,site_reference_number,facility_id,hvac_system_id,heating_system_type,heating_system_type_other,primary_heat_fuel,aux_heat,electric_resistance_heat_type,total_hvac_heating_capacity_kbtu,facility_heating_capacity_fraction,facility_heating_capacity_rank,regional_heated_sqft_represented,total_hvac_cooling_capacity_kbtu,facility_cooling_capacity_fraction,facility_cooling_capacity_rank,regional_cooled_sqft_represented,cooling_system_type,cooling_system_type_other,hydronic_heating,hydronic_cooling,hydronic_heating_or_cooling,avg_hours_per_week,airflow_capacity,system_primary_heat,system_primary_cool,primary_ventilation_source,num_identical_units,system_age_years,type_manufacturer,type_model,zone_type,heat_pump_type,component_vent_other,fan_supply_vfd,fan_supply_hp,fan,total_return_exhaust_fan_hp,supply_control_method,ventilation_outside_air,ventilation_exhaust,controls_comm_types,heat_cool_vent,component_heat_exchange,boiler_fuel_type,chiller_type,primary_building_type_facility,detailed_econ,total_building_area,urban_rural,year_constructed,sample_weight_hvac,regional_site_sqft_represented,regional_site_conditioned_sqft_represented
115,50366,4325,11747,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,3.0,0.0,0.0,0.0,1.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,45.0,0.0,Primary,Primary,0,1.0,39.0,Lennox,13acxn036,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,7572,Rural,1980,1.0,104072.4874,104072.4874
116,50366,4325,11748,Suspended Unitary Heater,,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,39.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,7572,Rural,1980,1.0,104072.4874,104072.4874
117,50366,4325,11749,Suspended Unitary Heater,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,45.0,0.0,Primary,,0,1.0,19.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,7572,Rural,1980,1.0,104072.4874,104072.4874
118,18330,4329,11757,Rooftop Unit HP (RTU-HP),,Electricity,,,99.0,0.738805,1.0,892085.7641,108.0,0.6708069999999999,1.0,809980.137,Rooftop Unit HP (RTU-HP),,0,0,0,50.0,1200.0,Primary,Primary,0,3.0,38.0,York,B1hx036a25a,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,0.75,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,5900,Urban,1981,1.0,2414942.411,1207471.206
119,18330,4329,11758,,,,,,0.0,0.0,0.0,0.0,18.0,0.111801,3.0,134996.4883,Rooftop Unit AC (RTU-AC),,0,0,0,50.0,0.0,,Primary,0,1.0,31.0,Trane,Tcc018f100ba,Single Zone,,,0.0,0.25,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,5900,Urban,1981,1.0,2414942.411,1207471.206
120,18330,4329,11759,Rooftop Unit HP (RTU-HP),,Electricity,,,35.0,0.261194,2.0,315384.2341,35.0,0.21739099999999997,2.0,262493.3729,Rooftop Unit HP (RTU-HP),,0,0,0,50.0,1200.0,Primary,Primary,0,1.0,4.0,Carrier,50eza36--50--,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,0.75,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,5900,Urban,1981,1.0,2414942.411,1207471.206
121,18330,4329,11760,Ductless Mini-Split HP,,Electricity,,,0.0,0.0,3.0,0.0,0.0,0.0,4.0,0.0,Ductless Mini-Split HP,,0,0,0,50.0,0.0,Primary,Primary,0,1.0,9.0,York,Yz602411c,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,5900,Urban,1981,1.0,2414942.411,1207471.206
122,18330,4330,11761,Rooftop Unit HP (RTU-HP),,Electricity,,,66.0,0.423076,2.0,510852.0878,72.0,0.42253500000000005,2.0,510198.8459,Rooftop Unit HP (RTU-HP),,0,0,0,84.0,1200.0,Primary,Primary,0,2.0,38.0,York,B1hx036a25a,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,0.75,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Other Office,5900,Urban,1981,1.0,2414942.411,1207471.206
123,18330,4330,11762,Rooftop Unit HP (RTU-HP),,Electricity,,,90.0,0.576923,1.0,696617.9104,98.4,0.577464,1.0,697271.1523,Rooftop Unit HP (RTU-HP),,0,0,0,84.0,1600.0,Primary,Primary,0,2.0,38.0,York,B1hx048a25a,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,0.75,"Condenser,Supply",0.0,,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Other Office,5900,Urban,1981,1.0,2414942.411,1207471.206
124,18881,4341,11836,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,92.127834,1.0,1.0,82194.60567,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,18.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,School,School - Pre-School,5960,Urban,1989,1.0,82194.60567,82194.60567
125,22003,4370,11939,Other,Ahu with heat pump,Electricity,,,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,Other,Ahu with heat pump,0,0,0,136.5,0.0,Primary,Primary,0,2.0,11.0,Trane,4twb3060A1000AA,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,2625,Rural,2009,1.0,50965.34304,50965.34304
126,19172,4411,12052,Other,Triple split HP with indoor compressor and FCU units and Aux Electric Resistance Heat,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,0.0,0.0,2.0,0.0,0.0,0.0,1.0,0.0,Other,Triple split HP with indoor compressor and FCU units and Aux Electric Resistance Heat,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,Carrier,,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Bed & Breakfast,4418,Rural,1947,1.0,234740.8606,212531.336
127,19172,4411,12053,Other,Wall mounted ER,Electricity,,,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Supplemental,,0,2.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Lodging,Lodging - Bed & Breakfast,4418,Rural,1947,1.0,234740.8606,212531.336
128,21665,4431,12138,Radiant baseboard,,Electricity,,Electric Resistance Heating,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,2.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Ministorage,5000,Urban,1943,1.0,393866.4028,0.0
129,18148,4434,12141,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,0.0,0.0,2.0,0.0,0.0,0.0,1.0,0.0,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,Sanyo,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Sales Office,955,Rural,2005,1.0,2231180.742,658663.8668
130,18148,4434,12142,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,Packaged Terminal AC (PTAC),,0,0,0,168.0,0.0,,Primary,0,3.0,0.0,Frigidaire,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,V",,Not Applicable,Not Applicable,Office,Office - Sales Office,955,Rural,2005,1.0,2231180.742,658663.8668
131,18148,4434,12143,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,4.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Office,Office - Sales Office,955,Rural,2005,1.0,2231180.742,658663.8668
132,11672,4446,12164,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,149.6,0.172457,3.0,2355369.196,154.0,0.193176,2.0,2638343.47,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,22.0,18.0,Amana,PTH074A15AC,Single Zone,,,0.0,0.06,"Condenser,Exhaust,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel - Resort,120000,Urban,2001,1.0,19511026.73,13657718.71
133,11672,4446,12165,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,394.4,0.45466000000000006,1.0,6209618.39,406.0,0.509282,1.0,6955630.302,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,58.0,18.0,Amana,PTH074A15AC,Single Zone,,,0.0,0.06,"Condenser,Exhaust,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel - Resort,120000,Urban,2001,1.0,19511026.73,13657718.71
134,11672,4446,12166,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,95.2,0.10974500000000001,4.0,1498866.34,98.0,0.12293,3.0,1678943.361,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,14.0,18.0,Amana,PTH074A15AC,Single Zone,,,0.0,0.06,"Condenser,Exhaust,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel - Resort,120000,Urban,2001,1.0,19511026.73,13657718.71
135,11672,4446,12167,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,27.2,0.031355,5.0,428237.7703,28.0,0.035122,5.0,479686.3967,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,4.0,18.0,Amana,PTH074A15AC,Single Zone,,,0.0,0.06,"Condenser,Exhaust,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel - Resort,120000,Urban,2001,1.0,19511026.73,13657718.71
136,11672,4446,12168,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,184.0,0.21211300000000002,2.0,2896979.689,96.0,0.120421,4.0,1644676.145,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,18.0,Carrier,48TFE006-M-601,,,,0.0,0.0,"Condenser,Return,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel - Resort,120000,Urban,2001,1.0,19511026.73,13657718.71
137,11672,4446,12169,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,17.06071,0.019667,6.0,268606.3539,15.2,0.019066,6.0,260398.065,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,18.0,Amana,PTH074G25AXXXCA,Single Zone,,,0.0,0.02,"Condenser,Exhaust,Supply",0.3,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel - Resort,120000,Urban,2001,1.0,19511026.73,13657718.71
138,11672,4446,12170,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,,,0,1.0,18.0,US Electric Motors,AD80A,Single Zone,,,0.0,10.0,Supply,0.0,,Fixed-position louvers,,,V,,Not Applicable,Not Applicable,Lodging,Lodging - Hotel - Resort,120000,Urban,2001,1.0,19511026.73,13657718.71
139,20872,4532,12490,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,216.0,1.0,1.0,1762275.112,216.0,1.0,1.0,1762275.112,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,50.0,1200.0,Primary,Primary,0,1.0,10.0,,,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,12348,Urban,1979,6.0,1762275.112,1762275.112
140,22585,4581,12635,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,192.0,0.6575340000000001,1.0,189643.8547,180.0,0.789473,1.0,227697.2794,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,104.0,3000.0,Primary,Primary,0,2.0,8.0,Trane,Ysc090e3ela0e,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Gym/Exercise,6415,Urban,1974,1.0,288416.8039,288416.8039
141,22585,4581,12636,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,100.0,0.342465,2.0,98772.66075,48.0,0.21052600000000002,2.0,60719.23606,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,104.0,1600.0,Primary,Primary,0,1.0,26.0,Trane,Ycc048f3h0ba,Single Zone,,,0.0,0.75,"Condenser,Exhaust,Supply",0.03,None,Economizer/Motorized louvers,Fixed position passive louvers,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Gym/Exercise,6415,Urban,1974,1.0,288416.8039,288416.8039
142,19987,4588,12656,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,16.2,0.253243,3.0,52425.913539999994,18.0,0.272727,3.0,56459.45642,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,5.0,Gree,Etac09hp230v20b-a,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,7000,Urban,1959,2.0,207018.2139,207018.2139
143,19987,4588,12657,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,23.884994,0.37337800000000004,2.0,77296.04666,24.0,0.363636,2.0,75279.27522000001,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,Amana,Ptc123g35axxxba,Single Zone,,,0.0,0.07,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,7000,Urban,1959,2.0,207018.2139,207018.2139
144,19987,4588,12658,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,23.884994,0.37337800000000004,1.0,77296.04666,24.0,0.363636,1.0,75279.27522000001,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,Amana,Ptc123g35axxxba,Single Zone,,,0.0,0.07,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,7000,Urban,1959,2.0,207018.2139,207018.2139
145,12077,4599,12745,,,,,,0.0,0.0,0.0,0.0,120.0,0.342172,1.0,180681.4854,AHU with DX coil,,0,0,0,63.0,0.0,,Primary,0,1.0,17.0,Lennox,HS29-120-2Y,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,Louvers (unknown if motorized/economizer),,,"C,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - No Majority,12310,Urban,1955,1.0,528042.8715,528042.8715
146,12077,4599,12746,,,,,,0.0,0.0,0.0,0.0,120.0,0.342172,2.0,180681.4854,AHU with DX coil,,0,0,0,112.0,0.0,,Primary,0,1.0,0.0,York,EA120C00A2AAA1A,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,Louvers (unknown if motorized/economizer),,,"C,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - No Majority,12310,Urban,1955,1.0,528042.8715,528042.8715
147,12077,4599,12747,Rooftop Unit HP (RTU-HP),,Electricity,,,54.5,0.48401400000000006,1.0,255580.1424,60.0,0.171086,3.0,90340.74271,Rooftop Unit HP (RTU-HP),,0,0,0,168.0,0.0,Primary,Primary,0,1.0,15.0,Trane,WCC060F300BH,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,0.75,"Condenser,Supply",0.0,,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - No Majority,12310,Urban,1955,1.0,528042.8715,528042.8715
148,12077,4599,12748,Ductless Mini-Split HP,,Electricity,,,25.5,0.226465,3.0,119583.2289,20.0,0.057027999999999995,5.0,30113.22887,Ductless Mini-Split HP,,0,0,0,48.0,1640.0,Primary,Primary,0,1.0,0.0,Mitsubishi,MXZ-2B20NA-1,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - No Majority,12310,Urban,1955,1.0,528042.8715,528042.8715
149,12077,4599,12749,Ductless Mini-Split HP,,Electricity,,,32.6,0.28952,2.0,152878.9721,30.7,0.08753899999999999,4.0,46224.344919999996,Ductless Mini-Split HP,,0,0,0,63.0,795.0,Primary,Primary,0,1.0,0.0,Mitsubishi,MUZ-D30NA-1,,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - No Majority,12310,Urban,1955,1.0,528042.8715,528042.8715
150,12077,4599,12750,Water source heat pump,,Other Heating Water,,,0.0,0.0,4.0,0.0,0.0,0.0,6.0,0.0,Water source heat pump,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,Friedrich,805036GUSSBTNON,Single Zone,Water source heat pump,,0.0,0.5,Supply,0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - No Majority,12310,Urban,1955,1.0,528042.8715,528042.8715
151,17852,4720,13180,Radiant floor,,NG,,,0.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,9.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Residential Care,Residential Care - Nursing Home,6622,Urban,2009,1.0,106371.7673,90597.51853
152,17852,4720,13181,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,3.0,0.0,48.0,0.44444399999999995,2.0,40265.523519999995,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,9.0,Carrier,24abr348a0032010,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Nursing Home,6622,Urban,2009,1.0,106371.7673,90597.51853
153,17852,4720,13182,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,2.0,0.0,60.0,0.555555,1.0,50331.90441,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,9.0,Carrier,24abr360a350,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Nursing Home,6622,Urban,2009,1.0,106371.7673,90597.51853
154,17852,4720,13183,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,13.648568,1.0,1.0,90597.51853,0.0,0.0,0.0,0.0,,,0,0,0,6.0,0.0,Primary,,0,1.0,9.0,Dimplex,Dgwh4031,Single Zone,,,0.0,0.05,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Residential Care,Residential Care - Nursing Home,6622,Urban,2009,1.0,106371.7673,90597.51853
155,20032,4752,13280,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,93.0,0.460396,2.0,16275961.12,58.5,1.0,1.0,35352090.62,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,42.5,0.0,Primary,Primary,0,1.0,2.0,Carrier,48kcea06a2a5a0a0a0,Single Zone,,,0.0,0.75,"Condenser,Exhaust,Supply",0.25,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Other Specialty Merchandise,5400,Urban,1965,1.0,35352090.62,35352090.62
156,20032,4752,13281,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,109.0,0.5396029999999999,1.0,19076094.16,0.0,0.0,2.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,42.5,0.0,Primary,Primary,0,1.0,16.0,Rheem,2kka-a060ck13e,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Other Specialty Merchandise,5400,Urban,1965,1.0,35352090.62,35352090.62
157,17271,4763,13318,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,186.0,0.632653,1.0,740730.4385,117.0,0.6610159999999999,1.0,773938.7492,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,1.0,Carrier ,48kcea06a2a5a0a0a0,Single Zone,,,1.0,1.0,"Condenser,Exhaust,Supply",0.5,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),11832,Urban,1961,1.0,1170832.097,1170832.097
158,17271,4763,13319,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,108.0,0.367346,2.0,430100.4874,60.0,0.338983,2.0,396892.1766,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,11.0,Trane,Ysc060e3rha0lc00000,Single Zone,,,0.0,1.5,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),11832,Urban,1961,1.0,1170832.097,1170832.097
159,17271,4763,13320,Suspended Unitary Heater,,NG,,,0.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,4.0,Reznor,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),11832,Urban,1961,1.0,1170832.097,1170832.097
160,10322,4786,13432,Other,Heat pump with space cassettes,Electricity,,,54.5,1.0,1.0,1726960.725,60.0,1.0,1.0,1726960.725,Other,Heat pump with space cassettes,0,0,0,45.0,0.0,Primary,Primary,0,1.0,0.0,Carrier ,25hpb660a300,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Dental Office,2293,Urban,1970,1.0,1726960.725,1726960.725
161,10322,4786,13433,Furnace,,Electricity,,Electric Resistance Heating,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,45.0,0.0,Primary,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Office,Office - Dental Office,2293,Urban,1970,1.0,1726960.725,1726960.725
162,14150,4803,13485,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,4576.0,1.0,1.0,7996570.421,3960.0,0.9649120000000001,1.0,7715986.759,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,91.0,0.0,Primary,Primary,0,22.0,15.0,Lennox,LGC180H2BS2G,Single Zone,,,0.0,3.0,"Condenser,Exhaust,Supply",0.33299999999999996,None,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Hardware,137000,Urban,2004,1.0,9526349.111,7996570.421
163,14150,4803,13486,,,,,,0.0,0.0,0.0,0.0,108.0,0.026314999999999998,2.0,210429.7506,Rooftop Unit AC (RTU-AC),,0,0,0,91.0,0.0,,Primary,0,3.0,13.0,Lennox,LCA036H2BN1Y,Single Zone,,,0.0,1.5,"Condenser,Exhaust,Supply",0.5,None,Fixed-position louvers,Fixed position open louvers,,"C,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Hardware,137000,Urban,2004,1.0,9526349.111,7996570.421
164,14150,4803,13487,,,,,,0.0,0.0,0.0,0.0,36.0,0.008771,3.0,70137.91917000001,Rooftop Unit AC (RTU-AC),,0,0,0,91.0,0.0,,Primary,0,1.0,13.0,Lennox,LCA036H2BN1Y,Single Zone,,,0.0,1.5,"Condenser,Exhaust,Supply",0.5,None,Fixed-position louvers,Fixed position open louvers,,"C,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Hardware,137000,Urban,2004,1.0,9526349.111,7996570.421
165,14150,4803,13488,Other,Radient Tube Heater,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,8.0,0.0,Schwank,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Hardware,137000,Urban,2004,1.0,9526349.111,7996570.421
166,18992,4816,13545,,,,,,0.0,0.0,0.0,0.0,60.0,0.674157,1.0,1222474.379,AHU with DX coil,,0,0,0,48.0,2000.0,,Primary,0,1.0,0.0,carrier,38th060300,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Electronics/Appliances,7323,Urban,1990,1.0,1813337.811,1813337.811
167,18992,4816,13546,Other,ducted heat pump with AHU,Electricity,,,0.0,0.0,2.0,0.0,29.0,0.325842,2.0,590861.619,Other,ducted heat pump with AHU,0,0,0,168.0,900.0,Primary,Primary,0,1.0,5.0,nordyne,js5bd-030kb,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Electronics/Appliances,7323,Urban,1990,1.0,1813337.811,1813337.811
168,18992,4816,13547,Suspended Unitary Heater,,NG,,,160.0,1.0,1.0,1813337.811,0.0,0.0,0.0,0.0,,,0,0,0,48.0,0.0,Primary,,0,1.0,29.0,dayton,3e232a,Single Zone,,,0.0,0.3,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Electronics/Appliances,7323,Urban,1990,1.0,1813337.811,1813337.811
169,19594,4822,13565,Packaged Terminal HP (PTHP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,27.2,1.0,1.0,9840.824321,30.4,1.0,1.0,9840.824321,Packaged Terminal HP (PTHP),,0,0,0,168.0,985.0,Primary,Primary,0,1.0,14.0,Trane,4WCC4030A1000AB,Single Zone,Packaged Terminal HP (PTHP),,0.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,1260,Urban,1994,1.0,9840.824321,9840.824321
170,19299,4837,13623,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,59.04,0.433543,2.0,898547.3051,61.0,0.5515369999999999,1.0,1143097.882,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,50.0,1750.0,Primary,Primary,0,1.0,0.0,Carrier,48HJD006---351--,Single Zone,,,0.0,1.6,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,13686,Urban,1948,1.0,2072567.9,2072567.9
171,19299,4837,13624,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,59.04,0.433543,1.0,898547.3051,36.0,0.325497,2.0,674614.6338,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,50.0,1200.0,Primary,Primary,0,1.0,0.0,Carrier,48HJE004---351--,Single Zone,,,0.0,1.2,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,13686,Urban,1948,1.0,2072567.9,2072567.9
172,19299,4837,13625,Ductless Mini-Split HP,,Electricity,,,18.1,0.132912,3.0,275469.1447,13.6,0.122965,3.0,254853.3118,Ductless Mini-Split HP,,0,0,0,168.0,399.0,Primary,Primary,0,1.0,24.0,Mitsubishi Electric,MUZ-Gl12NA,Single Zone,Ductless Mini-Split HP,,0.0,0.04,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,13686,Urban,1948,1.0,2072567.9,2072567.9
173,19299,4837,13626,Suspended Unitary Heater,,NG,,,0.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,50.0,0.0,Primary,,0,3.0,11.0,Vantage II,CTH2-100,Single Zone,,,0.0,0.64,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,13686,Urban,1948,1.0,2072567.9,2072567.9
174,20536,4842,13644,Suspended Unitary Heater,,NG,,,640.0,1.0,1.0,1965832.084,0.0,0.0,0.0,0.0,,,0,0,0,168.0,4940.0,Primary,,0,2.0,9.0,Reznor,F400-E,Single Zone,,,0.0,0.5,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Ministorage,114414,Urban,1989,1.0,2948748.127,1965832.084
175,14160,4860,13725,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,498.0,0.179259,2.0,296846.8686,252.0,0.12127,2.0,200819.03699999998,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,4000.0,Primary,Primary,0,2.0,11.0,Aaon,RM-010-3-0-AA02-554,Single Zone,,,0.0,2.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,75000,Urban,2008,1.0,1655966.332,1655966.332
176,14160,4860,13726,,,,,,0.0,0.0,0.0,0.0,18.0,0.008662000000000001,15.0,14343.98037,Other,Ductless split system,0,0,0,168.0,0.0,,Primary,0,1.0,1.0,Lennox,AC13-018-230-02,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,75000,Urban,2008,1.0,1655966.332,1655966.332
177,14160,4860,13727,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,128.0,0.046074000000000004,8.0,76296.99277000001,61.2,0.029450999999999998,8.0,48769.86443,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,2000.0,Primary,Primary,0,1.0,12.0,Aaon,RM-A05-3-0-AA01-432,Single Zone,,,0.0,2.0,"Condenser,Exhaust,Supply",1.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,75000,Urban,2008,1.0,1655966.332,1655966.332
178,14160,4860,13728,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,147.0,0.052913999999999996,7.0,87623.80247000001,108.0,0.051973,6.0,86065.53816,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1200.0,Primary,Primary,0,3.0,12.0,Aaon,RM-003-3-0-AA01-412,Single Zone,,,0.0,1.0,"Condenser,Exhaust,Supply",1.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,75000,Urban,2008,1.0,1655966.332,1655966.332
179,14160,4860,13729,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,64.0,0.023037000000000002,10.0,38148.496380000004,50.4,0.024253999999999998,9.0,40163.80741,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1600.0,Primary,Primary,0,1.0,12.0,Aaon,RM-004-3-0-AA01-422,Single Zone,,,0.0,1.0,"Condenser,Exhaust,Supply",1.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,75000,Urban,2008,1.0,1655966.332,1655966.332
180,14160,4860,13730,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,341.0,0.12274600000000001,3.0,203263.2433,184.8,0.088931,3.0,147266.7418,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,6400.0,Primary,Primary,0,1.0,12.0,Aaon,RM-016-3-0-AA02-474,Single Zone,,,0.0,5.0,"Condenser,Exhaust,Supply",2.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,75000,Urban,2008,1.0,1655966.332,1655966.332
181,14160,4860,13731,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,249.0,0.089629,5.0,148422.6063,126.0,0.060635,5.0,100409.5185,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,4000.0,Primary,Primary,0,1.0,12.0,Aaon,RM-010-3-0-AA02-454,Single Zone,,,0.0,5.0,"Condenser,Exhaust,Supply",2.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,75000,Urban,2008,1.0,1655966.332,1655966.332
182,14160,4860,13732,Furnace,,NG,,,274.2,0.0987,4.0,163443.8769,0.0,0.0,0.0,0.0,,,0,0,0,168.0,5880.0,Primary,,0,1.0,12.0,Captiveaire,A3-D.750-G18,Single Zone,,,0.0,5.0,Supply,0.0,None,Fixed-position louvers,Another system controls exhaust air,,"HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,75000,Urban,2008,1.0,1655966.332,1655966.332
183,14160,4860,13733,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,49.0,0.017638,11.0,29207.93416,27.6,0.013281999999999999,11.0,21994.54482,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,800.0,Primary,Primary,0,1.0,12.0,Aaon,RM-A02-3-0-AA01-412,Single Zone,,,0.0,1.0,"Condenser,Exhaust,Supply",1.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,75000,Urban,2008,1.0,1655966.332,1655966.332
184,14160,4860,13734,,,,,,0.0,0.0,0.0,0.0,24.0,0.011549,12.0,19124.75516,Other,Ductless split system,0,0,0,168.0,0.0,,Primary,0,1.0,1.0,Lennox,AC13-024-230-02,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,75000,Urban,2008,1.0,1655966.332,1655966.332
185,14160,4860,13735,,,,,,0.0,0.0,0.0,0.0,23.0,0.011068000000000001,13.0,18328.23536,Other,Ductless split system,0,0,0,168.0,0.0,,Primary,0,1.0,1.0,Payne,PA13NA024,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,75000,Urban,2008,1.0,1655966.332,1655966.332
186,14160,4860,13736,,,,,,0.0,0.0,0.0,0.0,33.0,0.015880000000000002,10.0,26296.74535,Other,Ductless split system,0,0,0,168.0,0.0,,Primary,0,1.0,1.0,Payne,PA13NA036,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,75000,Urban,2008,1.0,1655966.332,1655966.332
187,14160,4860,13737,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,166.0,0.059753,6.0,98948.95622000001,180.0,0.086621,4.0,143441.4596,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,302.0,Primary,Primary,0,20.0,0.0,Frigidaire,FRP90ETT2R,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,75000,Urban,2008,1.0,1655966.332,1655966.332
188,14160,4860,13738,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,780.0,0.28076799999999996,1.0,464942.355,900.0,0.433108,1.0,717212.266,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,290.0,Primary,Primary,0,100.0,0.0,Trane,PTEE090,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,75000,Urban,2008,1.0,1655966.332,1655966.332
189,14160,4860,13739,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,81.891408,0.029477,9.0,48812.91956,72.0,0.034648000000000005,7.0,57375.921460000005,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,8.0,0.0,Retroaire,VPAC09D32HABL0B,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,75000,Urban,2008,1.0,1655966.332,1655966.332
190,14160,4860,13740,,,,,,0.0,0.0,0.0,0.0,18.0,0.008662000000000001,14.0,14343.98037,Other,Ductless split system,0,0,0,168.0,0.0,,Primary,0,1.0,1.0,Lennox,AC13-018-230-02,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,75000,Urban,2008,1.0,1655966.332,1655966.332
191,13465,4862,13742,AHU with DX cooling and combustion heating,,NG,,,111.0,0.68434,1.0,298200.5803,36.0,0.418604,2.0,182406.3414,AHU with DX cooling and combustion heating,,0,0,0,168.0,2462.0,Primary,Primary,0,1.0,7.0,Lennox,10ACC-036-230-02,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,4700,Urban,1970,1.0,435749.1602,435749.1602
192,13465,4862,13743,Rooftop Unit HP (RTU-HP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,51.2,0.315659,2.0,137548.1441,50.0,0.581395,1.0,253342.383,Rooftop Unit HP (RTU-HP),,0,0,0,168.0,1230.0,Primary,Primary,0,2.0,15.0,Lennox,THA024S2DN,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,0.25,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,4700,Urban,1970,1.0,435749.1602,435749.1602
193,22063,4864,13746,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,320.0,1.0,1.0,4845465.257,240.0,1.0,1.0,4845465.257,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,60.0,2000.0,Primary,Primary,0,4.0,7.0,Carrier,,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,9984,Urban,1974,1.0,4845465.256,4845465.257
194,52477,4874,13780,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,3.0,0.0,36.0,0.28571399999999997,3.0,154251.5571,AHU with DX cooling and combustion heating,,0,0,0,168.0,1607.0,Primary,Primary,0,1.0,17.0,Goodman ,GSX130361ED,Single Zone,,,0.0,0.33,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Medical Office,4660,Urban,2003,1.0,539880.9898,539880.9898
195,52477,4874,13781,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,2.0,0.0,48.0,0.380952,1.0,205668.7428,AHU with DX cooling and combustion heating,,0,0,0,168.0,2134.0,Primary,Primary,0,1.0,17.0,Goodman ,GSX130481BE,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Medical Office,4660,Urban,2003,1.0,539880.9898,539880.9898
196,52477,4874,13782,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,1.0,0.0,42.0,0.333333,2.0,179960.15,AHU with DX cooling and combustion heating,,0,0,0,168.0,2134.0,Primary,Primary,0,1.0,17.0,Goodman ,GSX130421BE,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Medical Office,4660,Urban,2003,1.0,539880.9898,539880.9898
197,16792,4912,13917,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,148.0,0.113793,2.0,44246.061330000004,72.0,0.666666,1.0,259219.3256,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,70.0,1200.0,Primary,Primary,0,2.0,16.0,Carrier,48tme004-A3,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,10800,Urban,1920,1.0,408895.5477,388829.3773
198,16792,4912,13918,AHU with hydronic heating coil,,Hot Water from Boiler,"Electric strip heat,Heat from another system (e.g. hot water coil)",Electric Resistance Auxiliary Heating,0.0,0.768875,1.0,298961.1875,0.0,0.0,0.0,0.0,,,1,0,1,1.0,0.0,Supplemental,,0,1.0,59.0,,,Single Zone,,,0.0,10.0,Supply,0.0,None,Louvers (unknown if motorized/economizer),Fixed position open louvers,,"HT,V",,Natural Gas,Not Applicable,Assembly,Assembly - Religious Assembly,10800,Urban,1920,1.0,408895.5477,388829.3773
199,16792,4912,13919,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,72.6,0.05582,4.0,21704.455840000002,36.0,0.333333,2.0,129609.6628,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,6.0,0.0,Primary,Primary,0,1.0,16.0,Carrier,48GS-036090501,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,10800,Urban,1920,1.0,408895.5477,388829.3773
200,16792,4912,13920,AHU with DX cooling and combustion heating,,NG,,,80.0,0.06151,3.0,23916.895,0.0,0.0,3.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,70.0,0.0,Primary,Primary,0,1.0,16.0,Ruud,,Single Zone,,,0.0,0.33,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,10800,Urban,1920,1.0,408895.5477,388829.3773
201,14940,4920,13944,Suspended Unitary Heater,,NG,,,80.0,0.089136,5.0,493824.4573,0.0,0.0,0.0,0.0,,,0,0,0,109.0,0.0,Supplemental,,0,1.0,9.0,Rezznor,F100,Single Zone,,,0.0,0.16699999999999998,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Hardware,140675,Urban,1995,1.0,5540123.601,5540123.601
202,14940,4920,13945,Suspended Unitary Heater,,NG,,,312.0,0.347632,1.0,1925924.2480000001,0.0,0.0,0.0,0.0,,,0,0,0,109.0,0.0,Supplemental,,0,3.0,9.0,Reznor,F130,Single Zone,,,0.0,0.16699999999999998,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Hardware,140675,Urban,1995,1.0,5540123.601,5540123.601
203,14940,4920,13946,Suspended Unitary Heater,,NG,,,132.0,0.147075,3.0,814813.6786,0.0,0.0,0.0,0.0,,,0,0,0,109.0,0.0,Supplemental,,0,1.0,9.0,Reznor,F165,Single Zone,,,0.0,0.16699999999999998,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Hardware,140675,Urban,1995,1.0,5540123.601,5540123.601
204,14940,4920,13947,Suspended Unitary Heater,,NG,,,200.0,0.22284099999999998,2.0,1234566.683,0.0,0.0,0.0,0.0,,,0,0,0,109.0,0.0,Supplemental,,0,1.0,9.0,Reznor,F250,Single Zone,,,0.0,0.25,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Hardware,140675,Urban,1995,1.0,5540123.601,5540123.601
205,14940,4920,13948,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,9.0,0.0,0.0,0.0,5.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,124.0,0.0,Primary,Primary,0,2.0,9.0,AAON,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Hardware,140675,Urban,1995,1.0,5540123.601,5540123.601
206,14940,4920,13949,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,7.0,0.0,0.0,0.0,3.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,124.0,0.0,Primary,Primary,0,2.0,9.0,UMP,D25200RA,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Hardware,140675,Urban,1995,1.0,5540123.601,5540123.601
207,14940,4920,13950,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,8.0,0.0,0.0,0.0,4.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,124.0,0.0,Primary,Primary,0,1.0,9.0,Radiant Optics,G3066L2,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Hardware,140675,Urban,1995,1.0,5540123.601,5540123.601
208,14940,4920,13951,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,52.0,0.057937999999999996,6.0,320983.6812,59.5,0.377777,2.0,2092931.274,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,124.0,0.0,Primary,Primary,0,1.0,9.0,Trane,yhc063a4rlaon,Single Zone,,,0.0,0.33,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Hardware,140675,Urban,1995,1.0,5540123.601,5540123.601
209,14940,4920,13952,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,121.5,0.135376,4.0,749999.7726,98.0,0.622222,1.0,3447186.787,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,124.0,0.0,Primary,Primary,0,1.0,9.0,trane,yhc102e4rha13,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Hardware,140675,Urban,1995,1.0,5540123.601,5540123.601
210,13449,4924,13962,AHU with DX cooling and combustion heating,,NG,,,249.0,1.0,1.0,568166.7143,144.0,1.0,1.0,568166.7143,AHU with DX cooling and combustion heating,,0,0,0,168.0,2025.0,Primary,Primary,0,3.0,6.0,Lennox,TSA048S4N43Y,Single Zone,,,1.0,0.5,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Office,6974,Urban,2013,1.0,568166.7143,568166.7143
211,19614,4966,14121,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,10.236426,0.666666,1.0,9189.651484999999,0.0,0.0,0.0,0.0,,,0,0,0,1.75,0.0,Primary,,0,1.0,2.0,Cadet,Cst302t,Single Zone,,,0.0,0.06,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Ministorage,41278,Rural,2017,1.0,1215803.889,13784.49101
212,19614,4966,14122,,,,,,0.0,0.0,0.0,0.0,10.0,1.0,1.0,13784.49101,Portable AC (P-AC),,0,0,0,53.5,0.0,,Primary,0,1.0,2.0,Klarstein,Ype-10c,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Ministorage,41278,Rural,2017,1.0,1215803.889,13784.49101
213,19614,4966,14123,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,5.118213,0.333333,2.0,4594.825743,0.0,0.0,0.0,0.0,,,0,0,0,1.75,0.0,Primary,,0,1.0,2.0,Cadet,Cst152t,Single Zone,,,0.0,0.06,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Ministorage,41278,Rural,2017,1.0,1215803.889,13784.49101
214,15194,4972,14189,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,300.0,1.0,1.0,1745248.118,180.0,1.0,1.0,1745248.118,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,3.0,4.0,York,ZE060N10P2HZZ40002A,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Other Specialty Merchandise,5100,Rural,2015,1.0,1745248.118,1745248.118
215,20923,4975,14201,Rooftop Unit AC (RTU-AC) w/heat,,,,,0.0,0.0,3.0,0.0,0.0,0.0,2.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,52.5,0.0,Supplemental,Primary,0,0.0,20.0,,,,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,25677,Urban,1998,1.0,3282126.7010000004,3282126.7010000004
216,20923,4975,14202,Suspended Unitary Heater,,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,52.5,0.0,Primary,,0,2.0,0.0,Lennox,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,25677,Urban,1998,1.0,3282126.7010000004,3282126.7010000004
217,20923,4975,14203,Suspended Unitary Heater,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,52.5,0.0,Primary,,0,2.0,0.0,Modine,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,25677,Urban,1998,1.0,3282126.7010000004,3282126.7010000004
218,20923,4975,14204,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,Cabinet-style fan coil unit,,0,0,0,52.5,0.0,,Primary,0,1.0,0.0,Frigidaire,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,25677,Urban,1998,1.0,3282126.7010000004,3282126.7010000004
219,15422,4979,14213,AHU with DX cooling and combustion heating,,NG,,,432.0,1.0,1.0,5550128.201,312.0,1.0,1.0,5550128.201,AHU with DX cooling and combustion heating,,0,0,0,168.0,9815.0,Primary,Primary,0,1.0,11.0,Aaon,Rn02630da043c9,Multizone,,,0.0,8.0,"Condenser,Exhaust,Supply",1.0,VAV w/ electric reheat,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Outpatient Rehab,13410,Urban,2008,1.0,5550128.201,5550128.201
220,11499,4984,14238,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,125.0,0.308641,2.0,303235.3595,60.0,0.28571399999999997,3.0,280709.9106,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,55.0,2000.0,Primary,Primary,0,1.0,2.0,Trane,,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Clothing,13048,Urban,1968,1.0,982485.6695,982485.6695
221,11499,4984,14239,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,120.0,0.296296,3.0,291106.5739,60.0,0.28571399999999997,2.0,280709.9106,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,55.0,2000.0,Primary,Primary,0,1.0,2.0,Trane,,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Clothing,13048,Urban,1968,1.0,982485.6695,982485.6695
222,11499,4984,14240,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,160.0,0.395061,1.0,388141.7711,90.0,0.428571,1.0,421064.8659,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,55.0,3000.0,Primary,Primary,0,1.0,2.0,Trane,,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Clothing,13048,Urban,1968,1.0,982485.6695,982485.6695
223,17953,5013,14349,Furnace,,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,3.0,Mr heater,Big maxx,Single Zone,,,0.0,0.05,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Vehicle Repair,1400,Urban,1932,1.0,177220.297,177220.297
224,17953,5013,14350,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,6.824284,1.0,1.0,177220.297,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,9.0,Cadet,C202,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Vehicle Repair,1400,Urban,1932,1.0,177220.297,177220.297
225,17554,5015,14372,AHU with DX cooling and hydronic heating,,Hot Water from Boiler,,,0.0,0.39879699999999996,2.0,93003.92444,96.0,1.0,1.0,233211.1938,AHU with DX cooling and hydronic heating,,1,0,1,168.0,0.0,Primary,Primary,0,1.0,45.0,International comfort products ,N4a348akb200,Multizone,,,0.0,3.0,"Condenser,Supply",0.0,Other,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"C,HT,V",,Natural Gas,Not Applicable,Mixed Commercial,Mixed Commercial - No Majority,5130,Urban,1974,1.0,233211.1938,233211.1938
226,17554,5015,14373,Furnace,,NG,,,300.0,0.601202,1.0,140207.0361,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,8.0,Modine ,Pdp150ae0130,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - No Majority,5130,Urban,1974,1.0,233211.1938,233211.1938
227,22679,5018,14381,Furnace,,NG,,,54.0,1.0,1.0,178132.4477,0.0,0.0,0.0,0.0,,,0,0,0,50.0,1200.0,Primary,,0,1.0,9.0,Ruud,,Single Zone,,,0.0,0.5,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Vehicle Repair,1134,Urban,2000,1.0,178132.4477,178132.4477
228,12096,5028,14402,Furnace,,NG,,,124.0,0.42758599999999997,2.0,2570078.3140000002,0.0,0.0,0.0,0.0,,,0,0,0,62.0,0.0,Primary,,0,1.0,7.0,Reznor,UDAP150,Single Zone,,,0.0,0.16699999999999998,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Florist/Nursery,7400,Urban,1980,1.0,6010669.932999999,6010669.932999999
229,12096,5028,14403,Suspended Unitary Heater,,NG,,,166.0,0.5724130000000001,1.0,3440585.6089999997,0.0,0.0,0.0,0.0,,,0,0,0,62.0,0.0,Primary,,0,1.0,7.0,Reznor,UDAP200,Single Zone,,,0.0,0.16699999999999998,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Florist/Nursery,7400,Urban,1980,1.0,6010669.932999999,6010669.932999999
230,19003,5050,14456,Other,electric heat,Electricity,,Electric Resistance Heating,51.18213,0.357142,2.0,280247.8871,60.0,0.555555,1.0,435941.768,Other,electric heat,0,0,0,31.0,2000.0,Primary,Primary,0,1.0,1.0,Lennox,Xp14-060-230-09,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Office,6725,Urban,1974,1.0,805046.5872,784695.9671
231,19003,5050,14457,Other,"Furnace electric heat, Dx cooling",Electricity,,Electric Resistance Heating,51.18213,0.357142,1.0,280247.8871,48.0,0.44444399999999995,2.0,348753.4144,Other,"Furnace electric heat, Dx cooling",0,0,0,31.0,1600.0,Primary,Primary,0,1.0,4.0,Lennox,Xp14-048-230-09,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Office,6725,Urban,1974,1.0,805046.5872,784695.9671
232,19003,5050,14458,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,40.945704,0.28571399999999997,3.0,224198.6236,0.0,0.0,0.0,0.0,,,0,0,0,31.0,50.0,Supplemental,,0,8.0,14.0,,,Single Zone,,,0.0,0.16,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Office,Office - Medical Office,6725,Urban,1974,1.0,805046.5872,784695.9671
233,20075,5058,14485,Suspended Unitary Heater,,NG,,,80.0,1.0,1.0,1161901.4479999999,0.0,0.0,0.0,0.0,,,0,0,0,168.0,400.0,Primary,,0,1.0,39.0,Reznor,,Single Zone,,,0.0,0.5,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto/Boat Dealer/ Showrm,4000,Rural,1970,1.0,1161901.4479999999,1161901.4479999999
234,15533,5065,14500,Ductless Mini-Split HP,,Electricity,,,72.0,0.15,2.0,144842.77800000002,72.0,0.075709,3.0,73106.01251,Ductless Mini-Split HP,,0,0,0,45.0,0.0,Primary,Primary,0,2.0,2.0,Daikin,4mxs36nmvju,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,30900,Urban,2000,1.0,968743.4988,965618.5198
