,site_reference_number,facility_id,hvac_system_id,heating_system_type,heating_system_type_other,primary_heat_fuel,aux_heat,electric_resistance_heat_type,total_hvac_heating_capacity_kbtu,facility_heating_capacity_fraction,facility_heating_capacity_rank,regional_heated_sqft_represented,total_hvac_cooling_capacity_kbtu,facility_cooling_capacity_fraction,facility_cooling_capacity_rank,regional_cooled_sqft_represented,cooling_system_type,cooling_system_type_other,hydronic_heating,hydronic_cooling,hydronic_heating_or_cooling,avg_hours_per_week,airflow_capacity,system_primary_heat,system_primary_cool,primary_ventilation_source,num_identical_units,system_age_years,type_manufacturer,type_model,zone_type,heat_pump_type,component_vent_other,fan_supply_vfd,fan_supply_hp,fan,total_return_exhaust_fan_hp,supply_control_method,ventilation_outside_air,ventilation_exhaust,controls_comm_types,heat_cool_vent,component_heat_exchange,boiler_fuel_type,chiller_type,primary_building_type_facility,detailed_econ,total_building_area,urban_rural,year_constructed,sample_weight_hvac,regional_site_sqft_represented,regional_site_conditioned_sqft_represented
235,15533,5065,14501,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,408.0,0.85,1.0,820775.7418,459.0,0.482649,1.0,466054.81299999997,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,51.0,19.0,Amana,pth093a35ac,Single Zone,,,0.0,0.07,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,30900,Urban,2000,1.0,968743.4988,965618.5198
236,15533,5065,14502,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,3.0,0.0,420.0,0.44164,2.0,426455.7631,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,7.0,19.0,Frigidaire,fs3ba-060kb,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,30900,Urban,2000,1.0,968743.4988,965618.5198
237,17465,5067,14503,AHU with DX cooling and combustion heating,,NG,,,78.0,1.0,1.0,7628701.612000001,48.0,0.813559,1.0,6206398.855,AHU with DX cooling and combustion heating,,0,0,0,52.0,1600.0,Primary,Primary,0,1.0,19.0,Carrier,24ACC648A300,Single Zone,,,0.0,0.75,"Condenser,Return,Supply",0.0,None,Inlet Vane or other,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Department Store,3415,Urban,1980,1.0,7628701.612000001,7628701.612000001
238,17465,5067,14504,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,3.0,0.0,Packaged Terminal AC (PTAC),,0,0,0,52.0,0.0,,Supplemental,0,1.0,0.0,Williams,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Department Store,3415,Urban,1980,1.0,7628701.612000001,7628701.612000001
239,17465,5067,14505,,,,,,0.0,0.0,0.0,0.0,11.0,0.18644000000000002,2.0,1422295.129,Portable AC (P-AC),,0,0,0,168.0,0.0,,Supplemental,0,1.0,0.0,DeLonghi,PAC N110EC,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,,C,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Department Store,3415,Urban,1980,1.0,7628701.612000001,7628701.612000001
240,11828,5069,14508,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,6.824284,1.0,1.0,28384.2678,0.0,0.0,0.0,0.0,,,0,0,0,168.0,100.0,Primary,,0,1.0,19.0,,,Single Zone,,,0.0,0.25,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Repair Shop,1350,Urban,1976,1.0,153275.0461,28384.2678
241,11569,5073,14541,Furnace,,NG,,,60.0,0.2,2.0,91623.70289,0.0,0.0,0.0,0.0,,,0,0,0,45.0,2000.0,Primary,,0,1.0,0.0,Reznor,SCE250-6-S,Single Zone,,,0.0,1.0,Supply,0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Other Warehouse,17558,Urban,1980,1.0,458118.5145,458118.5145
242,11569,5073,14542,Furnace,,NG,,,60.0,0.2,4.0,91623.70289,0.0,0.0,0.0,0.0,,,0,0,0,45.0,2000.0,Primary,,0,1.0,19.0,Reznor,SCE-200-S,Single Zone,,,0.0,1.0,Supply,0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Other Warehouse,17558,Urban,1980,1.0,458118.5145,458118.5145
243,11569,5073,14543,Furnace,,NG,,,60.0,0.2,3.0,91623.70289,0.0,0.0,0.0,0.0,,,0,0,0,45.0,3500.0,Primary,,0,1.0,19.0,Reznor,SCE175-6-S,Single Zone,,,0.0,1.0,Supply,0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Other Warehouse,17558,Urban,1980,1.0,458118.5145,458118.5145
244,11569,5073,14544,Furnace,,NG,,,60.0,0.2,1.0,91623.70289,0.0,0.0,0.0,0.0,,,0,0,0,45.0,1600.0,Primary,,0,1.0,19.0,Reznor,SCE125-6-S,Single Zone,,,0.0,0.5,Supply,0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Other Warehouse,17558,Urban,1980,1.0,458118.5145,458118.5145
245,11569,5073,14545,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,30.0,0.1,5.0,45811.85145,24.0,0.4,2.0,183247.4058,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,45.0,800.0,Primary,Primary,0,1.0,19.0,Trane,,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Other Warehouse,17558,Urban,1980,1.0,458118.5145,458118.5145
246,11569,5073,14546,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,30.0,0.1,6.0,45811.85145,36.0,0.6,1.0,274871.1087,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,45.0,1200.0,Primary,Primary,0,1.0,19.0,Trane,,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Other Warehouse,17558,Urban,1980,1.0,458118.5145,458118.5145
247,22382,5101,14656,Ground source heat pump,,NG,,,52.0,0.28260799999999997,2.0,51274.65195,36.0,0.43902399999999997,2.0,79653.80597999999,Ground source heat pump,,0,0,0,50.0,0.0,Primary,Primary,0,1.0,8.0,Lennox,hs29-060-3p,Single Zone,Ground source heat pump,,0.0,0.1,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Other,8150,Urban,1985,1.0,181433.8304,181433.8304
248,22382,5101,14657,,,,,,0.0,0.0,0.0,0.0,46.0,0.560975,1.0,101779.84300000001,AHU with DX coil,,0,0,0,50.0,0.0,,Primary,0,1.0,9.0,Goodman,CKL49-1,Single Zone,,,0.0,0.1,"Condenser,Supply",0.0,None,,Fixed position open louvers,,"C,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Other,8150,Urban,1985,1.0,181433.8304,181433.8304
249,22382,5101,14658,Furnace,,NG,,,132.0,0.717391,1.0,130158.9971,0.0,0.0,0.0,0.0,,,0,0,0,42.5,0.0,Supplemental,,0,1.0,27.0,Reznor,F 165-E,Single Zone,,,0.0,0.025,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Other,8150,Urban,1985,1.0,181433.8304,181433.8304
250,19151,5109,14686,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,51.18213,0.272727,2.0,462302.6958,0.0,0.0,0.0,0.0,,,0,0,0,33.0,0.0,Primary,,0,12.0,12.0,King,PAW2422,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,10000,Urban,2007,1.0,1695111.58,1695111.58
251,19151,5109,14687,Suspended Unitary Heater,,Electricity,,Electric Resistance Heating,136.48568,0.727272,1.0,1232807.189,0.0,0.0,0.0,0.0,,,0,0,0,69.0,0.0,Primary,,0,4.0,11.0,King,KB2410-1,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,10000,Urban,2007,1.0,1695111.58,1695111.58
252,19151,5109,14688,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,,,0,1.0,12.0,,PSC139-640M,,,,0.0,0.25,Supply,0.0,,,,,V,,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,10000,Urban,2007,1.0,1695111.58,1695111.58
253,10979,5125,14745,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,79.0,0.8540540000000001,1.0,7786420.726,72.0,0.868516,1.0,7918270.956,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,13.0,Daikin,DCG0721403BXXXAB,Single Zone,,,0.0,1.5,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Other Specialty Merchandise,10292,Urban,1970,1.0,21540929.62,9117012.186
254,10979,5125,14746,Ductless Mini-Split HP,,Electricity,,,13.5,0.145945,2.0,1330582.344,10.9,0.131483,2.0,1198732.113,Ductless Mini-Split HP,,0,0,0,168.0,434.0,Primary,Primary,0,1.0,1.0,Dsikin,Rxl12qmvju,Single Zone,Ductless Mini-Split HP,,0.0,0.04,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Other Specialty Merchandise,10292,Urban,1970,1.0,21540929.62,9117012.186
255,10873,5150,14846,Rooftop Unit HP (RTU-HP),,NG,,,30.0,1.0,1.0,15102.401430000002,30.0,1.0,1.0,15102.401430000002,Rooftop Unit HP (RTU-HP),,0,0,0,112.0,0.0,Primary,Primary,0,1.0,9.0,Carrier,38txa030330,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,0.125,"Condenser,Supply",0.0,None,,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,730,Urban,1970,1.0,15102.401430000002,15102.401430000002
256,22545,5163,14947,Suspended Unitary Heater,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,49.0,600.0,Primary,,0,1.0,19.0,Reznor,,Single Zone,,,0.0,0.25,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Clothing,1500,Urban,1900,1.0,28562.72377,28562.72377
257,15589,5178,15050,AHU with DX cooling and combustion heating,,NG,,,32.0,1.0,1.0,197689.6757,30.0,0.555555,1.0,109827.4878,AHU with DX cooling and combustion heating,,0,0,0,42.5,0.0,Primary,Primary,0,1.0,5.0,Goodman,GSC130301ae,Single Zone,,,0.0,0.16699999999999998,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Other,Other - Other,12305,Rural,2008,1.0,326300.6653,197689.6757
258,15589,5178,15051,,,,,,0.0,0.0,0.0,0.0,24.0,0.44444399999999995,2.0,87861.99023,Cabinet-style fan coil unit,,0,0,0,120.0,0.0,,Primary,0,1.0,5.0,Coz e aire,Gsx130241ee,Single Zone,,,0.0,0.16699999999999998,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Other,Other - Other,12305,Rural,2008,1.0,326300.6653,197689.6757
259,16881,5189,15076,Wall-mount Unitary Heater,,NG,,,1360.0,0.862944,1.0,836234.5081,0.0,0.0,0.0,0.0,,,0,0,0,50.0,0.0,Primary,,0,10.0,38.0,Reznor,XL-170,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Other,Other - Other,52259,Urban,1981,1.0,9405925.088,969048.4065
260,16881,5189,15077,Ductless Mini-Split HP,,Electricity,,,24.0,0.015228,4.0,14756.669130000002,24.0,0.1,4.0,96904.84065,Ductless Mini-Split HP,,0,0,0,50.0,0.0,Primary,Primary,0,1.0,2.0,Daikin,3MXS24NMVJU,Multizone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,Other,,,,"C,HT",,Not Applicable,Not Applicable,Other,Other - Other,52259,Urban,1981,1.0,9405925.088,969048.4065
261,16881,5189,15078,,,,,,0.0,0.0,0.0,0.0,60.0,0.25,2.0,242262.1016,Room AC (RAC),,0,0,0,168.0,0.0,,Supplemental,0,1.0,12.0,Goodman manufacturing,GSC130601BC,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Other,Other - Other,52259,Urban,1981,1.0,9405925.088,969048.4065
262,16881,5189,15079,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,48.0,0.030456,3.0,29513.33827,36.0,0.15,3.0,145357.261,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,50.0,1200.0,Primary,Primary,0,1.0,0.0,Carrier,48GS-036060301,Single Zone,,,0.0,0.25,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Other,Other - Other,52259,Urban,1981,1.0,9405925.088,969048.4065
263,16881,5189,15080,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,144.0,0.09137,2.0,88541.9529,120.0,0.5,1.0,484524.2032,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,50.0,2000.0,Primary,Primary,0,2.0,0.0,Carrier,48GS-060090301,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Other,Other - Other,52259,Urban,1981,1.0,9405925.088,969048.4065
264,22327,5828,15175,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,64.0,0.31856599999999996,2.0,27537.532030000002,48.0,0.28571399999999997,1.0,24697.7343,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,67.5,0.0,Primary,Primary,0,1.0,14.0,Trane,YSC048A1EMA1X000000000000,Single Zone,,,0.0,0.6,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,School,School - Pre-School,6148,Urban,1989,1.0,86442.15649,86442.15649
265,22327,5828,15176,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,72.9,0.362867,1.0,31367.006,36.0,0.214285,4.0,18523.2575,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,67.5,0.0,Primary,Primary,0,1.0,3.0,Trane,4YCC4036A1090AA,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,School,School - Pre-School,6148,Urban,1989,1.0,86442.15649,86442.15649
266,22327,5828,15177,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,64.0,0.31856599999999996,3.0,27537.532030000002,48.0,0.28571399999999997,2.0,24697.7343,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,67.5,0.0,Primary,Primary,0,1.0,16.0,Trane,YSC048A1EMA0Z000000000600,Single Zone,,,0.0,0.6,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,School,School - Pre-School,6148,Urban,1989,1.0,86442.15649,86442.15649
267,22327,5828,15178,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,4.0,0.0,36.0,0.214285,3.0,18523.2575,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,67.5,0.0,Primary,Primary,0,1.0,0.0,Goodman,PGB036100-1A REV A,Single Zone,,,0.0,0.33,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,School,School - Pre-School,6148,Urban,1989,1.0,86442.15649,86442.15649
268,16503,5846,15234,Suspended Unitary Heater,,Hot Water from Boiler,,,0.0,0.4,2.0,1423760.4109999998,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,18.0,McQuay,Uhhc44bjl,Single Zone,,,0.0,0.067,Supply,0.0,None,,,,HT,,Natural Gas,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,105495,Urban,2000,1.5,3574584.028,3559401.0289999996
269,16503,5846,15235,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.4,1.0,1423760.4109999998,0.0,0.666666,1.0,2372931.6459999997,AHU with hydronic cooling and heating,,1,1,1,168.0,19000.0,Primary,Primary,0,2.0,18.0,McQuay,Rah077cly,Multizone,,,0.0,0.0,"Return,Supply",0.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Office,Office - Office- Admin/Professional/Government/Financial,105495,Urban,2000,1.0,3574584.028,3559401.0289999996
270,16503,5846,15236,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.2,3.0,711880.2057,0.0,0.333333,2.0,1186465.8229999999,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,18.0,McQuay ,Rah047csy,Multizone,,,0.0,0.0,"Return,Supply",0.0,VAV without reheat,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Office,Office - Office- Admin/Professional/Government/Financial,105495,Urban,2000,1.0,3574584.028,3559401.0289999996
271,19036,5855,15280,Other,see note,Electricity,,,43.5,0.345512,2.0,60162.927379999994,43.5,0.328301,2.0,57166.029610000005,Other,see note,0,0,0,75.25,0.0,Primary,Primary,0,1.0,6.0,lennox,14hpx-042-230-02,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Other Office,9692,Urban,1986,1.0,174126.8824,174126.8824
272,19036,5855,15281,Other,ducted heatpump,Electricity,,,26.4,0.20969000000000002,3.0,36512.665960000006,30.0,0.226415,3.0,39424.93807,Other,ducted heatpump,0,0,0,75.25,0.0,Primary,Primary,0,1.0,6.0,lennox,14hpx-030-230-02,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Other Office,9692,Urban,1986,1.0,174126.8824,174126.8824
273,19036,5855,15282,Other,ducted heatpump,Electricity,,,56.0,0.444797,1.0,77451.11489,59.0,0.445283,1.0,77535.74056,Other,ducted heatpump,0,0,0,75.25,0.0,Primary,Primary,0,1.0,6.0,lennox,14hpx-060-230-02,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Other Office,9692,Urban,1986,1.0,174126.8824,174126.8824
274,21488,5883,15361,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,288.0,0.272727,2.0,4875243.234,180.0,1.0,1.0,17875909.73,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,3000.0,Primary,Primary,0,2.0,14.0,Lennox,VGA090S2BM1Y,Single Zone,,,0.0,2.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,15910,Urban,1917,1.0,17875909.73,17875909.73
275,21488,5883,15362,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,4.0,0.0,0.0,0.0,2.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,14.0,Lennox,,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,15910,Urban,1917,1.0,17875909.73,17875909.73
276,21488,5883,15363,Furnace,,NG,,,288.0,0.272727,3.0,4875243.234,0.0,0.0,0.0,0.0,,,0,0,0,168.0,1600.0,Primary,,0,3.0,3.0,Goodman,,Single Zone,,,0.0,1.0,Supply,0.0,None,Fixed-position louvers,Fixed position passive louvers,,"HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,15910,Urban,1917,1.0,17875909.73,17875909.73
277,21488,5883,15364,Furnace,,NG,,,480.0,0.454545,1.0,8125405.3889999995,0.0,0.0,0.0,0.0,,,0,0,0,168.0,1600.0,Primary,,0,5.0,3.0,Goodman,,Single Zone,,,0.0,1.0,Supply,0.0,None,Fixed-position louvers,Fixed position passive louvers,,"HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,15910,Urban,1917,1.0,17875909.73,17875909.73
278,14925,5884,15365,AHU with DX cooling and hydronic heating,,Hot Water from Boiler,,,0.0,1.0,1.0,1135340.445,360.0,1.0,1.0,1135340.445,AHU with DX cooling and hydronic heating,,1,0,1,80.0,0.0,Primary,Primary,0,1.0,0.0,Carrier,39ef19,Multizone,,,1.0,0.0,"Condenser,Return,Supply",0.0,VAV w/ hydronic coil,Louvers (unknown if motorized/economizer),Motorized louvers,,"C,HT,V",,Natural Gas,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,19000,Urban,1987,1.0,4315990.438999999,1135340.445
279,14925,5885,15366,Wall-mount Unitary Heater,,NG,,,808.5,0.650704,1.0,313415.9068,0.0,0.0,0.0,0.0,,,0,0,0,80.0,0.0,Primary,,0,14.0,33.0,Modine,PA75AF,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,35157,Urban,1987,1.0,4315990.438999999,481656.6469
280,14925,5885,15367,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,160.0,0.128772,3.0,62023.88975,88.0,0.354124,2.0,170566.1784,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,80.0,3800.0,Primary,Primary,0,1.0,32.0,LENNOX,GCS16-953-200-3G,Single Zone,,,1.0,2.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,35157,Urban,1987,1.0,4315990.438999999,481656.6469
281,14925,5885,15368,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,216.0,0.173843,2.0,83732.63648,119.0,0.47887299999999994,1.0,230652.3635,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,80.0,5000.0,Primary,Primary,0,1.0,32.0,Lennox,GCS16-1353-270-3G,Single Zone,,,1.0,2.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,35157,Urban,1987,1.0,4315990.438999999,481656.6469
282,14925,5885,15369,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,58.0,0.04668,4.0,22483.73229,41.5,0.167002,3.0,80437.62333999999,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,80.0,1460.0,Primary,Primary,0,1.0,32.0,Lennox,GCS10-463-75-1G,Single Zone,,,0.0,0.33,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,35157,Urban,1987,1.0,4315990.438999999,481656.6469
283,14925,5886,15370,Wall-mount Unitary Heater,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,80.0,0.0,Primary,,0,9.0,0.0,Reznor,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,36464,Urban,1987,1.0,4315990.438999999,1438097.8969999999
284,13109,5897,15408,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,316.646778,0.368602,1.0,668730.7041,236.8,0.5366569999999999,1.0,973621.9919,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,230.0,Primary,Primary,0,32.0,19.0,Trane,Ptec0701gab,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,21826,Urban,2000,1.0,1814235.148,1814235.148
285,13109,5897,15409,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,92.0,0.10709500000000001,3.0,194295.5132,71.8,0.162719,2.0,295210.5291,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,2400.0,Primary,Primary,0,1.0,19.0,Bryant,580d072115,Single Zone,,,0.0,3.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,21826,Urban,2000,1.0,1814235.148,1814235.148
286,13109,5897,15410,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,59.2,0.068913,6.0,125024.3868,33.0,0.074787,5.0,135681.204,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1200.0,Primary,Primary,0,1.0,19.0,Bryant,580d036074,Single Zone,,,0.0,1.5,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,21826,Urban,2000,1.0,1814235.148,1814235.148
287,13109,5897,15411,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,92.0,0.10709500000000001,4.0,194295.5132,53.1,0.12033900000000002,3.0,218323.2435,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1990.0,Primary,Primary,0,1.0,19.0,Bryant,580d060115,Single Zone,,,0.0,2.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,21826,Urban,2000,1.0,1814235.148,1814235.148
288,13109,5897,15412,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,59.2,0.068913,5.0,125024.3868,46.55,0.105495,4.0,191392.737,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1800.0,Primary,Primary,0,1.0,19.0,Bryant,580d048074,Single Zone,,,0.0,1.5,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,21826,Urban,2000,1.0,1814235.148,1814235.148
289,13109,5897,15413,Other,MAU with gas pack and evap cooling,NG,,,240.0,0.279379,2.0,506859.2015,0.0,0.0,6.0,0.0,Other,MAU with gas pack and evap cooling,0,0,0,92.75,2500.0,Supplemental,Supplemental,0,1.0,19.0,Ares,300nhserh2ae,Single Zone,,,0.0,0.5,Supply,0.0,None,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,21826,Urban,2000,1.0,1814235.148,1814235.148
290,18868,5911,15495,Ground source heat pump,,Electricity,,,22.0,0.4,2.0,1364009.572,28.0,0.451612,2.0,1540007.7280000001,Ground source heat pump,,0,0,0,36.0,0.0,Primary,Primary,0,1.0,9.0,Trane,4wcc3030b1000aa,Single Zone,Ground source heat pump,,0.0,0.5,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Dental Office,2300,Urban,1975,1.0,3410023.9310000003,3410023.9310000003
291,18868,5911,15496,Ground source heat pump,,Electricity,,,33.0,0.6,1.0,2046014.3590000002,34.0,0.548387,1.0,1870012.794,Ground source heat pump,,0,0,0,36.0,0.0,Primary,Primary,0,1.0,6.0,American Standard,4a6h4036d1000ab,Single Zone,Ground source heat pump,,0.0,0.1,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Dental Office,2300,Urban,1975,1.0,3410023.9310000003,3410023.9310000003
292,18147,5920,15538,AHU with DX cooling and combustion heating,,NG,,,89.0,1.0,1.0,294156.8851,60.0,1.0,1.0,294156.8851,AHU with DX cooling and combustion heating,,0,0,0,59.0,0.0,Primary,Primary,0,1.0,12.0,Trane,2ttb3060a,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Other Specialty Merchandise,2660,Urban,1999,1.0,588313.7703,294156.8851
293,18147,5920,15539,Furnace,,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,59.0,0.0,Supplemental,,0,1.0,1.0,Napolean,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Full Electronic (Programmable thermostat),HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Other Specialty Merchandise,2660,Urban,1999,1.0,588313.7703,294156.8851
294,18147,5921,15540,AHU with DX cooling and combustion heating,,NG,,,97.2,0.850686,1.0,184383.7903,60.0,1.0,1.0,216747.1785,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,22.0,Trane,Ttb060c100ao,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Other Specialty Merchandise,2660,Urban,1999,1.0,588313.7703,216747.1785
295,18147,5921,15541,Suspended Unitary Heater,,Electricity,,Electric Resistance Heating,17.06071,0.149313,2.0,32363.171469999997,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,Cadet,Ceho5p,Single Zone,,,1.0,0.05,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Other Specialty Merchandise,2660,Urban,1999,1.0,588313.7703,216747.1785
296,21833,5988,15813,Suspended Unitary Heater,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,Reznor,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Full Electronic (Programmable thermostat),HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Vehicle Repair,4267,Urban,1981,1.0,1012344.479,1012344.479
297,21833,5988,15814,Suspended Unitary Heater,,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,Dayton,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Full Electronic (Programmable thermostat),HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Vehicle Repair,4267,Urban,1981,1.0,1012344.479,1012344.479
298,21833,5988,15815,,,,,,0.0,0.0,0.0,0.0,12.0,1.0,1.0,1012344.479,Other,Window shaker,0,0,0,45.0,0.0,,Primary,0,1.0,0.0,Frigidaire ,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Full Electronic (Programmable thermostat),C,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Vehicle Repair,4267,Urban,1981,1.0,1012344.479,1012344.479
299,11132,5994,15843,,,Electricity,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,Fujuitsu,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,Full Electronic (Programmable thermostat),"C,HT",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,70641,Urban,1963,1.0,3152744.155,3152744.155
300,11132,5994,15844,Furnace,,Electricity,,Electric Resistance Heating,34.12142,0.016284,13.0,51339.28581,0.0,0.0,0.0,0.0,,,0,0,0,107.0,1550.0,Primary,,0,1.0,0.0,Lennox,E12W2-10-2P,Single Zone,,,0.0,0.25,Supply,0.0,,,,Full Electronic (Programmable thermostat),HT,,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,70641,Urban,1963,1.0,3152744.155,3152744.155
301,11132,5994,15845,Furnace,,Electricity,,Electric Resistance Heating,19.107995000000003,0.009119,14.0,28749.87395,0.0,0.0,0.0,0.0,,,0,0,0,107.0,0.0,Primary,,0,1.0,0.0,BDP,517En024c75,Single Zone,,,0.0,0.25,Supply,0.0,,,,Full Electronic (Programmable thermostat),HT,,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,70641,Urban,1963,1.0,3152744.155,3152744.155
302,11132,5994,15846,,,,,,0.0,0.0,0.0,0.0,274.0,0.18937,2.0,597035.1606,Rooftop Unit AC (RTU-AC),,0,0,0,107.0,9000.0,,Primary,0,1.0,9.0,Lennox,LGC300,Single Zone,,,0.0,10.0,"Condenser,Exhaust,Supply",0.66,,,,Full Electronic (Programmable thermostat),"C,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,70641,Urban,1963,1.0,3152744.155,3152744.155
303,11132,5994,15847,Furnace,,NG,,,0.0,0.0,19.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,107.0,0.0,Primary,,0,1.0,0.0,,,Multizone,,,0.0,0.0,Supply,0.0,,,,Full Electronic (Programmable thermostat),HT,,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,70641,Urban,1963,1.0,3152744.155,3152744.155
304,11132,5994,15848,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,0.0,AHU with DX coil,,0,0,0,107.0,0.0,,Primary,0,1.0,0.0,Yorkaire,EW310,Single Zone,,,0.0,5.0,"Condenser,Supply",0.0,,,,Full Electronic (Programmable thermostat),C,,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,70641,Urban,1963,1.0,3152744.155,3152744.155
305,11132,5994,15849,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,405.0,0.193287,2.0,609384.4594,0.0,0.0,25.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,107.0,0.0,Primary,Primary,0,2.0,24.0,TRane,YCD120b3h0dd,,,,0.0,3.0,"Condenser,Supply",0.0,,,,Full Electronic (Programmable thermostat),"C,HT",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,70641,Urban,1963,1.0,3152744.155,3152744.155
306,11132,5994,15850,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,166.0,0.079223,6.0,249769.8502,0.0,0.0,19.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,107.0,0.0,Primary,Primary,0,1.0,24.0,trane,,,,,0.0,2.0,"Condenser,Supply",0.0,,,,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,70641,Urban,1963,1.0,3152744.155,3152744.155
307,11132,5994,15851,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,192.0,0.091632,3.0,288892.2524,115.0,0.07948,4.0,250580.1054,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,107.0,3800.0,Primary,Primary,0,1.0,9.0,Lennox,kga120s4m,,,,0.0,3.0,"Condenser,Exhaust,Supply",0.33,None,Louvers (unknown if motorized/economizer),,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,70641,Urban,1963,1.0,3152744.155,3152744.155
308,11132,5994,15852,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,192.0,0.091632,4.0,288892.2524,138.0,0.095376,3.0,300696.1265,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,107.0,0.0,Primary,Primary,0,1.0,9.0,Lennox,KGA150s4bh1y,Single Zone,,,0.0,5.0,"Condenser,Exhaust,Supply",0.33,,Louvers (unknown if motorized/economizer),,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,70641,Urban,1963,1.0,3152744.155,3152744.155
309,11132,5994,15853,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,166.0,0.079223,5.0,249769.8502,0.0,0.0,17.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,107.0,0.0,Primary,Primary,0,1.0,0.0,Trane,,,,,0.0,2.0,"Condenser,Supply",0.0,,,,Full Electronic (Programmable thermostat),"C,HT",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,70641,Urban,1963,1.0,3152744.155,3152744.155
310,11132,5994,15854,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,567.0,0.27060100000000004,1.0,853135.7209999999,420.0,0.290275,1.0,915162.8095,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,107.0,7000.0,Primary,Primary,0,2.0,24.0,trane,ycd210dc3h0aa,,,,0.0,5.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,70641,Urban,1963,1.0,3152744.155,3152744.155
311,11132,5994,15855,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,16.0,0.0,0.0,0.0,15.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,107.0,0.0,Primary,Primary,0,1.0,21.0,Trane,,,,,0.0,0.0,"Condenser,Supply",0.0,,,,Full Electronic (Programmable thermostat),"C,HT",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,70641,Urban,1963,1.0,3152744.155,3152744.155
312,11132,5994,15856,Rooftop Unit HP (RTU-HP),,Electricity,,,110.0,0.052497,7.0,165509.6099,110.0,0.076024,5.0,239684.2216,Rooftop Unit HP (RTU-HP),,0,0,0,107.0,1800.0,Primary,Primary,0,2.0,0.0,lennox,2shp13lc160t,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,0.0,"Condenser,Supply",0.0,,Louvers (unknown if motorized/economizer),,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,70641,Urban,1963,1.0,3152744.155,3152744.155
313,11132,5994,15857,Rooftop Unit AC (RTU-AC) w/heat,,,,,0.0,0.0,18.0,0.0,0.0,0.0,22.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,107.0,0.0,,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,Louvers (unknown if motorized/economizer),,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Unknown,Assembly,Assembly - Religious Assembly,70641,Urban,1963,1.0,3152744.155,3152744.155
314,11132,5994,15858,Rooftop Unit HP (RTU-HP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,60.0,0.028635,8.0,90278.82887,60.0,0.041467000000000004,8.0,130734.8419,Rooftop Unit HP (RTU-HP),,0,0,0,107.0,1050.0,Primary,Primary,0,2.0,0.0,BDP,542ej030,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,0.25,"Condenser,Supply",0.0,,Louvers (unknown if motorized/economizer),,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,70641,Urban,1963,1.0,3152744.155,3152744.155
315,11132,5994,15859,Rooftop Unit HP (RTU-HP),,Electricity,,,43.0,0.020521,11.0,64697.4628,43.0,0.029718,11.0,93693.25078999999,Rooftop Unit HP (RTU-HP),,0,0,0,107.0,1550.0,Primary,Primary,0,1.0,0.0,BDP,542epx042000aaae,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,0.33,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,70641,Urban,1963,1.0,3152744.155,3152744.155
316,11132,5994,15860,Rooftop Unit HP (RTU-HP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,36.6,0.017467,12.0,55068.98215,35.0,0.024189,12.0,76261.72836000001,Rooftop Unit HP (RTU-HP),,0,0,0,107.0,1200.0,Primary,Primary,0,1.0,6.0,lennox,khb036,Single Zone,Rooftop Unit HP (RTU-HP),,1.0,2.0,"Condenser,Exhaust,Supply",0.33,None,Louvers (unknown if motorized/economizer),,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,70641,Urban,1963,1.0,3152744.155,3152744.155
317,11132,5994,15861,Rooftop Unit HP (RTU-HP),,Electricity,,,58.0,0.02768,9.0,87267.9582,61.5,0.042504,7.0,134004.2375,Rooftop Unit HP (RTU-HP),,0,0,0,107.0,3000.0,Primary,Primary,0,1.0,10.0,carrier,50tcqa06a2a5a0a0a0,Single Zone,Rooftop Unit HP (RTU-HP),,1.0,2.9,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,70641,Urban,1963,1.0,3152744.155,3152744.155
318,11132,5994,15862,Rooftop Unit HP (RTU-HP),,Electricity,,,46.5,0.022192,10.0,69965.69828,47.0,0.032483,10.0,102410.5884,Rooftop Unit HP (RTU-HP),,0,0,0,107.0,1600.0,Primary,Primary,0,1.0,7.0,carrier,50ez-a48...50,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,1.0,"Condenser,Supply",0.0,,Louvers (unknown if motorized/economizer),,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,70641,Urban,1963,1.0,3152744.155,3152744.155
319,11132,5994,15863,,,,,,0.0,0.0,0.0,0.0,48.0,0.033174,9.0,104589.1346,Rooftop Unit AC (RTU-AC),,0,0,0,107.0,2040.0,,Primary,0,1.0,0.0,carrier,50yq04800,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,Full Electronic (Programmable thermostat),"C,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,70641,Urban,1963,1.0,3152744.155,3152744.155
320,11132,5994,15864,Rooftop Unit HP (RTU-HP),,Electricity,,,0.0,0.0,15.0,0.0,72.0,0.049761,6.0,156883.7019,Rooftop Unit HP (RTU-HP),,0,0,0,107.0,1130.0,Primary,Primary,0,3.0,0.0,lennox,14hpx-024-230-22,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,0.33,"Condenser,Supply",0.0,,Louvers (unknown if motorized/economizer),,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,70641,Urban,1963,1.0,3152744.155,3152744.155
321,11132,5994,15865,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,AHU with DX coil,,0,0,0,107.0,0.0,,Primary,0,1.0,0.0,lennox,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,Full Electronic (Programmable thermostat),C,,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,70641,Urban,1963,1.0,3152744.155,3152744.155
322,11132,5994,15866,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,0.0,AHU with DX coil,,0,0,0,107.0,0.0,,Primary,0,1.0,0.0,lennox,,,,,0.0,0.0,"Condenser,Supply",0.0,,,,Full Electronic (Programmable thermostat),C,,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,70641,Urban,1963,1.0,3152744.155,3152744.155
323,11132,5994,15867,,,,,,0.0,0.0,0.0,0.0,23.4,0.016172,13.0,50986.17847,AHU with DX coil,,0,0,0,107.0,950.0,,Primary,0,1.0,0.0,BDP,565bJ024-A,,,,0.0,0.0,"Condenser,Supply",0.0,,,,Full Electronic (Programmable thermostat),C,,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,70641,Urban,1963,1.0,3152744.155,3152744.155
324,11132,5994,15868,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,21.0,0.0,AHU with DX coil,,0,0,0,107.0,0.0,,Primary,0,1.0,0.0,Lennox,,,,,0.0,0.0,"Condenser,Supply",0.0,,,,Full Electronic (Programmable thermostat),C,,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,70641,Urban,1963,1.0,3152744.155,3152744.155
325,11132,5994,15869,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,20.0,0.0,AHU with DX coil,,0,0,0,107.0,0.0,,Primary,0,1.0,0.0,Lennox,,,,,0.0,0.0,"Condenser,Supply",0.0,,,,Full Electronic (Programmable thermostat),C,,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,70641,Urban,1963,1.0,3152744.155,3152744.155
326,11132,5994,15870,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,18.0,0.0,AHU with DX coil,,0,0,0,107.0,0.0,,Primary,0,1.0,0.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,Full Electronic (Programmable thermostat),C,,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,70641,Urban,1963,1.0,3152744.155,3152744.155
327,11132,5994,15871,Rooftop Unit AC (RTU-AC) w/heat,,Electricity,,Electric Resistance Heating,0.0,0.0,20.0,0.0,0.0,0.0,24.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,107.0,0.0,Primary,Primary,0,4.0,0.0,bdp,559ej0300...,Single Zone,,,0.0,0.2,"Condenser,Supply",0.0,,,,Full Electronic (Programmable thermostat),"C,HT",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,70641,Urban,1963,1.0,3152744.155,3152744.155
328,11132,5994,15872,Rooftop Unit AC (RTU-AC) w/heat,,Electricity,,Electric Resistance Heating,0.0,0.0,17.0,0.0,0.0,0.0,16.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,107.0,0.0,Primary,Primary,0,1.0,0.0,bdp,559ej0300...,Single Zone,,,0.0,0.2,"Condenser,Supply",0.0,,,,Full Electronic (Programmable thermostat),"C,HT",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,70641,Urban,1963,1.0,3152744.155,3152744.155
329,14197,6038,16165,AHU with DX cooling and combustion heating,,NG,,,75.0,0.159778,2.0,74218.98203,42.0,0.119521,2.0,55519.076160000004,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,19.0,Carrier,38CKC042310,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel - Resort,21652,Urban,1970,1.0,487005.5548,464513.1497
330,14197,6038,16166,Other,Pool Dehumidification,NG,,,0.0,0.0,3.0,0.0,0.0,0.0,3.0,0.0,Other,Pool Dehumidification,0,0,0,168.0,3600.0,Primary,Primary,0,1.0,0.0,Mars Air Systems,SC-1 BA2E,Single Zone,,,0.0,0.75,Supply,0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel - Resort,21652,Urban,1970,1.0,487005.5548,464513.1497
331,14197,6038,16167,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,394.4,0.8402209999999999,1.0,390293.7031,309.4,0.8804780000000001,1.0,408993.609,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,34.0,20.0,CARRIER,52SEE309301AA,Single Zone,,,0.0,0.125,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel - Resort,21652,Urban,1970,1.0,487005.5548,464513.1497
332,20297,6048,16203,,,,,,0.0,0.0,0.0,0.0,12.0,0.0099,2.0,11412.01815,AHU with DX coil,,0,0,0,168.0,300.0,,Primary,0,1.0,3.0,Daikin,AOU12RLU,Single Zone,,,0.0,0.25,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Other Residential Care,70411,Urban,1963,1.0,1152729.107,1152729.107
333,20297,6048,16204,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,1.0,1.0,1152729.107,0.0,0.990099,1.0,1141315.936,AHU with hydronic cooling and heating,,1,1,1,168.0,1600.0,Primary,Primary,0,37.0,56.0,McQuay,AAF,Single Zone,,,0.0,2.0,Supply,0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Natural Gas,Compressor-Reciprocating,Residential Care,Residential Care - Other Residential Care,70411,Urban,1963,1.0,1152729.107,1152729.107
334,21498,6649,18504,Furnace,,NG,,,0.0,0.0,9.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,34.5,0.0,Primary,,0,1.0,10.0,American Standard,ADH2C100A9V4VAC,Single Zone,,,0.0,0.0,Supply,0.0,None,,,"Full Electronic (Manual thermostat),Full Electronic (Programmable thermostat)",HT,,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,20500,Urban,1988,1.0,1965255.495,1784301.237
335,21498,6649,18505,Furnace,,NG,,,0.0,0.0,8.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,34.5,0.0,Primary,,0,1.0,10.0,American Standard,AUH2C100A9V4VAB,Single Zone,,,0.0,0.0,Supply,0.0,None,,,"Full Electronic (Manual thermostat),Full Electronic (Programmable thermostat)",HT,,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,20500,Urban,1988,1.0,1965255.495,1784301.237
336,21498,6649,18506,Furnace,,NG,,,0.0,0.0,7.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,34.5,0.0,Primary,,0,1.0,0.0,Trane,HBAC30GACC0,Single Zone,,,0.0,0.75,Supply,0.0,None,,,"Full Electronic (Manual thermostat),Full Electronic (Programmable thermostat)",HT,,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,20500,Urban,1988,1.0,1965255.495,1784301.237
337,21498,6649,18507,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,5.0,0.0,48.0,0.22222199999999998,3.0,396510.9896,AHU with DX cooling and combustion heating,,0,0,0,34.5,0.0,Primary,Primary,0,1.0,16.0,Trane,2TTR1048A1000AA,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,"Full Electronic (Manual thermostat),Full Electronic (Programmable thermostat)","C,HT",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,20500,Urban,1988,1.0,1965255.495,1784301.237
338,21498,6649,18508,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,6.0,0.0,48.0,0.22222199999999998,4.0,396510.9896,AHU with DX cooling and combustion heating,,0,0,0,34.5,0.0,Primary,Primary,0,1.0,16.0,Trane,2TTR1048A1000AA,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,"Full Electronic (Manual thermostat),Full Electronic (Programmable thermostat)","C,HT",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,20500,Urban,1988,1.0,1965255.495,1784301.237
339,21498,6649,18509,Furnace,,NG,,,0.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,34.5,0.0,Primary,,0,1.0,32.0,Trane,TDS100A948A0,Single Zone,,,0.0,0.0,Supply,0.0,None,,,"Full Electronic (Manual thermostat),Full Electronic (Programmable thermostat)",HT,,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,20500,Urban,1988,1.0,1965255.495,1784301.237
340,21498,6649,18510,Furnace,,NG,,,0.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,34.5,0.0,Primary,,0,1.0,3.0,American Standard,ADD1B080A9361BB,Single Zone,,,0.0,0.0,Supply,0.0,None,,,"Full Electronic (Manual thermostat),Full Electronic (Programmable thermostat)",HT,,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,20500,Urban,1988,1.0,1965255.495,1784301.237
341,21498,6649,18511,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,108.0,0.5,1.0,892150.6187,60.0,0.277777,1.0,495637.8448,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,34.5,0.0,Primary,Primary,0,1.0,5.0,Trane,YSC060E1EHA1NC000000003000000B0000000000,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,"Full Electronic (Manual thermostat),Full Electronic (Programmable thermostat)","C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,20500,Urban,1988,1.0,1965255.495,1784301.237
342,21498,6649,18512,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,108.0,0.5,2.0,892150.6187,60.0,0.277777,2.0,495637.8448,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,34.5,0.0,Primary,Primary,0,1.0,5.0,Trane,YSC060E1EHA1NC000000003000000B0000000000,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,"Full Electronic (Manual thermostat),Full Electronic (Programmable thermostat)","C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,20500,Urban,1988,1.0,1965255.495,1784301.237
343,21498,6650,18513,Furnace,,LP,,,102.0,1.0,1.0,180954.2572,0.0,0.0,0.0,0.0,,,0,0,0,6.0,0.0,Primary,,0,1.0,6.0,Carrier,58stx135---14122,Single Zone,,,0.0,0.75,Supply,0.0,None,,,Full Electronic (Manual thermostat),HT,,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,2079,Urban,1950,1.0,1965255.495,180954.2572
344,19963,6652,18521,Rooftop Unit AC (RTU-AC) w/heat,,Other Heating Water,Other,,0.0,0.0,3.0,0.0,235.0,0.727193,1.0,8025330.214,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,105.0,7200.0,Primary,Primary,0,1.0,11.0,Aaon,RN-020-8-0-B602-142,Single Zone,,,1.0,7.5,"Condenser,Supply",0.0,,"DCV,Economizer/Motorized louvers",Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),11929,Rural,2008,1.0,11036038.87,11036038.87
345,19963,6652,18522,Rooftop Unit HP (RTU-HP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,44.0,0.543209,1.0,5994875.637999999,50.13,0.155124,2.0,1711954.494,Rooftop Unit HP (RTU-HP),,0,0,0,105.0,1600.0,Primary,Primary,0,1.0,11.0,Trane,WSC048E3REA0KB,Single Zone,Rooftop Unit HP (RTU-HP),,1.0,1.0,"Condenser,Supply",0.0,,"DCV,Economizer/Motorized louvers",Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),11929,Rural,2008,1.0,11036038.87,11036038.87
346,19963,6652,18523,Rooftop Unit HP (RTU-HP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,37.0,0.45679,2.0,5041152.195,38.03,0.117681,3.0,1298732.09,Rooftop Unit HP (RTU-HP),,0,0,0,105.0,1200.0,Primary,Primary,0,1.0,11.0,Trane,WSC036E3REA0JB,Single Zone,Rooftop Unit HP (RTU-HP),,1.0,1.0,"Condenser,Supply",0.0,,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),11929,Rural,2008,1.0,11036038.87,11036038.87
347,19963,6652,18524,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,1106.0,,,0,1.0,11.0,FloAire,NSA10,Single Zone,,,0.0,0.17,Supply,0.0,,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,V,,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),11929,Rural,2008,1.0,11036038.87,11036038.87
348,19963,6652,18525,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,2804.0,,,0,1.0,11.0,FloAire,NSA10,Single Zone,,,0.0,1.0,Supply,0.0,,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,V,,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),11929,Rural,2008,1.0,11036038.87,11036038.87
349,16714,6653,18526,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,284.0,0.180645,2.0,905831.8971,180.0,0.19029400000000002,2.0,954216.1423,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,60.0,8000.0,Primary,Primary,0,1.0,4.0,Trane,YSD180F4RHA03DBB0000,Single Zone,,,0.0,8.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,100185,Urban,1991,1.0,5014431.05,5014431.05
350,16714,6653,18527,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,109.35,0.06955499999999999,7.0,348778.7517,60.0,0.063431,7.0,318070.376,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,60.0,1600.0,Primary,Primary,0,1.0,15.0,Trane,YCD060C4H0BB,Single Zone,,,0.0,1.35,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,100185,Urban,1991,1.0,5014431.05,5014431.05
