,site_reference_number,facility_id,hvac_system_id,heating_system_type,heating_system_type_other,primary_heat_fuel,aux_heat,electric_resistance_heat_type,total_hvac_heating_capacity_kbtu,facility_heating_capacity_fraction,facility_heating_capacity_rank,regional_heated_sqft_represented,total_hvac_cooling_capacity_kbtu,facility_cooling_capacity_fraction,facility_cooling_capacity_rank,regional_cooled_sqft_represented,cooling_system_type,cooling_system_type_other,hydronic_heating,hydronic_cooling,hydronic_heating_or_cooling,avg_hours_per_week,airflow_capacity,system_primary_heat,system_primary_cool,primary_ventilation_source,num_identical_units,system_age_years,type_manufacturer,type_model,zone_type,heat_pump_type,component_vent_other,fan_supply_vfd,fan_supply_hp,fan,total_return_exhaust_fan_hp,supply_control_method,ventilation_outside_air,ventilation_exhaust,controls_comm_types,heat_cool_vent,component_heat_exchange,boiler_fuel_type,chiller_type,primary_building_type_facility,detailed_econ,total_building_area,urban_rural,year_constructed,sample_weight_hvac,regional_site_sqft_represented,regional_site_conditioned_sqft_represented
351,16714,6653,18528,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,166.0,0.10558800000000002,5.0,529463.7458,96.0,0.10149,4.0,508914.6073,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,60.0,0.0,Primary,Primary,0,1.0,15.0,Trane,YCD090C4H0BD,Single Zone,,,0.0,3.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,100185,Urban,1991,1.0,5014431.05,5014431.05
352,16714,6653,18529,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,194.4,0.123653,3.0,620049.4427,96.0,0.10149,5.0,508914.6073,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,60.0,0.0,Primary,Primary,0,2.0,15.0,Trane,YCD048C4H0BB,Single Zone,,,0.0,1.25,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,100185,Urban,1991,1.0,5014431.05,5014431.05
353,16714,6653,18530,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,121.5,0.077283,6.0,387530.2749,154.0,0.162807,3.0,816384.4759999999,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,60.0,5000.0,Primary,Primary,0,1.0,15.0,Trane,YCD150B4L0CA,Single Zone,,,0.0,3.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,100185,Urban,1991,1.0,5014431.05,5014431.05
354,16714,6653,18531,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,40.0,0.025443,9.0,127582.1692,23.2,0.024526,11.0,122983.9359,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,60.0,2450.0,Primary,Primary,0,1.0,0.0,Lennox,GCS16024504P,Single Zone,,,0.0,0.33,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,100185,Urban,1991,1.0,5014431.05,5014431.05
355,16714,6653,18532,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,106.6,0.06780499999999999,8.0,340003.4974,63.1,0.066708,6.0,334502.6665,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,60.0,2000.0,Primary,Primary,0,1.0,2.0,Trane,YSC060G4EHA01D000000000000000F,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,100185,Urban,1991,1.0,5014431.05,5014431.05
356,16714,6653,18533,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,12.0,0.0,0.0,0.0,12.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,60.0,3115.0,Primary,Primary,0,1.0,22.0,Lennox,HS2904810Y,Multizone,,,0.0,0.0,"Condenser,Supply",0.0,VAV without reheat,,,,"C,HT",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,100185,Urban,1991,1.0,5014431.05,5014431.05
357,16714,6653,18534,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,32.8,0.020863,10.0,104616.075,24.0,0.025372,10.0,127226.1446,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,60.0,800.0,Primary,Primary,0,1.0,0.0,Carrier,48SD024040301,Single Zone,,,0.0,0.33,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,100185,Urban,1991,1.0,5014431.05,5014431.05
358,16714,6653,18535,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,179.2,0.11398499999999999,4.0,571569.9233,36.0,0.038058,8.0,190839.2169,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,60.0,1200.0,Primary,Primary,0,1.0,15.0,Carrier,48TMD014A601,Single Zone,,,0.0,7.5,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,100185,Urban,1991,1.0,5014431.05,5014431.05
359,16714,6653,18536,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,328.05,0.20866500000000002,1.0,1046336.255,180.0,0.19029400000000002,1.0,954216.1423,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,60.0,0.0,Primary,Primary,0,3.0,0.0,Trane,YCD060C4H0BB,Single Zone,,,0.0,1.35,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,100185,Urban,1991,1.0,5014431.05,5014431.05
360,16714,6653,18537,,,,,,0.0,0.0,0.0,0.0,33.6,0.035521,9.0,178117.6053,AHU with DX coil,,0,0,0,168.0,1350.0,,Primary,0,1.0,0.0,Carrier,25HCD336A600,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,,,,"C,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,100185,Urban,1991,1.0,5014431.05,5014431.05
361,16714,6653,18538,Suspended Unitary Heater,,Electricity,,Electric Resistance Heating,10.236426,0.006511,11.0,32648.96057,0.0,0.0,0.0,0.0,,,0,0,0,168.0,350.0,Primary,,0,1.0,1.0,QMark,HUHAA327,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,100185,Urban,1991,1.0,5014431.05,5014431.05
362,12692,6654,18539,AHU with DX cooling and combustion heating,,NG,,,89.0,0.33763200000000004,2.0,200674.9455,57.0,0.09338099999999999,3.0,55501.92839,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,24.0,Goodman,Ckl603,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,,,Full Electronic (Manual thermostat),"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,26000,Urban,1995,1.0,594359.9704,594359.9704
363,12692,6654,18540,AHU with DX cooling and combustion heating,,NG,,,104.0,0.39453699999999997,1.0,234496.9996,60.0,0.09829600000000001,2.0,58423.20765,AHU with DX cooling and combustion heating,,0,0,0,168.0,1750.0,Primary,Primary,0,1.0,24.0,Goodman,Gsc130603bb,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,,,Full Electronic (Manual thermostat),"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,26000,Urban,1995,1.0,594359.9704,594359.9704
364,12692,6654,18541,,,,,,0.0,0.0,0.0,0.0,420.0,0.6880729999999999,1.0,408963.0479,Other,Split AC,0,0,0,168.0,1206.0,,Primary,0,35.0,0.0,Fujitsu,Aou12rlfw,Single Zone,,,0.0,0.0,Condenser,0.0,None,,,Full Electronic (Manual thermostat),C,,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,26000,Urban,1995,1.0,594359.9704,594359.9704
365,12692,6654,18542,Ductless Mini-Split HP,,Electricity,,,46.4,0.176024,3.0,104621.6194,44.0,0.07208300000000001,4.0,42843.24974,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,0.0,Mitsubishi,Muza24na,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,Full Electronic (Manual thermostat),"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,26000,Urban,1995,1.0,594359.9704,594359.9704
366,12692,6654,18543,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,0.0,0.0,5.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Supplemental,,0,1.0,0.0,,Zac-zc,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Full Electronic (Manual thermostat),HT,,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,26000,Urban,1995,1.0,594359.9704,594359.9704
367,12692,6654,18544,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,24.2,0.091805,4.0,54565.217079999995,29.4,0.048165,5.0,28627.34797,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,390.0,Primary,Primary,0,2.0,0.0,Lg,Lp153hd3a,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,Full Electronic (Manual thermostat),"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,26000,Urban,1995,1.0,594359.9704,594359.9704
368,12692,6654,18545,,,,,,0.0,0.0,0.0,0.0,36.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,,,0,1.0,0.0,Lennox,13acd03623003,,,,0.0,0.0,Condenser,0.0,None,,,Full Electronic (Manual thermostat),C,,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,26000,Urban,1995,1.0,594359.9704,594359.9704
369,16766,6657,18559,AHU with DX cooling and combustion heating,,NG,,,1600.0,0.9006290000000001,1.0,3977579.248,1920.0,0.826161,1.0,3648695.356,AHU with DX cooling and combustion heating,,0,0,0,82.0,26500.0,Primary,Primary,0,4.0,0.0,Intellipak,SFHC404LT56C7BD6001A00E0G00L000T0Y865,Multizone,,,1.0,25.0,"Condenser,Exhaust,Supply",7.5,VAV w/ electric reheat,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,182500,Urban,1998,1.0,6384169.311000001,4416445.893
370,16766,6657,18560,Other,Heat Recovery Ventilator,,,,0.0,0.0,5.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,82.0,5800.0,,,0,1.0,0.0,Greenheck,ERV-581H-15-B,Single Zone,,,0.0,2.0,"Exhaust,Supply",2.0,,,,,HE,HRV,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,182500,Urban,1998,1.0,6384169.311000001,4416445.893
371,16766,6657,18561,Ductless Mini-Split HP,,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,54.935486,0.030922,3.0,136565.3399,180.0,0.077452,2.0,342062.5673,Ductless Mini-Split HP,,0,0,0,82.0,6000.0,Primary,Primary,0,1.0,20.0,American Standard,TWA180B400BD,Single Zone,Ductless Mini-Split HP,,0.0,6.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,182500,Urban,1998,1.0,6384169.311000001,4416445.893
372,16766,6657,18562,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,93.0,0.052349,2.0,231196.5261,60.0,0.025817000000000003,4.0,114019.3836,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,2500.0,Primary,Primary,0,1.0,1.0,Carrier,48KCEA06A2A6A0A0A0,Single Zone,,,1.0,1.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,182500,Urban,1998,1.0,6384169.311000001,4416445.893
373,16766,6657,18563,,,,,,0.0,0.0,0.0,0.0,134.0,0.057659,3.0,254647.8538,Room AC (RAC),,0,0,0,168.0,0.0,,Primary,0,2.0,9.0,Liebert,DCSF104-Z,Single Zone,,,1.0,2.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,182500,Urban,1998,1.0,6384169.311000001,4416445.893
374,16766,6657,18564,Ductless Mini-Split HP,,Electricity,,,0.0,0.0,6.0,0.0,0.0,0.0,6.0,0.0,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Supplemental,Supplemental,0,1.0,9.0,Trane,4TWA3048A4000BA,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,182500,Urban,1998,1.0,6384169.311000001,4416445.893
375,16766,6657,18565,Ductless Mini-Split HP,,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,28.6,0.016097999999999998,4.0,71095.94599,30.0,0.012908000000000001,5.0,57007.483589999996,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,3.0,Carrier,25HCE430A300,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,182500,Urban,1998,1.0,6384169.311000001,4416445.893
376,11473,6659,18567,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,296.0,0.256832,1.0,560981.8420000001,178.0,0.169443,3.0,370103.594,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,92.983333,0.0,Primary,Primary,0,2.0,4.0,Carrier,48HCED08D2P6A0F0A0,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,20940,Urban,1995,1.0,2184236.5519999997,2184236.5519999997
377,11473,6659,18568,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,251.0,0.21778699999999998,3.0,475698.3259,288.0,0.27415500000000004,2.0,598819.3718,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,92.983333,0.0,Primary,Primary,0,1.0,12.0,Carrier,48HCED20D2P6A0F0A0,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,20940,Urban,1995,1.0,2184236.5519999997,2184236.5519999997
378,11473,6659,18569,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,251.0,0.21778699999999998,2.0,475698.3259,288.0,0.27415500000000004,1.0,598819.3718,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,92.983333,0.0,Primary,Primary,0,1.0,4.0,Carrier,48HCED24DBP6A0F0A0,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,20940,Urban,1995,1.0,2184236.5519999997,2184236.5519999997
379,11473,6659,18570,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,93.0,0.080694,5.0,176254.7843,57.5,0.054735,5.0,119554.1877,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,92.983333,0.0,Primary,Primary,0,1.0,4.0,Carrier,48HCEA06D2P6A0F0A0,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,20940,Urban,1995,1.0,2184236.5519999997,2184236.5519999997
380,11473,6659,18571,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,121.5,0.105422,4.0,230266.5857,90.0,0.085673,4.0,187130.0981,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,26.0,0.0,Primary,Primary,0,1.0,1.0,Trane,YSC092H4RMA00P7,Single Zone,,,0.0,2.75,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,20940,Urban,1995,1.0,2184236.5519999997,2184236.5519999997
381,11473,6659,18572,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,60.0,0.05206,7.0,113711.3549,47.0,0.044739999999999995,8.0,97722.74332000001,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,26.0,0.0,Primary,Primary,0,1.0,10.0,York,ZJ048N06B2AAA1C,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,20940,Urban,1995,1.0,2184236.5519999997,2184236.5519999997
382,11473,6659,18573,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,80.0,0.069414,6.0,151616.596,48.0,0.045692,7.0,99802.13652,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,72.0,0.0,Primary,Primary,0,1.0,24.0,Trane,YCC048F4H0BC,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,20940,Urban,1995,1.0,2184236.5519999997,2184236.5519999997
383,11473,6659,18574,Rooftop Unit HP (RTU-HP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,0.0,0.0,9.0,0.0,54.0,0.051404,6.0,112278.4957,Rooftop Unit HP (RTU-HP),,0,0,0,72.0,0.0,Primary,Primary,0,1.0,23.0,Lennox,CHA16-653-5G,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,0.75,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,20940,Urban,1995,1.0,2184236.5519999997,2184236.5519999997
384,11473,6659,18575,Suspended Unitary Heater,,NG,,,0.0,0.0,8.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,92.983333,0.0,Primary,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,20940,Urban,1995,1.0,2184236.5519999997,2184236.5519999997
385,20566,6660,18576,Furnace,,NG,,,150.0,0.036825,5.0,285718.4238,0.0,0.0,0.0,0.0,,,0,0,0,28.94230769,0.0,Primary,,0,2.0,14.0,Carrier,58MVB080-14,Single Zone,,,0.0,0.5,Supply,0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"HT,V",,Not Applicable,Not Applicable,School,School - Elementary School,57196,Urban,2006,1.0,7758816.668,7758816.668
386,20566,6660,18577,Furnace,,NG,,,2511.0,0.616463,1.0,4783023.399,0.0,0.0,0.0,0.0,,,0,0,0,28.94230769,0.0,Primary,,0,27.0,14.0,Carrier,58MVB100-20,Single Zone,,,0.0,1.0,Supply,0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"HT,V",,Not Applicable,Not Applicable,School,School - Elementary School,57196,Urban,2006,1.0,7758816.668,7758816.668
387,20566,6660,18578,Furnace,,NG,,,200.0,0.049101,4.0,380965.6572,0.0,0.0,0.0,0.0,,,0,0,0,28.94230769,0.0,Primary,,0,1.0,0.0,Reznor,PDH-200-S,Single Zone,,,0.0,3.0,Supply,0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"HT,V",,Not Applicable,Not Applicable,School,School - Elementary School,57196,Urban,2006,1.0,7758816.668,7758816.668
388,20566,6660,18579,,,,,,0.0,0.0,0.0,0.0,12.0,1.0,1.0,7758816.668,Ductless Mini-Split AC,,0,0,0,168.0,0.0,,Primary,0,1.0,0.0,Mitsubishi,PUY-A12NHA4,Single Zone,,,0.0,0.04,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,School,School - Elementary School,57196,Urban,2006,1.0,7758816.668,7758816.668
389,20566,6660,18580,Furnace,,NG,,,896.0,0.21997199999999997,2.0,1706722.42,0.0,0.0,0.0,0.0,,,0,0,0,28.94230769,0.0,Primary,,0,8.0,14.0,Carrier,58MVB120-20,Single Zone,,,0.0,1.0,Supply,0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"HT,V",,Not Applicable,Not Applicable,School,School - Elementary School,57196,Urban,2006,1.0,7758816.668,7758816.668
390,20566,6660,18581,Furnace,,NG,,,56.0,0.013748,6.0,106668.2115,0.0,0.0,0.0,0.0,,,0,0,0,28.94230769,0.0,Primary,,0,1.0,14.0,Carrier,58MVB060-14,Single Zone,,,0.0,0.5,Supply,0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"HT,V",,Not Applicable,Not Applicable,School,School - Elementary School,57196,Urban,2006,1.0,7758816.668,7758816.668
391,20566,6660,18582,Furnace,,NG,,,250.0,0.061376,3.0,476205.1318,0.0,0.0,0.0,0.0,,,0,0,0,28.94230769,0.0,Primary,,0,1.0,0.0,Reznor,PDH-200-S,Single Zone,,,0.0,5.0,Supply,0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"HT,V",,Not Applicable,Not Applicable,School,School - Elementary School,57196,Urban,2006,1.0,7758816.668,7758816.668
392,20566,6660,18583,Suspended Unitary Heater,,Electricity,,Electric Resistance Heating,10.236426,0.002513,7.0,19497.90629,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,13.0,Qmark,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,School,School - Elementary School,57196,Urban,2006,1.0,7758816.668,7758816.668
393,20637,6662,18589,Rooftop Unit HP (RTU-HP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,146.4,1.0,1.0,1116616.627,144.0,1.0,1.0,1116616.627,Rooftop Unit HP (RTU-HP),,0,0,0,54.0,0.0,Primary,Primary,0,4.0,2.0,Trane,4WHC4036A1000AA,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,3520,Urban,1982,1.0,1116616.627,1116616.627
394,14126,6663,18590,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,Room AC (RAC),,0,0,0,168.0,0.0,,Primary,0,1.0,19.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,,C,,Not Applicable,Not Applicable,Office,Office - Other Office,946,Rural,1940,1.0,3453419.235,3453419.235
395,14126,6663,18591,Radiant baseboard,,Electricity,,Electric Resistance Heating,10.236426,1.0,1.0,3453419.235,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,11.0,Cadet,CT402,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Office,Office - Other Office,946,Rural,1940,1.0,3453419.235,3453419.235
396,12877,6667,18613,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,64.0,0.09756000000000001,3.0,33912.084989999996,56.0,0.11111099999999999,3.0,38622.44439,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,93.0,2000.0,Primary,Primary,0,1.0,11.0,Trane,YHC056E3RYA0ED0B1AZ0000B3,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,Full Electronic (Manual thermostat),"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,6533,Rural,2009,1.0,347602.3471,347602.3471
397,12877,6667,18614,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,384.0,0.5853649999999999,1.0,203474.2479,276.0,0.547619,1.0,190353.6497,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,93.0,3950.0,Primary,Primary,0,2.0,7.0,Lennox,LGH150S4BH4Y,Single Zone,,,0.0,5.0,"Condenser,Exhaust,Supply",0.33,None,Economizer/Motorized louvers,Motorized louvers,Full Electronic (Manual thermostat),"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,6533,Rural,2009,1.0,347602.3471,347602.3471
398,12877,6667,18615,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,208.0,0.317073,2.0,110215.319,172.0,0.341269,2.0,118625.9054,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,93.0,5250.0,Primary,Primary,0,1.0,9.0,Lennox,LGH180H4BS3Y,Single Zone,,,0.0,5.0,"Condenser,Exhaust,Supply",0.33,None,Economizer/Motorized louvers,Motorized louvers,Full Electronic (Manual thermostat),"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,6533,Rural,2009,1.0,347602.3471,347602.3471
399,12877,6667,18616,Other,Suspended infrared tube heater,NG,,,0.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,93.0,0.0,Primary,,0,2.0,0.0,Solaronics,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Full Electronic (Manual thermostat),HT,,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,6533,Rural,2009,1.0,347602.3471,347602.3471
400,22056,6678,18661,Furnace,,NG,,,114.0,1.0,1.0,1600022.9640000002,0.0,0.0,0.0,0.0,,,0,0,0,14.0,2000.0,Primary,,0,1.0,18.0,American Standard,AUD140R0960J1,Single Zone,,,0.0,0.75,Supply,0.0,None,Economizer/Motorized louvers,Motorized louvers,,"HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,3420,Urban,1975,1.0,1600022.9640000002,1600022.9640000002
401,22439,6681,18679,Rooftop Unit HP (RTU-HP),,Electricity,,,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,Rooftop Unit HP (RTU-HP),,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,,,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,1213,Urban,1992,1.0,25539.29221,25539.29221
402,15975,6682,18680,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,97.2,1.0,1.0,42849.98363,75.0,1.0,1.0,42849.98363,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,112.0,6100.0,Primary,Primary,0,1.0,29.0,Trane,Ycd075c3l0bc,Single Zone,,,0.0,3.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,Other,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,1900,Urban,1990,1.0,42849.98363,42849.98363
403,14583,6688,18695,Suspended Unitary Heater,,NG,,,249.0,1.0,1.0,113910.9538,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,24.0,Webster,UH1557A,Single Zone,,,0.0,0.0667,Supply,0.0,None,,,Full DDC,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Repair Shop,5986,Urban,1995,1.0,113910.9538,113910.9538
404,14583,6688,18696,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,Packaged Terminal AC (PTAC),,0,0,0,4.615384615,0.0,,Primary,0,2.0,14.0,Frigidaire,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,Full DDC,C,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Repair Shop,5986,Urban,1995,1.0,113910.9538,113910.9538
405,14583,6688,18697,Radiant baseboard,,Electricity,,Electric Resistance Heating,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,24.0,Cadet,,Single Zone,,,0.0,0.0,,0.0,None,,,Full DDC,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Repair Shop,5986,Urban,1995,1.0,113910.9538,113910.9538
406,19749,6689,18698,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,243.0,1.0,1.0,226924.4838,138.0,1.0,1.0,226924.4838,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,99.0,2100.0,Primary,Primary,0,2.0,12.0,Trane,YpYsc072a3eha2jd00000000000,Single Zone,,,0.0,0.7,"Condenser,Return,Supply",1.0,None,Louvers (unknown if motorized/economizer),Fixed position open louvers,Full Electronic (Manual thermostat),"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Coffee/Doughnut/Or Bagel Shop,1765,Urban,2007,1.0,458348.8865,226924.4838
407,19749,6690,18699,Rooftop Unit HP (RTU-HP),,NG,,,103.0,1.0,1.0,231424.4027,60.0,1.0,1.0,231424.4027,Rooftop Unit HP (RTU-HP),,0,0,0,82.0,2000.0,Primary,Primary,0,1.0,12.0,Trane,ycs060g3eha010000000002000000f0000000000,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,0.33,"Condenser,Return,Supply",1.0,None,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Fast Food Restaurant,1800,Urban,2007,1.0,458348.8865,231424.4027
408,12653,6691,18700,Suspended Unitary Heater,,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,Hastings,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Clothing,4475,Urban,1902,1.0,48263566.17,48263566.17
409,12653,6691,18701,Suspended Unitary Heater,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,45.0,0.0,Primary,,0,1.0,0.0,Advanced distributor products,SEP-145A-5,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Clothing,4475,Urban,1902,1.0,48263566.17,48263566.17
410,19106,6693,18705,Other,Ahu with dx cooling and electric heat ,Electricity,,Electric Resistance Heating,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,Other,Ahu with dx cooling and electric heat ,0,0,0,36.0,0.0,Primary,Primary,0,1.0,16.0,Lennox,Cb29m-46-1p,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Another system controls exhaust air,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Other Office,2853,Urban,1914,1.0,226139.105,226139.105
411,20807,6696,18712,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.035713999999999996,3.0,621418.5004,0.0,0.0,0.0,0.0,,,1,0,1,40.0,2000.0,Primary,,0,1.0,19.0,ASI,,Single Zone,,,0.0,1.0,Supply,0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,Full Electronic (Manual thermostat),"HT,V",,Natural Gas,Not Applicable,School,School - Elementary School,44417,Urban,1927,1.0,17399857.21,17399857.21
412,20807,6696,18713,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.035713999999999996,2.0,621418.5004,0.0,0.0,0.0,0.0,,,1,0,1,40.0,4000.0,Primary,,0,1.0,19.0,ASI,,Single Zone,,,0.0,2.0,Supply,0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,Full Electronic (Manual thermostat),"HT,V",,Natural Gas,Not Applicable,School,School - Elementary School,44417,Urban,1927,1.0,17399857.21,17399857.21
413,20807,6696,18714,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.9285709999999999,1.0,16157002.81,0.0,0.0,0.0,0.0,,,1,0,1,40.0,1200.0,Primary,,0,26.0,39.0,,,Single Zone,,,0.0,0.5,Supply,0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,Full Electronic (Manual thermostat),"HT,V",,Natural Gas,Not Applicable,School,School - Elementary School,44417,Urban,1927,1.0,17399857.21,17399857.21
414,16411,6697,18715,Suspended Unitary Heater,,LP,,,539.0,0.8032779999999999,1.0,1951263.94,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,4.0,0.0,Empire,UH-1175-FSP,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Full Electronic (Programmable thermostat),HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,12577,Urban,1987,1.0,6160791.89,2429126.579
415,16411,6697,18716,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,0.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,12.0,0.0,Cadet,C072,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Full Electronic (Programmable thermostat),HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,12577,Urban,1987,1.0,6160791.89,2429126.579
416,16411,6697,18717,Suspended Unitary Heater,,NG,,,132.0,0.196721,2.0,477860.2097,0.0,0.0,0.0,0.0,,,0,0,0,66.0,0.0,Primary,,0,1.0,29.0,Reznor,F165,Single Zone,,,0.0,0.05,Supply,0.0,None,,,Full Electronic (Programmable thermostat),HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,12577,Urban,1987,1.0,6160791.89,2429126.579
417,16411,6698,18718,Ductless Mini-Split HP,,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,0.0,0.0,5.0,0.0,36.0,0.5,2.0,1865832.656,Ductless Mini-Split HP,,0,0,0,45.0,0.0,Primary,Primary,0,1.0,6.0,Trane,4TWB3036C1000AA,Single Zone,Ductless Mini-Split HP,,0.0,0.5,"Condenser,Supply",0.0,,,,Full Electronic (Programmable thermostat),"C,HT",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,19321,Urban,1992,1.0,6160791.89,3731665.312
418,16411,6698,18719,Ductless Mini-Split HP,,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,36.0,1.0,1.0,3731665.312,36.0,0.5,1.0,1865832.656,Ductless Mini-Split HP,,0,0,0,45.0,0.0,Primary,Primary,0,1.0,6.0,Trane,4TWB3048CB1000CA,Single Zone,Ductless Mini-Split HP,,0.0,0.75,"Condenser,Supply",0.0,,,,Full Electronic (Programmable thermostat),"C,HT",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,19321,Urban,1992,1.0,6160791.89,3731665.312
419,16411,6698,18720,Suspended Unitary Heater,,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,49.0,0.0,Primary,,0,3.0,0.0,Reznor,,Single Zone,,,0.0,0.0,Supply,0.0,,,,Full Electronic (Programmable thermostat),HT,,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,19321,Urban,1992,1.0,6160791.89,3731665.312
420,16411,6698,18721,Suspended Unitary Heater,,NG,,,0.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,40.0,0.0,Primary,,0,2.0,0.0,Reznor,F165,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Full Electronic (Programmable thermostat),HT,,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,19321,Urban,1992,1.0,6160791.89,3731665.312
421,16411,6698,18722,Suspended Unitary Heater,,NG,,,0.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,40.0,0.0,Primary,,0,1.0,0.0,Reznor,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Full Electronic (Programmable thermostat),HT,,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,19321,Urban,1992,1.0,6160791.89,3731665.312
422,10186,6699,18723,AHU with DX cooling and combustion heating,,NG,,,58.0,0.2,3.0,15189.345930000001,36.0,0.230769,2.0,17526.15085,AHU with DX cooling and combustion heating,,0,0,0,50.0,900.0,Primary,Primary,0,1.0,7.0,Carrier,24ABC636A300,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,,"Full Electronic (Manual thermostat),Full Electronic (Programmable thermostat)","C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,4200,Urban,2013,1.0,83941.12224,75946.72965
423,10186,6699,18724,AHU with DX cooling and combustion heating,,NG,,,156.0,0.537931,1.0,40854.100230000004,120.0,0.76923,1.0,58420.50285,AHU with DX cooling and combustion heating,,0,0,0,50.0,2110.0,Primary,Primary,0,2.0,7.0,Carrier,24ABC660A300,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,,"Full Electronic (Manual thermostat),Full Electronic (Programmable thermostat)","C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,4200,Urban,2013,1.0,83941.12224,75946.72965
424,10186,6699,18725,Furnace,,NG,,,76.0,0.26206799999999997,2.0,19903.20755,40.0,0.0,0.0,0.0,,,0,0,0,50.0,1500.0,Primary,,0,1.0,7.0,Trane,XR95,Single Zone,,,0.0,0.75,Supply,0.0,None,Fixed-position louvers,,"Full Electronic (Manual thermostat),Full Electronic (Programmable thermostat)","HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,4200,Urban,2013,1.0,83941.12224,75946.72965
425,22186,6700,18726,Furnace,,LP,,,80.0,1.0,1.0,6608318.897999999,0.0,0.0,0.0,0.0,,,0,0,0,60.0,1600.0,Primary,,0,1.0,10.0,Carrier,,Single Zone,,,0.0,0.5,Supply,0.0,None,Fixed-position louvers,Fixed position passive louvers,Full Electronic (Manual thermostat),"HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,3000,Urban,1982,1.0,6608318.897999999,6608318.897999999
426,16254,6701,18727,Suspended Unitary Heater,,NG,,,184.0,0.981793,1.0,630619.3178,0.0,0.0,0.0,0.0,,,0,0,0,52.5,0.0,Primary,,0,2.0,0.0,Lennox,LF24-115A-5,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Full Electronic (Programmable thermostat),HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Other Warehouse,5167,Urban,1978,1.0,642313.9274,642313.9274
427,16254,6701,18728,Other,"Cadet, in-wall resistive heater with fan.",Electricity,,,3.412142,0.018206,2.0,11693.967359999999,0.0,0.0,0.0,0.0,,,0,0,0,52.5,0.0,Primary,,0,1.0,1.0,Cadet,CS102,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Full Electronic (Programmable thermostat),HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Other Warehouse,5167,Urban,1978,1.0,642313.9274,642313.9274
428,12548,6712,18754,Furnace,,NG,,,160.0,0.727272,1.0,2063353.721,0.0,0.0,0.0,0.0,,,0,0,0,10.0,0.0,Primary,,0,2.0,10.0,Rheem,RGPN-10EBRJR,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,11108,Urban,1954,1.0,2837114.204,2837114.204
429,12548,6712,18755,Furnace,,NG,,,0.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,31.25,0.0,Primary,,0,1.0,0.0,Kelvinator,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,11108,Urban,1954,1.0,2837114.204,2837114.204
430,12548,6712,18756,Furnace,,NG,,,60.0,0.272727,2.0,773757.6455,0.0,0.0,0.0,0.0,,,0,0,0,10.0,0.0,Primary,,0,1.0,9.0,Rheem,RGPN-07EAMER,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,11108,Urban,1954,1.0,2837114.204,2837114.204
431,16895,6713,18757,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,1,0,1,168.0,0.0,Primary,,0,1.0,0.0,Pace,A22 AF,,,,0.0,3.0,Supply,0.0,,Louvers (unknown if motorized/economizer),,,"HT,V",,Natural Gas,Not Applicable,School,School - Elementary School,10880,Urban,1968,1.0,718481.3161,189495.7025
432,16895,6713,18758,Wall-mount Unitary Heater,,Hot Water from Boiler,,,0.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,0.0,Modine,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Natural Gas,Not Applicable,School,School - Elementary School,10880,Urban,1968,1.5,718481.3161,189495.7025
433,16895,6713,18759,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,1,0,1,168.0,0.0,Primary,,0,1.0,0.0,Modine,V3h1250-11,Single Zone,,,0.0,0.16,Supply,0.0,None,Economizer/Motorized louvers,,,"HT,V",,Natural Gas,Not Applicable,School,School - Elementary School,10880,Urban,1968,1.0,718481.3161,189495.7025
434,16895,6713,18760,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,,,1,0,1,168.0,0.0,Primary,,0,1.0,0.0,Modine,V3h1250-11,Single Zone,,,0.0,0.16,Supply,0.0,None,Economizer/Motorized louvers,,,"HT,V",,Natural Gas,Not Applicable,School,School - Elementary School,10880,Urban,1968,1.0,718481.3161,189495.7025
435,16895,6714,18761,Room HP (RHP),,Electricity,,,56.0,1.0,1.0,86213.57788,56.8,1.0,1.0,86213.57788,Room HP (RHP),,0,0,0,34.61538462,1100.0,Primary,Primary,0,2.0,0.0,Bard,S38H1-B09RPS38H1-B09RP4XXX,Single Zone,Room HP (RHP),,0.0,0.25,"Condenser,Exhaust,Supply",0.0,None,,,Full DDC,"C,HT,V",,Not Applicable,Not Applicable,School,School - Elementary School,1650,Urban,2007,1.0,718481.3161,86213.57788
436,16895,6715,18762,Radiant baseboard,,Hot Water from Boiler,,,0.0,0.0,9.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Natural Gas,Not Applicable,School,School - Elementary School,21600,Urban,1956,3.75,718481.3161,376204.7035
437,16895,6715,18763,Radiant baseboard,,Hot Water from Boiler,,,0.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Natural Gas,Not Applicable,School,School - Elementary School,21600,Urban,1956,3.75,718481.3161,376204.7035
438,16895,6715,18764,Wall-mount Unitary Heater,,Hot Water from Boiler,,,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,Herman Nelson AAF,,Single Zone,,,0.0,0.0,Supply,0.0,None,Louvers (unknown if motorized/economizer),,,"HT,V",,Natural Gas,Not Applicable,School,School - Elementary School,21600,Urban,1956,3.75,718481.3161,376204.7035
439,16895,6715,18765,Wall-mount Unitary Heater,,Hot Water from Boiler,,,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,Herman Nelson AAF,,Single Zone,,,0.0,0.0,Supply,0.0,None,Louvers (unknown if motorized/economizer),,,"HT,V",,Natural Gas,Not Applicable,School,School - Elementary School,21600,Urban,1956,3.75,718481.3161,376204.7035
440,16895,6715,18766,Wall-mount Unitary Heater,,Hot Water from Boiler,,,0.0,0.0,7.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,Herman Nelson AAF,,Single Zone,,,0.0,0.0,Supply,0.0,None,Louvers (unknown if motorized/economizer),,,"HT,V",,Natural Gas,Not Applicable,School,School - Elementary School,21600,Urban,1956,3.75,718481.3161,376204.7035
441,16895,6715,18767,Radiant baseboard,,Hot Water from Boiler,,,0.0,0.0,5.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Natural Gas,Not Applicable,School,School - Elementary School,21600,Urban,1956,3.75,718481.3161,376204.7035
442,16895,6715,18768,Wall-mount Unitary Heater,,Hot Water from Boiler,,,0.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,0.0,Herman Nelson AAF,,Single Zone,,,0.0,0.0,Supply,0.0,None,Louvers (unknown if motorized/economizer),,,"HT,V",,Natural Gas,Not Applicable,School,School - Elementary School,21600,Urban,1956,1.0,718481.3161,376204.7035
443,16895,6715,18769,Radiant baseboard,,Hot Water from Boiler,,,0.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Natural Gas,Not Applicable,School,School - Elementary School,21600,Urban,1956,1.0,718481.3161,376204.7035
444,16895,6715,18770,Radiant baseboard,,Hot Water from Boiler,,,0.0,0.0,8.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Natural Gas,Not Applicable,School,School - Elementary School,21600,Urban,1956,3.75,718481.3161,376204.7035
445,16895,6715,18771,Wall-mount Unitary Heater,,Hot Water from Boiler,,,0.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,Herman Nelson AAF,,Single Zone,,,0.0,0.0,Supply,0.0,None,Louvers (unknown if motorized/economizer),,,"HT,V",,Natural Gas,Not Applicable,School,School - Elementary School,21600,Urban,1956,3.75,718481.3161,376204.7035
446,16895,6715,18772,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,,,1,0,1,168.0,0.0,Primary,,0,1.0,0.0,Pace,A16,Multizone,,,0.0,2.0,"Exhaust,Supply",0.0,,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"HT,V",,Natural Gas,Not Applicable,School,School - Elementary School,21600,Urban,1956,1.0,718481.3161,376204.7035
447,17477,6716,18773,AHU with DX cooling and combustion heating,,NG,,,190.0,1.0,1.0,163725.4549,96.0,0.44444399999999995,2.0,72766.79606000001,AHU with DX cooling and combustion heating,,0,0,0,20.0,0.0,Primary,Primary,0,2.0,4.0,Rudd,RA1348AJ1NA,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,11800,Urban,1957,1.0,165124.8177,163725.4549
448,17477,6716,18774,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,2.0,0.0,120.0,0.555555,1.0,90958.49508,AHU with DX cooling and combustion heating,,0,0,0,17.0,0.0,Primary,Primary,0,2.0,4.0,Rudd,ra1360aj1na,Single Zone,,,1.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,11800,Urban,1957,1.0,165124.8177,163725.4549
449,13094,6718,18777,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,736.0,1.0,1.0,952775.9858,384.0,1.0,1.0,952775.9858,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,55.0,1600.0,Primary,Primary,0,8.0,19.0,Carrier ,48tje006---511--,Single Zone,,,0.0,2.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,Full Electronic (Manual thermostat),"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,12000,Urban,2000,1.0,952775.9858,952775.9858
450,21846,6725,18801,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,640.0,1.0,1.0,150552.6342,384.0,1.0,1.0,150552.6342,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,70.0,1600.0,Primary,Primary,0,8.0,12.0,Carrier,48TC,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,8567,Urban,2008,1.0,150552.6342,150552.6342
451,14543,6727,18803,Radiant baseboard,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,,,Multizone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,4238,Urban,1920,1.0,3207483.6360000004,2325009.375
452,11168,6728,18804,Other,AHU with DX Cooling and DX Heating (Split system heat pump),Electricity,,,78.0,1.0,1.0,3009031.473,84.0,1.0,1.0,3009031.473,Other,AHU with DX Cooling and DX Heating (Split system heat pump),0,0,0,168.0,0.0,Primary,Primary,0,3.0,12.0,trane,2twa3030a3000aa,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,Louvers (unknown if motorized/economizer),Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,4163,Urban,1943,1.0,7330495.302,3009031.473
453,11168,6729,18805,Rooftop Unit HP (RTU-HP),,Electricity,,,121.0,0.675977,1.0,2635330.566,118.0,0.657381,1.0,2562833.1180000002,Rooftop Unit HP (RTU-HP),,0,0,0,168.0,1985.0,Primary,Primary,0,2.0,9.0,lennox,kha060s4bn2y,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,1.0,"Condenser,Exhaust,Supply",0.33,None,Louvers (unknown if motorized/economizer),Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,School,School - Pre-School,4729,Urban,1943,1.0,7330495.302,3898550.639
454,11168,6729,18806,Rooftop Unit HP (RTU-HP),,Electricity,,,58.0,0.324022,2.0,1263216.175,61.5,0.342618,2.0,1335713.623,Rooftop Unit HP (RTU-HP),,0,0,0,168.0,0.0,Primary,Primary,0,1.0,9.0,carrier,50tcqa06a2a5a0a0a0,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,1.0,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Not Applicable,School,School - Pre-School,4729,Urban,1943,1.0,7330495.302,3898550.639
455,22126,6730,18807,Furnace,,NG,,,160.0,1.0,1.0,678354.2445,0.0,0.0,0.0,0.0,,,0,0,0,61.25,0.0,Primary,,0,2.0,19.0,Lennox,80MGF3/4-100A-12,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,School,School - Pre-School,5000,Urban,2001,1.0,678354.2445,678354.2445
456,10315,6732,18810,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,35.0,0.0,Primary,Primary,0,1.0,0.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Studio/Gallery,2825,Urban,1916,1.0,3361526.353,2766565.937
457,17171,6733,18811,Other,Infrared heater,Electricity,,,0.0,0.0,7.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,93.0,0.0,Primary,,0,21.0,0.0,Thermazone,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Assembly,Assembly - Movie Theater,24160,Urban,1927,1.0,12095348.89,10723608.17
458,17171,6733,18812,Suspended Unitary Heater,,NG,,,120.0,0.245298,2.0,2630479.636,0.0,0.0,0.0,0.0,,,0,0,0,168.0,2180.0,Primary,,0,1.0,0.0,Modine,PDP150AE0130,Single Zone,,,0.0,0.125,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Assembly,Assembly - Movie Theater,24160,Urban,1927,1.0,12095348.89,10723608.17
459,17171,6733,18813,Furnace,,NG,,,0.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,93.0,0.0,Primary,,0,0.0,0.0,Sterling,QVBC-300S,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Assembly,Assembly - Movie Theater,24160,Urban,1927,1.0,12095348.89,10723608.17
460,17171,6733,18814,Furnace,,NG,,,0.0,0.0,8.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,0.0,Modine,,,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Assembly,Assembly - Movie Theater,24160,Urban,1927,1.0,12095348.89,10723608.17
461,17171,6733,18815,AHU with DX cooling and combustion heating,,NG,,,112.0,0.22894499999999998,3.0,2455116.472,60.0,0.180505,2.0,1935664.892,AHU with DX cooling and combustion heating,,0,0,0,79.5,2070.0,Primary,Primary,0,1.0,0.0,Carrier,24ABB360A340,Single Zone,,,1.0,1.0,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Movie Theater,24160,Urban,1927,1.0,12095348.89,10723608.17
462,17171,6733,18816,Ductless Mini-Split HP,,Electricity,,,21.6,0.044153,5.0,473479.4714,18.0,0.054151,4.0,580694.1058,Ductless Mini-Split HP,,0,0,0,168.0,646.0,Primary,Primary,0,1.0,0.0,Mitsubishi,MUZ-GL18NA,Single Zone,Ductless Mini-Split HP,,1.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Assembly,Assembly - Movie Theater,24160,Urban,1927,1.0,12095348.89,10723608.17
463,17171,6733,18817,Ductless Mini-Split HP,,Electricity,,,27.6,0.056417999999999996,4.0,605004.5255,22.4,0.067388,3.0,722642.5071,Ductless Mini-Split HP,,0,0,0,168.0,646.0,Primary,Primary,0,1.0,0.0,Mitsubishi,MUZ-GL24NA,Single Zone,Ductless Mini-Split HP,,1.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Assembly,Assembly - Movie Theater,24160,Urban,1927,1.0,12095348.89,10723608.17
464,17171,6733,18818,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,208.0,0.425183,1.0,4559495.891,232.0,0.697954,1.0,7484585.214,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,93.0,15450.0,Primary,Primary,0,1.0,0.0,Lennox,LGC240S2BH1Y,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Movie Theater,24160,Urban,1927,1.0,12095348.89,10723608.17
465,10222,6735,18837,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,1024.8,0.35259,1.0,646908.6071,1098.0,0.509229,1.0,934299.3932,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,10.0,16.0,GE,AZ55H09DABM1,Single Zone,,,0.0,0.04,"Condenser,Supply",0.0,,Fixed-position louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,83920,Urban,1973,12.2,1834733.28,1834733.28
466,10222,6735,18838,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,32.4,0.011147,14.0,20451.77187,24.0,0.01113,14.0,20420.5814,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,800.0,Primary,Primary,0,1.0,23.0,Carrier,48SS-024040321AA,Single Zone,,,0.0,0.125,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,83920,Urban,1973,1.0,1834733.28,1834733.28
467,10222,6735,18839,Other,"RTU with pool dehumidifier, duct furnace",NG,,,234.0,0.080509,3.0,147712.5416,59.0,0.027362,10.0,50201.972,Other,"RTU with pool dehumidifier, duct furnace",0,0,0,168.0,6800.0,Primary,,0,1.0,0.0,Dectron,RS-040-203,Single Zone,,,0.0,2.0,"Condenser,Supply",0.0,,Fixed-position louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,83920,Urban,1973,1.0,1834733.28,1834733.28
468,10222,6735,18840,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,442.8,0.152348,2.0,279517.9457,270.0,0.12522,2.0,229745.3013,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,3000.0,Primary,Primary,0,3.0,23.0,Carrier,48HJE008---531--,Single Zone,,,0.0,3.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,83920,Urban,1973,1.0,1834733.28,1834733.28
469,10222,6735,18841,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,118.0,0.040598,9.0,74486.50169,69.2,0.032093,8.0,58882.09514,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1500.0,Primary,Primary,0,2.0,5.0,Carrier,48TCDA04B2A5A0A2A0,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,83920,Urban,1973,1.0,1834733.28,1834733.28
