,site_reference_number,facility_id,hvac_system_id,heating_system_type,heating_system_type_other,primary_heat_fuel,aux_heat,electric_resistance_heat_type,total_hvac_heating_capacity_kbtu,facility_heating_capacity_fraction,facility_heating_capacity_rank,regional_heated_sqft_represented,total_hvac_cooling_capacity_kbtu,facility_cooling_capacity_fraction,facility_cooling_capacity_rank,regional_cooled_sqft_represented,cooling_system_type,cooling_system_type_other,hydronic_heating,hydronic_cooling,hydronic_heating_or_cooling,avg_hours_per_week,airflow_capacity,system_primary_heat,system_primary_cool,primary_ventilation_source,num_identical_units,system_age_years,type_manufacturer,type_model,zone_type,heat_pump_type,component_vent_other,fan_supply_vfd,fan_supply_hp,fan,total_return_exhaust_fan_hp,supply_control_method,ventilation_outside_air,ventilation_exhaust,controls_comm_types,heat_cool_vent,component_heat_exchange,boiler_fuel_type,chiller_type,primary_building_type_facility,detailed_econ,total_building_area,urban_rural,year_constructed,sample_weight_hvac,regional_site_sqft_represented,regional_site_conditioned_sqft_represented
470,10222,6735,18842,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,83.15,0.028607999999999998,11.0,52488.049660000004,61.0,0.02829,9.0,51904.60448,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,2000.0,Primary,Primary,0,1.0,23.0,Carrier,48HJE006---1-,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,83920,Urban,1973,1.0,1834733.28,1834733.28
471,10222,6735,18843,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,45.9,0.015792,13.0,28974.10795,36.0,0.016696000000000003,13.0,30632.70684,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1200.0,Primary,Primary,0,1.0,23.0,Carrier,48SS-036060531AA,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,83920,Urban,1973,1.0,1834733.28,1834733.28
472,10222,6735,18844,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,144.0,0.049544,7.0,90900.02561,85.0,0.039421,5.0,72327.02062000001,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,3000.0,Primary,Primary,0,1.0,18.0,Bryant,580FBV090180AA--,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,83920,Urban,1973,1.0,1834733.28,1834733.28
473,10222,6735,18845,Furnace,,NG,,,0.0,0.0,16.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,,Fixed-position louvers,,,"HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,83920,Urban,1973,1.0,1834733.28,1834733.28
474,10222,6735,18846,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,118.0,0.040598,8.0,74486.50169,90.0,0.04174,3.0,76581.76709,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,2000.0,Primary,Primary,0,2.0,4.0,Carrier,48TCDA05B3A5A0A2A0,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,83920,Urban,1973,1.0,1834733.28,1834733.28
475,10222,6735,18847,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,59.04,0.020313,12.0,37268.93711,46.0,0.021333,12.0,39140.36505,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1450.0,Primary,Primary,0,1.0,23.0,Carrier,48HJD005---531--,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,83920,Urban,1973,1.0,1834733.28,1834733.28
476,10222,6735,18848,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,184.0,0.063306,4.0,116149.625,83.0,0.038493,7.0,70624.38812999999,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,3750.0,Primary,Primary,0,1.0,4.0,Carrier,48TCTD08B2A5A0A2A0,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,83920,Urban,1973,1.0,1834733.28,1834733.28
477,10222,6735,18849,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,148.0,0.05092,5.0,93424.6186,88.0,0.040812,4.0,74879.13461000001,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,3750.0,Primary,Primary,0,1.0,4.0,Carrier,48TCEA08B2A5A0A2A0,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,83920,Urban,1973,1.0,1834733.28,1834733.28
478,10222,6735,18850,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,148.0,0.05092,6.0,93424.6186,83.0,0.038493,6.0,70624.38812999999,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,3750.0,Primary,Primary,0,1.0,5.0,Carrier,48TCED08A2A5A0A0A0,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,83920,Urban,1973,1.0,1834733.28,1834733.28
479,10222,6735,18851,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,92.0,0.031653,10.0,58074.8125,47.0,0.021797,11.0,39991.6813,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1600.0,Primary,Primary,0,1.0,17.0,Carrier,48TME005-A-501--,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,83920,Urban,1973,1.0,1834733.28,1834733.28
480,10222,6735,18852,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,32.4,0.011147,15.0,20451.77187,17.0,0.007884,15.0,14465.037180000001,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,600.0,Primary,Primary,0,1.0,23.0,Carrier,48SS-018040321AA,Single Zone,,,0.0,0.25,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,83920,Urban,1973,1.0,1834733.28,1834733.28
481,10222,6735,18853,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,16.0,0.0,Other,Down Draft Evaporative Cooler,0,0,0,168.0,3000.0,,Primary,0,1.0,2.0,Champion Cooler,3000DD / N31D,Single Zone,,,0.0,0.33,Supply,0.0,None,,,,"C,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,83920,Urban,1973,1.0,1834733.28,1834733.28
482,12682,6744,18873,Rooftop Unit HP (RTU-HP),,,,,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,Rooftop Unit HP (RTU-HP),,0,0,0,168.0,0.0,,,0,0.0,0.0,,,,Rooftop Unit HP (RTU-HP),,0.0,0.0,"Condenser,Return,Supply",0.0,,,,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Unknown,Grocery,Grocery  - Convenience Store (<=5000Sf),15092,Rural,1990,1.0,221699.081,221699.081
483,13249,6747,18879,Suspended Unitary Heater,,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,45.0,0.0,Primary,,0,6.0,0.0,Reznor,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Warehouse,57500,Urban,2000,1.0,4505118.121,4505118.121
484,13249,6747,18880,Cabinet-style fan coil unit,,Electricity,,Electric Resistance Heating,20.472852,1.0,1.0,4505118.121,0.0,0.0,0.0,0.0,,,0,0,0,45.0,800.0,Supplemental,,0,1.0,0.0,Radco,FH4ANF001000AEAA,Single Zone,,,0.0,0.25,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Warehouse,57500,Urban,2000,1.0,4505118.121,4505118.121
485,58719,6752,18894,Suspended Unitary Heater,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Ministorage,8500,Urban,2001,1.0,223900.0237,138916.0731
486,10488,6755,18906,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,50.0,0.0,Primary,Primary,0,1.0,9.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Other Office,3556,Urban,1890,1.0,16252969.29,16252969.29
487,18145,6757,18911,AHU with DX cooling and combustion heating,,NG,,,92.0,1.0,1.0,768489.0031,60.0,1.0,1.0,768489.0031,AHU with DX cooling and combustion heating,,0,0,0,113.0,2000.0,Primary,Primary,0,1.0,0.0,Carrier,48TJE006---301QE,Single Zone,,,0.0,1.2,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Bar/Pub/Lounge,2000,Urban,1853,1.0,768489.0031,768489.0031
488,18145,6757,18912,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,Other,Swamp cooler,0,0,0,92.0,0.0,,Primary,0,1.0,0.0,Adobeair,US32OG,Single Zone,,,0.0,0.33299999999999996,Supply,0.0,None,,,,"C,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Bar/Pub/Lounge,2000,Urban,1853,1.0,768489.0031,768489.0031
489,17253,6758,18913,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,121.5,0.306431,1.0,1137668.9740000002,90.0,0.25266700000000003,2.0,938062.4238,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,56.0,3000.0,Primary,Primary,0,1.0,0.0,Trane,YSC092F3RLA,Single Zone,,,0.0,2.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,11600,Urban,1965,1.0,3712643.2169999997,3712643.2169999997
490,17253,6758,18914,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,120.0,0.30264800000000003,2.0,1123624.044,120.0,0.336889,1.0,1250748.6609999998,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,56.0,4000.0,Primary,Primary,0,1.0,0.0,Trane,YSC120F3RLA0BC70000002A00000000000000000,Single Zone,,,0.0,2.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,11600,Urban,1965,1.0,3712643.2169999997,3712643.2169999997
491,17253,6758,18915,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,64.0,0.161412,4.0,599265.167,48.0,0.13475499999999999,4.0,500297.2368,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,56.0,1600.0,Primary,Primary,0,1.0,0.0,Trane,YSC048E1EMA1RC00000000,Single Zone,,,0.0,0.6,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,11600,Urban,1965,1.0,3712643.2169999997,3712643.2169999997
492,17253,6758,18916,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,64.0,0.161412,3.0,599265.167,62.0,0.174059,3.0,646218.9658,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,56.0,2000.0,Primary,Primary,0,1.0,0.0,Trane,YSC060E1EMA1MC00000000000000,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,11600,Urban,1965,1.0,3712643.2169999997,3712643.2169999997
493,17253,6758,18917,Ductless Mini-Split HP,,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,27.0,0.068095,5.0,252812.4399,36.2,0.101628,5.0,377308.5049,Ductless Mini-Split HP,,0,0,0,56.0,0.0,Supplemental,Supplemental,0,1.0,0.0,Fujitsu ,AOU24RLX,Single Zone,Ductless Mini-Split HP,,0.0,0.086,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,11600,Urban,1965,1.0,3712643.2169999997,3712643.2169999997
494,54450,6763,18927,AHU with DX cooling and combustion heating,,NG,,,120.0,0.264317,2.0,3486669.82,60.0,1.0,1.0,13191243.17,AHU with DX cooling and combustion heating,,0,0,0,55.0,0.0,Primary,Primary,0,2.0,22.0,Goodman Manufacturing,CK30-1B,Single Zone,,,0.0,0.33,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Other Warehouse,12000,Urban,1999,1.0,13191243.17,13191243.17
495,54450,6763,18928,Suspended Unitary Heater,,NG,,,160.0,0.35242199999999996,1.0,4648884.299,0.0,0.0,0.0,0.0,,,0,0,0,55.0,1460.0,Primary,,0,2.0,0.0,Modine,PD 100AA0111,Single Zone,,,0.0,0.083,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Other Warehouse,12000,Urban,1999,1.0,13191243.17,13191243.17
496,54450,6763,18929,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,Other,Evaporative cooler.,0,0,0,55.0,0.0,,Primary,0,1.0,0.0,Climate Technologies,6250020,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,C,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Other Warehouse,12000,Urban,1999,1.0,13191243.17,13191243.17
497,54450,6763,18930,Suspended Unitary Heater,,NG,,,80.0,0.17621099999999998,4.0,2324442.15,0.0,0.0,0.0,0.0,,,0,0,0,55.0,0.0,Primary,,0,1.0,0.0,Modine,PDP100AE0130,Single Zone,,,0.0,0.067,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Other Warehouse,12000,Urban,1999,1.0,13191243.17,13191243.17
498,54450,6763,18931,Suspended Unitary Heater,,NG,,,0.0,0.0,5.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,55.0,0.0,Primary,,0,1.0,0.0,Modine,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Other Warehouse,12000,Urban,1999,1.0,13191243.17,13191243.17
499,54450,6763,18932,Furnace,,NG,,,94.0,0.207048,3.0,2731220.515,0.0,0.0,0.0,0.0,,,0,0,0,45.0,0.0,Primary,,0,2.0,0.0,Trane,TUE1B060A9361AB,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Other Warehouse,12000,Urban,1999,1.0,13191243.17,13191243.17
500,12943,6765,18934,AHU with DX cooling and combustion heating,,NG,,,100.0,0.37664699999999995,2.0,3638968.582,42.0,0.538461,1.0,5202331.79,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,29.0,Lennox,HS-16-411U-4P,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Hardware,18900,Urban,1985,1.0,12370787.74,9661482.986
501,12943,6765,18935,AHU with DX cooling and combustion heating,,NG,,,53.0,0.199623,3.0,1928654.218,36.0,0.461538,2.0,4459141.534,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,24.0,Carrier,38CK024340,Single Zone,,,0.0,0.2,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Hardware,18900,Urban,1985,1.0,12370787.74,9661482.986
502,12943,6765,18936,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,0.0,0.0,5.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,3.0,19.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Hardware,18900,Urban,1985,1.0,12370787.74,9661482.986
503,12943,6765,18937,Suspended Unitary Heater,,NG,,,0.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,19.0,Reznor,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Hardware,18900,Urban,1985,1.0,12370787.74,9661482.986
504,12943,6765,18938,Suspended Unitary Heater,,NG,,,112.5,0.423728,1.0,4093840.863,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,9.0,Modine,PA150AB,Single Zone,,,0.0,0.5,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Hardware,18900,Urban,1985,1.0,12370787.74,9661482.986
505,12943,6766,18939,Suspended Unitary Heater,,NG,,,80.0,1.0,1.0,1022379.152,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,7.0,Modine,PAE100AG0130,Single Zone,,,0.0,0.03333,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,5300,Urban,1988,1.0,12370787.74,1022379.152
506,53835,6791,19034,Suspended Unitary Heater,,NG,,,0.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,42.5,0.0,Primary,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Full Electronic (Manual thermostat),HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Other Warehouse,5510,Urban,1972,1.0,95214.29711,95214.29711
507,53835,6791,19035,Suspended Unitary Heater,,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,42.5,0.0,Primary,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Full Electronic (Manual thermostat),HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Other Warehouse,5510,Urban,1972,1.0,95214.29711,95214.29711
508,53835,6791,19036,Suspended Unitary Heater,,NG,,,0.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,42.5,0.0,Primary,,0,1.0,0.0,Reznor,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Full Electronic (Manual thermostat),HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Other Warehouse,5510,Urban,1972,1.0,95214.29711,95214.29711
509,53835,6791,19037,Suspended Unitary Heater,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,42.5,0.0,Primary,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Full Electronic (Manual thermostat),HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Other Warehouse,5510,Urban,1972,1.0,95214.29711,95214.29711
510,16166,6793,19039,Other,Electric Cadet,Electricity,,Electric Resistance Heating,10.236426,0.23690300000000003,3.0,116551.8629,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,23.0,Cadet,X152,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Repair Shop,4450,Urban,1996,1.0,491981.3719,491981.3719
511,16166,6793,19040,Other,electric cadet,Electricity,,Electric Resistance Heating,6.824284,0.157935,4.0,77701.07797,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,23.0,Cadet,X202,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Repair Shop,4450,Urban,1996,1.0,491981.3719,491981.3719
512,16166,6793,19041,Portable HP (P-HP),,Electricity,,,12.5,0.28928899999999996,2.0,142324.7991,12.5,1.0,1.0,491981.3719,Portable HP (P-HP),,0,0,0,168.0,0.0,Supplemental,Primary,0,1.0,0.0,Delonghi,PAC AN125HPEKC 1A,Single Zone,Portable HP (P-HP),,1.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Repair Shop,4450,Urban,1996,1.0,491981.3719,491981.3719
513,16166,6793,19042,Other,electric cadet,Electricity,,Electric Resistance Heating,13.648568,0.315871,1.0,155402.6479,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,4.0,23.0,Cadet,X101,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Repair Shop,4450,Urban,1996,1.0,491981.3719,491981.3719
514,16166,6793,19043,Other,Infrared Heater,NG,,,0.0,0.0,5.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,23.0,Dayton,5VD63A,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Repair Shop,4450,Urban,1996,1.0,491981.3719,491981.3719
515,10319,6805,19076,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,2.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,29.23076923,0.0,Primary,Primary,0,2.0,0.0,Coleman evco,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,,,"C,HT,V",,Not Applicable,Not Applicable,School,School - Middle School,19235,Urban,1981,1.0,291510.9119,260982.6572
516,10319,6805,19077,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,1.0,0.0,76.0,1.0,1.0,260982.6572,AHU with DX cooling and combustion heating,,0,0,0,29.23076923,0.0,Primary,Primary,0,2.0,0.0,Carrier,38ba008540,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,,,"C,HT,V",,Not Applicable,Not Applicable,School,School - Middle School,19235,Urban,1981,1.0,291510.9119,260982.6572
517,10319,6806,19078,Packaged Terminal HP (PTHP),,Electricity,,,42.0,1.0,1.0,30528.254680000002,42.0,1.0,1.0,30528.254680000002,Packaged Terminal HP (PTHP),,0,0,0,29.23076923,0.0,Primary,Primary,0,1.0,7.0,Bard,W48H2,Single Zone,Packaged Terminal HP (PTHP),,0.0,0.5,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,School,School - Middle School,2250,Urban,2012,1.0,291510.9119,30528.254680000002
518,19948,6807,19079,Other,Split system ducted heat pump,Electricity,,,0.0,0.0,1.0,0.0,48.0,1.0,1.0,549176.0086,Other,Split system ducted heat pump,0,0,0,47.5,0.0,Primary,Primary,0,1.0,5.0,Trane,2TWB3048A1000CA,Multizone,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,9310,Urban,2005,1.0,1997198.688,549176.0086
519,14166,6808,19080,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,Rooftop Unit AC (RTU-AC),,0,0,0,168.0,0.0,,Primary,0,1.0,0.0,,,Single Zone,,,0.0,0.0,"Condenser,Return,Supply",0.0,,,,,"C,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Hardware,129666,Urban,1998,1.0,8279241.908,7291729.72
520,14166,6808,19081,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,Cabinet-style fan coil unit,,0,0,0,30.15384615,0.0,,Primary,0,24.0,21.0,,,Single Zone,,,0.0,2.0,Supply,0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Hardware,129666,Urban,1998,1.0,8279241.908,7291729.72
521,14166,6808,19082,Suspended Unitary Heater,,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,16.0,0.0,Lennox ,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Hardware,129666,Urban,1998,1.0,8279241.908,7291729.72
522,14166,6808,19083,Other,Suspended Radient ,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,14.0,0.0,Radiant Optics ,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Hardware,129666,Urban,1998,1.0,8279241.908,7291729.72
523,18597,6811,19089,Ductless Mini-Split HP,,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,48.0,0.235294,3.0,20467.85824,48.0,0.25,3.0,21747.110259999998,Ductless Mini-Split HP,,0,0,0,67.5,0.0,Primary,Primary,0,1.0,21.0,Trane,,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,School,School - Pre-School,6224,Urban,1999,1.0,86988.44103,86988.44103
524,18597,6811,19090,Ductless Mini-Split HP,,Electricity,,,48.0,0.235294,4.0,20467.85824,48.0,0.25,4.0,21747.110259999998,Ductless Mini-Split HP,,0,0,0,70.0,0.0,Primary,Primary,0,1.0,1.0,Trane,4TWA4048A3000AA,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,School,School - Pre-School,6224,Urban,1999,1.0,86988.44103,86988.44103
525,18597,6811,19091,Ductless Mini-Split HP,,Electricity,,,60.0,0.294117,1.0,25584.779309999998,48.0,0.25,1.0,21747.110259999998,Ductless Mini-Split HP,,0,0,0,94.5,0.0,Primary,Primary,0,1.0,21.0,Trane,TWA048C300A3,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,School,School - Pre-School,6224,Urban,1999,1.0,86988.44103,86988.44103
526,18597,6811,19092,Ductless Mini-Split HP,,Electricity,,,48.0,0.235294,2.0,20467.85824,48.0,0.25,2.0,21747.110259999998,Ductless Mini-Split HP,,0,0,0,98.0,0.0,Primary,Primary,0,1.0,21.0,Trane,TWA048C300A3,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,School,School - Pre-School,6224,Urban,1999,1.0,86988.44103,86988.44103
527,21535,6828,19152,Boiler,,NG,,,104.0,0.458149,2.0,35832.43106,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,12.0,Buderus,LOGANO GA124,Multizone,,,0.0,0.0,Exhaust,0.0,None,,,,HT,,Not Applicable,Not Applicable,Lodging,Lodging - Bed & Breakfast,3000,Urban,1902,1.0,78211.30475,78211.30476
528,21535,6828,19153,Radiant floor,,NG,Heat from another system (e.g. hot water coil),,0.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Lodging,Lodging - Bed & Breakfast,3000,Urban,1902,1.0,78211.30475,78211.30476
529,21535,6828,19154,Radiant baseboard,,Hot Water from Boiler,,,0.0,0.54185,1.0,42378.79548,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,6.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Natural Gas,Not Applicable,Lodging,Lodging - Bed & Breakfast,3000,Urban,1902,1.0,78211.30475,78211.30476
530,21535,6828,19155,,,,,,0.0,0.0,0.0,0.0,18.0,1.0,1.0,78211.30476,Room AC (RAC),,0,0,0,168.0,147.0,,Primary,0,3.0,0.0,Frigidaire,FFREO633U1E,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Lodging,Lodging - Bed & Breakfast,3000,Urban,1902,1.0,78211.30475,78211.30476
531,21106,6831,19178,Furnace,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,0.0,0.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,,HT,,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - No Majority,12600,Urban,1965,2.0,57318842.01,15109150.82
532,21106,6832,19179,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,358.4,1.0,1.0,42209691.19,180.0,1.0,1.0,42209691.19,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,2800.0,Primary,Primary,0,2.0,17.0,International comfort products,Pgs090h224aa,Single Zone,,,0.0,2.5,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Assembly,35200,Urban,1965,1.0,57318842.01,42209691.19
533,21106,6832,19180,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,3.0,0.0,0.0,0.0,3.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Assembly,35200,Urban,1965,1.0,57318842.01,42209691.19
534,21106,6832,19181,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,2.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Assembly,35200,Urban,1965,1.0,57318842.01,42209691.19
535,14553,6839,19196,Radiant baseboard,,Electricity,,Electric Resistance Heating,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Repair Shop,7320,Urban,1950,1.0,4103873.9480000003,2982596.913
536,14553,6839,19197,Suspended Unitary Heater,,NG,,,0.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,REZNOR,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Repair Shop,7320,Urban,1950,1.0,4103873.9480000003,2982596.913
537,14553,6839,19198,Suspended Unitary Heater,,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,0.0,REZNOR,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Repair Shop,7320,Urban,1950,1.0,4103873.9480000003,2982596.913
538,14553,6839,19199,Suspended Unitary Heater,,NG,,,0.0,0.0,5.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,12.0,0.0,Supplemental,,0,1.0,0.0,Lennox,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Repair Shop,7320,Urban,1950,1.0,4103873.9480000003,2982596.913
539,14553,6839,19200,Furnace,,Oil,,,0.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,45.0,0.0,Primary,,0,1.0,0.0,REZNOR,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Repair Shop,7320,Urban,1950,1.0,4103873.9480000003,2982596.913
540,17045,6842,19212,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,116.0,0.099784,5.0,347714.9412,114.0,0.125897,5.0,438710.2938,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,5000.0,Primary,Primary,0,1.0,32.0,Lennox,Gcs10-653-75-3y,Single Zone,,,1.0,0.5,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,Full Electronic (Manual thermostat),"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Mixed Commercial,22000,Urban,1988,2.0,3484676.313,3484676.313
541,17045,6842,19213,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,280.0,0.24086,2.0,839319.1368,180.0,0.198785,2.0,692701.3809,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,101.5,2400.0,Primary,Primary,0,2.0,5.0,York,D6NQ036N05625NXA,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,Full Electronic (Manual thermostat),"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Mixed Commercial,22000,Urban,1988,2.5,3484676.313,3484676.313
542,17045,6842,19214,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,290.0,0.249462,1.0,869294.3224,285.0,0.314743,1.0,1096777.477,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,5000.0,Primary,Primary,0,2.0,32.0,Lennox,Gcs10-653-75-3y,Single Zone,,,1.0,0.5,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,Full Electronic (Manual thermostat),"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Mixed Commercial,22000,Urban,1988,2.5,3484676.313,3484676.313
543,17045,6842,19215,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,182.25,0.156774,4.0,546306.6443,142.5,0.157371,3.0,548386.9961,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,126.0,3500.0,Primary,Primary,0,1.0,6.0,Goodman,Gpg1360090m43ad,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,Full Electronic (Manual thermostat),"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Mixed Commercial,22000,Urban,1988,2.5,3484676.313,3484676.313
544,17045,6842,19216,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,182.25,0.156774,3.0,546306.6443,115.0,0.127001,4.0,442557.3764,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,126.0,3500.0,Primary,Primary,0,1.0,6.0,Goodman,Gpg1348090m43ac,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,Full Electronic (Manual thermostat),"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Mixed Commercial,22000,Urban,1988,2.5,3484676.313,3484676.313
545,17045,6842,19217,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,112.0,0.096344,6.0,335727.6547,69.0,0.0762,6.0,265532.3351,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,60.5,0.0,Primary,Primary,0,1.0,5.0,York,D6NZ036N05606NXA,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,Full Electronic (Manual thermostat),"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Mixed Commercial,22000,Urban,1988,2.0,3484676.313,3484676.313
546,15939,6843,19218,Other,Ahu with split condensing unit and electric heat,Electricity,,Electric Resistance Heating,24.601544,1.0,1.0,371279.6035,0.0,0.0,1.0,0.0,Other,Ahu with split condensing unit and electric heat,0,0,0,168.0,0.0,Primary,Primary,0,1.0,25.0,Trane,Xe 1000,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Other Specialty Merchandise,2000,Urban,1890,1.0,371279.6035,371279.6035
547,16725,6844,19219,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,473.6,0.24921,1.0,12732308.33,288.0,0.22698600000000002,1.0,11596869.06,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,60.0,1200.0,Primary,Primary,0,8.0,0.0,Bryant,580FEV036074ABGA,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,109542,Urban,1990,1.0,51090679.87,51090679.87
548,16725,6844,19220,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,276.0,0.145232,2.0,7420001.619,108.0,0.085119,5.0,4348787.58,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,60.0,1200.0,Primary,Primary,0,3.0,0.0,Bryant,580FEV0660115ABGA,Single Zone,,,0.0,1.2,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,109542,Urban,1990,1.0,51090679.87,51090679.87
549,16725,6844,19221,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,59.0,0.031045999999999997,12.0,1586161.247,36.0,0.028373000000000002,13.0,1449595.86,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,60.0,1500.0,Primary,Primary,0,1.0,0.0,Carrier,48HCDA04A2A5A0B2C0,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,109542,Urban,1990,1.0,51090679.87,51090679.87
550,16725,6844,19222,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,155.0,0.081561,5.0,4167006.941,72.0,0.056746000000000005,8.0,2899191.72,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,60.0,1200.0,Primary,Primary,0,2.0,0.0,Trane,4YCC3036A3096BA,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,109542,Urban,1990,1.0,51090679.87,51090679.87
551,16725,6844,19223,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,96.0,0.050515,8.0,2580845.694,48.0,0.037831000000000004,12.0,1932811.51,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,60.0,1600.0,Primary,Primary,0,1.0,0.0,Trane,YSC048E3EHA1S00B00,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,109542,Urban,1990,1.0,51090679.87,51090679.87
552,16725,6844,19224,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,64.8,0.034098,11.0,1742090.0019999999,48.0,0.037831000000000004,11.0,1932811.51,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,60.0,1600.0,Primary,Primary,0,1.0,0.0,Trane,YSC048G4RLB0100E0A1B60000,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,109542,Urban,1990,1.0,51090679.87,51090679.87
553,16725,6844,19225,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,96.0,0.050515,9.0,2580845.694,90.0,0.07093300000000001,7.0,3624015.195,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,60.0,3000.0,Primary,Primary,0,1.0,0.0,Trane,YSC092F4RLA1W00E0A1B6000...,Single Zone,,,0.0,4.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,109542,Urban,1990,1.0,51090679.87,51090679.87
554,16725,6844,19226,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,160.0,0.08419199999999999,4.0,4301426.52,120.0,0.094577,4.0,4832003.23,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,60.0,4000.0,Primary,Primary,0,1.0,0.0,Trane,YSC120E4EMB15C000...,Single Zone,,,0.0,3.6,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,109542,Urban,1990,1.0,51090679.87,51090679.87
555,16725,6844,19227,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,120.0,0.063144,6.0,3226069.89,120.0,0.094577,3.0,4832003.23,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,60.0,3400.0,Primary,Primary,0,1.0,0.0,Trane,YSC120F4RLA1W00E0A1B6000...D,Single Zone,,,0.0,2.75,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,109542,Urban,1990,1.0,51090679.87,51090679.87
556,16725,6844,19228,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,,,0,1.0,0.0,Greenheck,DGX-P120-H22-DB,Single Zone,,,0.0,5.0,Supply,0.0,,Louvers (unknown if motorized/economizer),,,V,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,109542,Urban,1990,1.0,51090679.87,51090679.87
557,16725,6844,19229,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,120.0,0.063144,7.0,3226069.89,102.0,0.08039,6.0,4107179.755,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,60.0,4000.0,Primary,Primary,0,1.0,0.0,Trane,YHC102F4RMA0L00E0A1B000...,Single Zone,,,0.0,3.6,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,109542,Urban,1990,1.0,51090679.87,51090679.87
558,16725,6844,19230,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,48.0,0.025256999999999998,13.0,1290397.301,48.0,0.037831000000000004,10.0,1932811.51,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,60.0,1600.0,Primary,Primary,0,1.0,0.0,Trane,YSC048E4RLA02UH,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,109542,Urban,1990,1.0,51090679.87,51090679.87
559,16725,6844,19231,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,160.0,0.08419199999999999,3.0,4301426.52,120.0,0.094577,2.0,4832003.23,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,60.0,4000.0,Primary,Primary,0,1.0,0.0,Trane,YSC120E4EMB17C00000000100,Single Zone,,,0.0,3.6,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,109542,Urban,1990,1.0,51090679.87,51090679.87
560,16725,6844,19232,Other,Suspended Gas Radiant Heater,NG,,,0.0,0.0,17.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,60.0,0.0,Primary,,0,5.0,0.0,CoRayVac,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,109542,Urban,1990,1.0,51090679.87,51090679.87
561,16725,6844,19233,Other,Suspended Gas Radiant Heater,NG,,,0.0,0.0,15.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,60.0,0.0,Primary,,0,2.0,0.0,CoRayVac,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,109542,Urban,1990,1.0,51090679.87,51090679.87
562,16725,6844,19234,Other,Suspended Gas Radiant Heater,NG,,,0.0,0.0,18.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,60.0,0.0,Primary,,0,4.0,0.0,CoRayVac,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,109542,Urban,1990,1.0,51090679.87,51090679.87
563,16725,6844,19235,Other,Suspended Gas Radiant Heater,NG,,,0.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,60.0,0.0,Primary,,0,1.0,0.0,CoRayVac,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,109542,Urban,1990,1.0,51090679.87,51090679.87
564,16725,6844,19236,Other,Suspended Gas Radiant Heater,NG,,,0.0,0.0,16.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,60.0,0.0,Primary,,0,1.0,0.0,CoRayVac,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,109542,Urban,1990,1.0,51090679.87,51090679.87
565,16725,6844,19237,Ductless Mini-Split HP,,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,72.0,0.037886,10.0,1935621.4980000001,68.8,0.054224,9.0,2770341.025,Ductless Mini-Split HP,,0,0,0,168.0,915.0,Supplemental,Supplemental,0,2.0,0.0,Daikin,FTX36NVJU,Single Zone,Ductless Mini-Split HP,,0.0,0.16,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,109542,Urban,1990,1.0,51090679.87,51090679.87
566,16725,6844,19238,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,14.0,0.0,Other,Mobile Swamp Cooler,0,0,0,60.0,10100.0,,Supplemental,0,1.0,0.0,Portacool,PAC2K36HPVS,Single Zone,,,1.0,0.0,Supply,0.0,None,,,,C,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,109542,Urban,1990,1.0,51090679.87,51090679.87
567,19407,6854,19274,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,406.0,0.294117,1.0,3514221.8989999997,300.0,0.319795,1.0,3821032.42,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,114.5,5000.0,Primary,Primary,0,2.0,0.0,trane,ycd151c4habb,Single Zone,,,0.0,5.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,,"Full Electronic (Manual thermostat),Full Electronic (Programmable thermostat)","C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Clothing,31560,Urban,2007,1.0,11948380.74,11948380.74
568,19407,6854,19275,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,162.0,0.11735699999999999,4.0,1402226.119,120.0,0.127918,4.0,1528412.968,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,114.5,4000.0,Primary,Primary,0,1.0,0.0,trane,yhc120a4rma040l,Single Zone,,,0.0,3.0,"Condenser,Supply",0.0,None,,,"Full Electronic (Manual thermostat),Full Electronic (Programmable thermostat)","C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Clothing,31560,Urban,2007,1.0,11948380.74,11948380.74
569,19407,6854,19276,Ductless Mini-Split HP,,Electricity,,,20.4,0.014778,7.0,176573.1706,17.1,0.018228,7.0,217795.0842,Ductless Mini-Split HP,,0,0,0,168.0,730.0,Primary,Primary,0,1.0,7.0,panasonic,cu-e18nkua,Single Zone,Ductless Mini-Split HP,,0.0,0.127,"Condenser,Supply",0.0,None,,,"Full Electronic (Manual thermostat),Full Electronic (Programmable thermostat)","C,HT",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Clothing,31560,Urban,2007,1.0,11948380.74,11948380.74
570,19407,6854,19277,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,128.0,0.092726,5.0,1107925.553,66.0,0.070354,6.0,840616.3789,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,114.5,2550.0,Primary,Primary,0,2.0,0.0,trane,yhc033a4rma06gb,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,,"Full Electronic (Manual thermostat),Full Electronic (Programmable thermostat)","C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Clothing,31560,Urban,2007,1.0,11948380.74,11948380.74
571,19407,6854,19278,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,96.0,0.06954500000000001,6.0,830950.1388,75.0,0.079948,5.0,955249.1437,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,114.5,6037.0,Primary,Primary,0,1.0,0.0,Trane,YHC072A4RMA06BG,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,,"Full Electronic (Manual thermostat),Full Electronic (Programmable thermostat)","C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Clothing,31560,Urban,2007,1.0,11948380.74,11948380.74
572,19407,6854,19279,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,284.0,0.20573699999999998,3.0,2458224.009,180.0,0.191877,3.0,2292619.452,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,114.5,0.0,Primary,Primary,0,1.0,12.0,trane,ycd181c4haca,Single Zone,,,0.0,3.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,"Full Electronic (Manual thermostat),Full Electronic (Programmable thermostat)","C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Clothing,31560,Urban,2007,1.0,11948380.74,11948380.74
573,19407,6854,19280,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,284.0,0.20573699999999998,2.0,2458224.009,180.0,0.191877,2.0,2292619.452,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,114.5,6000.0,Primary,Primary,0,1.0,0.0,trane,YSD180G4RHA0UK7000002,Single Zone,,,1.0,3.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,,"Full Electronic (Manual thermostat),Full Electronic (Programmable thermostat)","C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Clothing,31560,Urban,2007,1.0,11948380.74,11948380.74
574,17317,6855,19281,,,,,,0.0,0.0,0.0,0.0,72.0,0.02214,2.0,243194.8531,Ductless Mini-Split AC,,0,0,0,168.0,930.0,,Primary,0,1.0,5.0,Mitsubishi,PKA-A36KA7,Single Zone,,,0.0,0.075,"Condenser,Supply",0.0,None,,,"Full Electronic (Manual thermostat),Full Electronic (Programmable thermostat)",C,,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,92080,Urban,2000,2.0,10984410.71,10984410.71
575,17317,6855,19282,,,,,,0.0,0.0,0.0,0.0,60.0,0.01845,3.0,202662.3776,Ductless Mini-Split AC,,0,0,0,168.0,706.0,,Primary,0,1.0,5.0,Daikin,RKS30LVJU,Single Zone,,,0.0,0.086,"Condenser,Supply",0.0,None,,,"Full Electronic (Manual thermostat),Full Electronic (Programmable thermostat)",C,,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,92080,Urban,2000,2.0,10984410.71,10984410.71
576,17317,6855,19283,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,1640.0,1.0,1.0,10984410.71,3120.0,0.9594090000000001,1.0,10538542.49,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,46000.0,Primary,Primary,0,2.0,19.0,Trane,SFHGD134HRH8CF9D9001A000000L000T0Y05,Single Zone,,,2.0,60.0,"Condenser,Exhaust,Supply",30.0,None,Economizer/Motorized louvers,Motorized louvers,"Full Electronic (Manual thermostat),Full Electronic (Programmable thermostat)","C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,92080,Urban,2000,1.0,10984410.71,10984410.71
577,12709,6859,19295,AHU with DX cooling and combustion heating,,NG,,,900.0,1.0,1.0,2837057.981,900.0,0.925925,1.0,2626902.911,AHU with DX cooling and combustion heating,,0,0,0,45.0,25000.0,Primary,Primary,0,1.0,10.0,York,YPAL075HVE46BBFX,Multizone,,,1.0,40.0,"Condenser,Exhaust,Return,Supply",15.0,VAV w/ hydronic coil,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Office,24300,Urban,2000,1.0,5877820.547,2837057.981
578,12709,6859,19296,,,,,,0.0,0.0,0.0,0.0,72.0,0.074074,2.0,210152.2329,AHU with DX coil,,0,0,0,168.0,0.0,,Supplemental,0,3.0,19.0,Trane,TWR024,Single Zone,,,0.0,0.06,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Office,Office - Medical Office,24300,Urban,2000,1.0,5877820.547,2837057.981
579,12709,6860,19297,AHU with DX cooling and combustion heating,,NG,,,216.0,0.3,1.0,884288.0471,144.0,0.24,2.0,707430.4377,AHU with DX cooling and combustion heating,,0,0,0,168.0,1400.0,Primary,Primary,0,3.0,19.0,York,YCD048C4L0BE,Single Zone,,,1.0,0.5,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Office,24926,Urban,2000,1.0,5877820.547,2947626.8239999996
580,12709,6860,19298,AHU with DX cooling and combustion heating,,NG,,,192.0,0.26666599999999996,2.0,786031.8545,150.0,0.25,1.0,736906.7059,AHU with DX cooling and combustion heating,,0,0,0,168.0,2400.0,Primary,Primary,0,2.0,19.0,York,YCD075C4LABE,Single Zone,,,1.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Office,24926,Urban,2000,1.0,5877820.547,2947626.8239999996
581,12709,6860,19299,AHU with DX cooling and combustion heating,,NG,,,144.0,0.2,3.0,589525.3647,120.0,0.2,3.0,589525.3647,AHU with DX cooling and combustion heating,,0,0,0,168.0,1850.0,Primary,Primary,0,2.0,19.0,York,YCD060C4L0BF,Single Zone,,,1.0,0.6,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Office,24926,Urban,2000,1.0,5877820.547,2947626.8239999996
582,12709,6860,19300,AHU with DX cooling and combustion heating,,NG,,,72.0,0.1,5.0,294762.6824,36.0,0.06,6.0,176857.6094,AHU with DX cooling and combustion heating,,0,0,0,168.0,1200.0,Primary,Primary,0,1.0,19.0,York,YCD036D4L0BE,Single Zone,,,1.0,0.3,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Office,24926,Urban,2000,1.0,5877820.547,2947626.8239999996
583,12709,6860,19301,AHU with DX cooling and combustion heating,,NG,,,96.0,0.13333299999999998,4.0,393015.9273,90.0,0.15,4.0,442144.0235,AHU with DX cooling and combustion heating,,0,0,0,168.0,3050.0,Primary,Primary,0,1.0,19.0,York,YCD090C4LABE,Single Zone,,,1.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Office,24926,Urban,2000,1.0,5877820.547,2947626.8239999996
584,12709,6860,19302,,,,,,0.0,0.0,0.0,0.0,36.0,0.06,5.0,176857.6094,AHU with DX coil,,0,0,0,168.0,320.0,,Primary,0,3.0,0.0,EnviroAir,Ccw 12d,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Office,Office - Medical Office,24926,Urban,2000,1.0,5877820.547,2947626.8239999996
585,12709,6860,19303,,,,,,0.0,0.0,0.0,0.0,24.0,0.04,7.0,117905.0729,AHU with DX coil,,0,0,0,168.0,0.0,,Primary,0,1.0,0.0,Trane,Twr024c100a5,Single Zone,,,0.0,0.06,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Office,Office - Medical Office,24926,Urban,2000,1.0,5877820.547,2947626.8239999996
586,14484,6871,19340,AHU with DX cooling and combustion heating,,NG,,,200.0,0.07936499999999999,3.0,2750055.4289999995,120.0,0.41413900000000003,2.0,14350219.94,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,26.0,Lennox,HS29-060-9Y,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,49950,Urban,1965,1.0,36489060.24,34650733.06
587,14484,6871,19341,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,5.0,0.0,Packaged Terminal AC (PTAC),,0,0,0,168.0,0.0,,Primary,0,1.0,0.0,Airtemp,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,49950,Urban,1965,1.0,36489060.24,34650733.06
588,14484,6871,19342,,,,,,0.0,0.0,0.0,0.0,1.757253,0.006064,4.0,210122.0453,Packaged Terminal AC (PTAC),,0,0,0,168.0,0.0,,Primary,0,1.0,0.0,Goldstar,WG5005RY6,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,49950,Urban,1965,1.0,36489060.24,34650733.06
589,14484,6871,19343,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,192.0,0.07619,4.0,2640039.352,120.0,0.41413900000000003,1.0,14350219.94,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,3800.0,Primary,Primary,0,1.0,4.0,Lennox,ZGA120S4BH1Y,Single Zone,,,0.0,1.0,"Condenser,Exhaust,Supply",1.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,49950,Urban,1965,1.0,36489060.24,34650733.06
