,site_reference_number,facility_id,hvac_system_id,heating_system_type,heating_system_type_other,primary_heat_fuel,aux_heat,electric_resistance_heat_type,total_hvac_heating_capacity_kbtu,facility_heating_capacity_fraction,facility_heating_capacity_rank,regional_heated_sqft_represented,total_hvac_cooling_capacity_kbtu,facility_cooling_capacity_fraction,facility_cooling_capacity_rank,regional_cooled_sqft_represented,cooling_system_type,cooling_system_type_other,hydronic_heating,hydronic_cooling,hydronic_heating_or_cooling,avg_hours_per_week,airflow_capacity,system_primary_heat,system_primary_cool,primary_ventilation_source,num_identical_units,system_age_years,type_manufacturer,type_model,zone_type,heat_pump_type,component_vent_other,fan_supply_vfd,fan_supply_hp,fan,total_return_exhaust_fan_hp,supply_control_method,ventilation_outside_air,ventilation_exhaust,controls_comm_types,heat_cool_vent,component_heat_exchange,boiler_fuel_type,chiller_type,primary_building_type_facility,detailed_econ,total_building_area,urban_rural,year_constructed,sample_weight_hvac,regional_site_sqft_represented,regional_site_conditioned_sqft_represented
590,14484,6871,19344,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,86.0,0.034126,8.0,1182490.916,48.0,0.165655,3.0,5740067.185,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1600.0,Primary,Primary,0,1.0,4.0,Lennox,KGA048S4DM4Y,Single Zone,,,0.0,0.33,"Condenser,Exhaust,Supply",0.33,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,49950,Urban,1965,1.0,36489060.24,34650733.06
591,14484,6871,19345,Other,Overhead IR,NG,,,82.0,0.032539,9.0,1127500.203,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,Calcana,SR 100,Single Zone,,,0.0,0.0,Exhaust,0.154,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,49950,Urban,1965,1.0,36489060.24,34650733.06
592,14484,6871,19346,Other,Overhead Gas IR,NG,,,123.0,0.048809,6.0,1691267.63,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,Calcana,SR 150,Single Zone,,,0.0,0.0,Exhaust,0.385,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,49950,Urban,1965,1.0,36489060.24,34650733.06
593,14484,6871,19347,Suspended Unitary Heater,,NG,,,115.0,0.045634,7.0,1581251.552,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,10.0,Lennox,LF24-145A-5,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,49950,Urban,1965,1.0,36489060.24,34650733.06
594,14484,6871,19348,Suspended Unitary Heater,,NG,,,320.0,0.12698399999999999,2.0,4400088.686000001,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,20.0,Lennox,LF24-200A-3,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,49950,Urban,1965,1.0,36489060.24,34650733.06
595,14484,6871,19349,Suspended Unitary Heater,,NG,,,1242.0,0.492857,1.0,17077856.34,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,9.0,14.0,Lennox,LF24-145A-5,Single Zone,,,0.0,0.965,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,49950,Urban,1965,1.0,36489060.24,34650733.06
596,14484,6871,19350,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,Packaged Terminal AC (PTAC),,0,0,0,168.0,0.0,,Primary,0,1.0,0.0,Hampton Bay,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,49950,Urban,1965,1.0,36489060.24,34650733.06
597,14484,6871,19351,Other,Overhead IR Heater,NG,,,0.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,Re Verber Ray,,Single Zone,,,0.0,0.0,Exhaust,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,49950,Urban,1965,1.0,36489060.24,34650733.06
598,14484,6871,19352,Suspended Unitary Heater,,NG,,,0.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,20.0,Dayton,Fuel Trimmer,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,49950,Urban,1965,1.0,36489060.24,34650733.06
599,14484,6871,19353,Suspended Unitary Heater,,NG,,,160.0,0.06349199999999999,5.0,2200044.3430000003,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,29.0,Peerless,UH 106 C,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,49950,Urban,1965,1.0,36489060.24,34650733.06
600,14484,6872,19354,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,11.0,Lennox,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Other,Other - Vocational Training,2650,Urban,1970,1.0,36489060.24,1838327.179
601,14484,6872,19355,Suspended Unitary Heater,,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,ITT Grinnell,Excello,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Other,Other - Vocational Training,2650,Urban,1970,1.0,36489060.24,1838327.179
602,14728,6884,19383,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,1.0,0.0,240.0,1.0,1.0,4451598.138,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,78.0,7600.0,Primary,Primary,0,1.0,12.0,Rudd,RKKB-A240CM40E,Single Zone,,,0.0,7.5,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Home Improvement,10750,Urban,1978,1.0,4451598.138,4451598.138
603,19315,6888,19408,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,284.0,0.385869,2.0,4011196.63,182.0,0.326281,2.0,3391765.723,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,111.0,6000.0,Primary,Primary,0,1.0,15.0,Trane,YCD181C4HGCA,Single Zone,,,0.0,8.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Clothing,17205,Urban,2004,1.0,10395229.03,10395229.03
604,19315,6888,19409,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,64.0,0.08695599999999999,3.0,903927.5355,49.8,0.089279,3.0,928075.6525,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,111.0,1600.0,Primary,Primary,0,1.0,15.0,Trane,YHC048A4RMA1FD00000010004,Single Zone,,,0.0,1.4,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Clothing,17205,Urban,2004,1.0,10395229.03,10395229.03
605,19315,6888,19410,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,324.0,0.440217,1.0,4576156.538,290.0,0.519899,1.0,5404469.177,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,111.0,10000.0,Primary,Primary,0,1.0,15.0,Trane,YCD301C4HGCA,Single Zone,,,0.0,7.5,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Clothing,17205,Urban,2004,1.0,10395229.03,10395229.03
606,19315,6888,19411,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,64.0,0.08695599999999999,4.0,903927.5355,36.0,0.064539,4.0,670897.6863,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,111.0,1200.0,Primary,Primary,0,1.0,15.0,Trane,YHC035A4RMA1DD00000010004,Single Zone,,,0.0,0.83,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Clothing,17205,Urban,2004,1.0,10395229.03,10395229.03
607,14225,6896,19448,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,731.25,0.517892,1.0,480902.1931,617.5,0.47445200000000004,2.0,440564.8424,Packaged Terminal AC (PTAC) w/heat,,0,0,0,105.0,0.0,Primary,Primary,0,65.0,29.0,GE,AJJ1ODFV1,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,40475,Urban,1973,1.0,928576.215,928576.215
608,14225,6896,19449,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,680.7223290000001,0.48210699999999995,2.0,447673.0933,684.0,0.525547,1.0,488010.4441,Packaged Terminal AC (PTAC) w/heat,,0,0,0,105.0,0.0,Primary,Primary,0,57.0,4.0,Amana,PTC123G35AXXXBA,Single Zone,,,0.0,0.02,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,40475,Urban,1973,1.0,928576.215,928576.215
609,14225,6896,19450,Radiant baseboard,,Electricity,,Electric Resistance Heating,0.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,84.0,0.0,Primary,,0,3.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,40475,Urban,1973,1.0,928576.215,928576.215
610,21385,6898,19457,Suspended Unitary Heater,,NG,,,0.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,6.0,0.0,Reznor,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,92318,Urban,1981,2.0,6968740.205,6968740.205
611,21385,6898,19458,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,206.0,0.52551,1.0,3662142.665,178.0,0.6033890000000001,1.0,4204861.183,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,50.0,0.0,Primary,Primary,0,1.0,5.0,Carrier,48HCDD08A2A5A6B0G0,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,92318,Urban,1981,2.0,6968740.205,6968740.205
612,21385,6898,19459,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,186.0,0.47448900000000005,2.0,3306590.5710000005,117.0,0.39661,2.0,2763872.0530000003,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,50.0,0.0,Primary,Primary,0,1.0,2.0,Carrier,48KCEA06A2A6A0A0A0,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,92318,Urban,1981,2.0,6968740.205,6968740.205
613,20716,6899,19460,Packaged Terminal AC (PTAC) w/heat,,Electricity,Electric strip heat,Electric Resistance Heating,773.5,1.0,1.0,533905.5628,819.0,1.0,1.0,533905.5628,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,91.0,41.0,Friedrich,PTH09,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Motel,24516,Urban,1978,1.0,533905.5628,533905.5628
614,10827,6907,19476,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,103.0,0.132373,4.0,1775400.459,46.0,0.10388399999999999,5.0,1393303.024,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,40.0,725.0,Primary,Primary,0,2.0,9.0,Trane,4YCC3024B1064AA,Single Zone,,,0.0,0.25,"Condenser,Exhaust,Supply",0.022000000000000002,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,14380,Urban,1978,1.0,13412104.12,13412104.12
615,10827,6907,19477,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,118.4,0.15216500000000002,3.0,2040852.823,70.0,0.158084,2.0,2120239.068,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,40.0,1200.0,Primary,Primary,0,2.0,0.0,Carrier,48TJE004---501QE,Single Zone,,,0.0,1.5,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,14380,Urban,1978,1.0,13412104.12,13412104.12
616,10827,6907,19478,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,59.2,0.07608200000000001,7.0,1020419.7059999999,47.0,0.10614200000000001,4.0,1423587.5559999999,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,40.0,1600.0,Primary,Primary,0,1.0,0.0,Carrier,48TJD004---501QE,Single Zone,,,0.0,1.5,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,14380,Urban,1978,1.0,13412104.12,13412104.12
617,10827,6907,19479,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,93.0,0.119521,5.0,1603028.0969999998,36.0,0.0813,6.0,1090404.065,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,40.0,1500.0,Primary,Primary,0,1.0,7.0,Carrier,48TCEA04A2A5A0A0A0,Single Zone,,,0.0,1.5,"Condenser,Exhaust,Supply",0.57,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,14380,Urban,1978,1.0,13412104.12,13412104.12
618,10827,6907,19480,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,60.5,0.077753,6.0,1042831.332,35.0,0.079042,7.0,1060119.534,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,40.0,1200.0,Primary,Primary,0,1.0,9.0,Trane,4YCC3036A1075AB,Single Zone,,,0.0,0.5,"Condenser,Exhaust,Supply",0.028999999999999998,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,14380,Urban,1978,1.0,13412104.12,13412104.12
619,10827,6907,19481,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,160.0,0.205629,1.0,2757917.558,90.0,0.203252,1.0,2726036.9869999997,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,40.0,670.0,Primary,Primary,0,5.0,9.0,Trane,4YCC3018A1040AB,Single Zone,,,0.0,0.125,"Condenser,Exhaust,Supply",0.028999999999999998,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,14380,Urban,1978,1.0,13412104.12,13412104.12
620,10827,6907,19482,,,,,,0.0,0.0,0.0,0.0,8.0,0.018066,11.0,242303.073,Room AC (RAC),,0,0,0,168.0,220.0,,Supplemental,0,1.0,0.0,LG,LW8017ERSM,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,V",,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,14380,Urban,1978,1.0,13412104.12,13412104.12
621,10827,6907,19483,,,,,,0.0,0.0,0.0,0.0,16.2,0.036585,9.0,490681.8292,Ductless Mini-Split AC,,0,0,0,40.0,381.0,,Supplemental,0,1.0,0.0,,,Single Zone,,,0.0,0.23,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,14380,Urban,1978,1.0,13412104.12,13412104.12
622,10827,6907,19484,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,48.6,0.062459,8.0,837706.6112,24.6,0.05555499999999999,8.0,745109.4444,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,40.0,1123.0,Primary,Primary,0,1.0,4.0,Trane,4YCC4024A1060AA,Single Zone,,,0.0,0.33,"Condenser,Exhaust,Supply",0.028999999999999998,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,14380,Urban,1978,1.0,13412104.12,13412104.12
623,10827,6907,19485,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,121.0,0.155507,2.0,2085676.075,58.0,0.130984,3.0,1756771.0459999999,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,40.0,970.0,Primary,Primary,0,2.0,9.0,Trane,4YCC3024B1064AA,Single Zone,,,0.0,0.5,"Condenser,Exhaust,Supply",0.022000000000000002,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,14380,Urban,1978,1.0,13412104.12,13412104.12
624,10827,6907,19486,Ductless Mini-Split HP,,Electricity,,,14.4,0.018506,9.0,248204.3988,12.0,0.0271,10.0,363468.0217,Ductless Mini-Split HP,,0,0,0,40.0,400.0,Supplemental,Supplemental,0,1.0,0.0,Mitsubishi,MUZ-GE12NA2,Single Zone,Ductless Mini-Split HP,,0.0,0.23,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,14380,Urban,1978,1.0,13412104.12,13412104.12
625,21499,6908,19487,Other,Split system HP,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,90.0,0.652173,1.0,463483.4418,90.0,0.185185,2.0,131606.4621,Other,Split system HP,0,0,0,61.0,3000.0,Primary,Primary,0,1.0,11.0,American Standard,WVA180B400F8,Single Zone,,,0.0,1.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,15727,Urban,2008,1.0,710675.6058,710675.6058
626,21499,6908,19488,Other,Split system Hp,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,48.0,0.347826,2.0,247191.4532,48.0,0.09876499999999999,5.0,70189.8762,Other,Split system Hp,0,0,0,61.0,1600.0,Primary,Primary,0,1.0,11.0,Trane,2TWA0072,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,15727,Urban,2008,1.0,710675.6058,710675.6058
627,21499,6908,19489,Other,Split system HP,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,0.0,0.0,5.0,0.0,90.0,0.185185,3.0,131606.4621,Other,Split system HP,0,0,0,61.0,3000.0,Primary,Primary,0,1.0,11.0,Trane,,Single Zone,,,0.0,1.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,15727,Urban,2008,1.0,710675.6058,710675.6058
628,21499,6908,19490,Other,Split system HP,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,0.0,0.0,3.0,0.0,24.0,0.049382,6.0,35094.582760000005,Other,Split system HP,0,0,0,61.0,800.0,Primary,Primary,0,1.0,11.0,Trane,TWA180,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,15727,Urban,2008,1.0,710675.6058,710675.6058
629,21499,6908,19491,Other,Split system HP,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,0.0,0.0,6.0,0.0,90.0,0.185185,4.0,131606.4621,Other,Split system HP,0,0,0,61.0,3000.0,Primary,Primary,0,1.0,11.0,American Standard,,Single Zone,,,0.0,1.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,15727,Urban,2008,1.0,710675.6058,710675.6058
630,21499,6908,19492,Other,Split system HP,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,0.0,0.0,7.0,0.0,120.0,0.24691300000000002,1.0,175475.0458,Other,Split system HP,0,0,0,61.0,4000.0,Primary,Primary,0,1.0,11.0,Trane,TWA120,Single Zone,,,0.0,2.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,15727,Urban,2008,1.0,710675.6058,710675.6058
631,21499,6908,19493,Other,Split System Heat Pump,,,,0.0,0.0,4.0,0.0,24.0,0.049382,7.0,35094.582760000005,Other,Split System Heat Pump,0,0,0,168.0,800.0,,Primary,0,1.0,11.0,Trane,2TWB030,Single Zone,,,0.0,0.25,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,15727,Urban,2008,1.0,710675.6058,710675.6058
632,16119,6909,19494,Furnace,,Oil,,,112.0,1.0,1.0,360520.0416,0.0,0.0,0.0,0.0,,,0,0,0,46.15384615,0.0,Primary,,0,1.0,3.0,Energylogic,EL-140H,Single Zone,,,0.0,0.33,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Vehicle Repair,1500,Urban,1948,1.0,360520.0416,360520.0416
633,15463,6911,19497,Suspended Unitary Heater,,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,50.0,0.0,Primary,,0,3.0,12.0,Modine,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Other Specialty Merchandise,14200,Urban,2007,1.0,2186593.5919999997,2186593.5919999997
634,15463,6911,19498,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,1.0,0.0,48.0,0.615384,1.0,1345594.711,AHU with DX cooling and combustion heating,,0,0,0,45.0,0.0,Primary,Primary,0,1.0,12.0,Carrier,24ACA348A300,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Other Specialty Merchandise,14200,Urban,2007,1.0,2186593.5919999997,2186593.5919999997
635,15463,6911,19499,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,3.0,0.0,30.0,0.384615,2.0,840996.6942,AHU with DX cooling and combustion heating,,0,0,0,45.0,0.0,Primary,Primary,0,1.0,12.0,Carrier,24ACA330A003001,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Other Specialty Merchandise,14200,Urban,2007,1.0,2186593.5919999997,2186593.5919999997
636,15463,6911,19500,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,4.0,0.0,0.0,0.0,3.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,45.0,0.0,Primary,Primary,0,1.0,12.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Other Specialty Merchandise,14200,Urban,2007,1.0,2186593.5919999997,2186593.5919999997
637,10333,6912,19501,Other,Erv,,,,0.0,0.0,2.0,0.0,0.0,0.0,2.0,0.0,Other,Erv,0,0,0,50.0,350.0,,,0,1.0,0.0,Greenheck ,Miniv-750-0d,Single Zone,,,0.0,0.33,"Exhaust,Supply",0.33,,Economizer/Motorized louvers,Motorized louvers,Full DDC,"HE,V",Enthalpy wheel,Not Applicable,Unknown,Office,Office - Retail Banking,3480,Urban,2011,1.0,473348.8144,473348.8144
638,10333,6912,19502,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,3.0,0.0,Ductless Mini-Split AC,,0,0,0,50.0,0.0,,Primary,0,1.0,0.0,Carrier ,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,Full DDC,C,,Not Applicable,Not Applicable,Office,Office - Retail Banking,3480,Urban,2011,1.0,473348.8144,473348.8144
639,10333,6912,19503,AHU with DX cooling and combustion heating,,NG,,,156.0,1.0,1.0,473348.8144,96.0,1.0,1.0,473348.8144,AHU with DX cooling and combustion heating,,0,0,0,50.0,350.0,Primary,Primary,0,2.0,8.0,Carrier ,24acc648a300,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,Full DDC,"C,HT",,Not Applicable,Not Applicable,Office,Office - Retail Banking,3480,Urban,2011,1.0,473348.8144,473348.8144
640,15728,6913,19504,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,Other,Evaporative cooler,0,0,0,117.0,3636.0,,Primary,0,1.0,0.0,Frigking,FD650A,Single Zone,,,0.0,0.5,Supply,0.0,None,,,Full Electronic (Programmable thermostat),C,,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,3400,Urban,1987,1.0,62987.483089999994,62987.483089999994
641,15728,6913,19505,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,2.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,117.0,0.0,Primary,Supplemental,0,1.0,32.0,Weathermaker,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,3400,Urban,1987,1.0,62987.483089999994,62987.483089999994
642,60089,6923,19523,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.21965,1.0,147229.3316,0.0,0.22507800000000003,1.0,150867.669,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,2.0,25.0,Trane,TWE060D150A0,Multizone,,,0.0,0.75,Supply,0.0,VAV w/ unknown reheat,,,,"C,HT,V",,Natural Gas,Compressor-Reciprocating,Hospital,Hospital  - Hospital,54388,Urban,1947,1.0,831886.0027,670290.6061
643,60089,6923,19524,,,,,,0.0,0.0,0.0,0.0,36.0,0.019859,10.0,13311.30115,AHU with DX coil,,0,0,0,168.0,0.0,,Primary,0,1.0,25.0,Trane,TTB536CA00A,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,,Louvers (unknown if motorized/economizer),,,"C,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,54388,Urban,1947,1.0,831886.0027,670290.6061
644,60089,6923,19525,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.109825,7.0,73614.66582000001,0.0,0.11253900000000001,6.0,75433.83452,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,25.0,Haakon,Pentpak,Multizone,,,0.0,25.0,"Return,Supply",7.5,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Natural Gas,Compressor-Reciprocating,Hospital,Hospital  - Hospital,54388,Urban,1947,1.0,831886.0027,670290.6061
645,60089,6923,19526,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,Other,Mini-split AC,0,0,0,168.0,0.0,,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,54388,Urban,1947,1.0,831886.0027,670290.6061
646,60089,6923,19527,AHU with DX cooling and hydronic heating,,Hot Water from Boiler,,,0.0,0.109825,3.0,73614.66582000001,102.0,0.056269000000000007,8.0,37716.58212,AHU with DX cooling and hydronic heating,,1,0,1,168.0,3300.0,Primary,Primary,0,1.0,10.0,McQuay,MPS008BYDM 00Y,Multizone,,,0.0,3.0,"Condenser,Supply",0.0,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Natural Gas,Not Applicable,Hospital,Hospital  - Hospital,54388,Urban,1947,1.0,831886.0027,670290.6061
647,60089,6923,19528,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.109825,8.0,73614.66582000001,0.0,0.11253900000000001,7.0,75433.83452,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,25.0,Temtrol,WD-RDR7,Multizone,,,0.0,7.5,"Return,Supply",2.0,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Natural Gas,Compressor-Reciprocating,Hospital,Hospital  - Hospital,54388,Urban,1947,1.0,831886.0027,670290.6061
648,60089,6923,19529,Ductless Mini-Split HP,,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,47.8,0.011574,9.0,7757.943475,42.7,0.023556,9.0,15789.36552,Ductless Mini-Split HP,,0,0,0,168.0,1000.0,Primary,Primary,0,1.0,10.0,Fujitsu,AOU42RLX,Single Zone,Ductless Mini-Split HP,,1.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,54388,Urban,1947,1.0,831886.0027,670290.6061
649,60089,6923,19530,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.109825,2.0,73614.66582000001,0.0,0.11253900000000001,2.0,75433.83452,AHU with hydronic cooling and heating,,1,1,1,168.0,11025.0,Primary,Primary,0,1.0,25.0,Haakon,Pentpak,Multizone,,,0.0,7.5,"Return,Supply",5.0,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Natural Gas,Compressor-Reciprocating,Hospital,Hospital  - Hospital,54388,Urban,1947,1.0,831886.0027,670290.6061
650,60089,6923,19531,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.109825,5.0,73614.66582000001,0.0,0.11253900000000001,4.0,75433.83452,AHU with hydronic cooling and heating,,1,1,1,168.0,15415.0,Primary,Primary,0,1.0,25.0,Haakon,Pentpak,Multizone,,,0.0,20.0,"Return,Supply",5.0,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Natural Gas,Compressor-Reciprocating,Hospital,Hospital  - Hospital,54388,Urban,1947,1.0,831886.0027,670290.6061
651,60089,6923,19532,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.109825,4.0,73614.66582000001,0.0,0.11253900000000001,3.0,75433.83452,AHU with hydronic cooling and heating,,1,1,1,168.0,7980.0,Primary,Primary,0,1.0,25.0,Haakon,Pentpak,Multizone,,,0.0,10.0,"Return,Supply",5.0,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Natural Gas,Compressor-Reciprocating,Hospital,Hospital  - Hospital,54388,Urban,1947,1.0,831886.0027,670290.6061
652,60089,6923,19533,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.109825,6.0,73614.66582000001,0.0,0.11253900000000001,5.0,75433.83452,AHU with hydronic cooling and heating,,1,1,1,168.0,25800.0,Primary,Primary,0,1.0,25.0,Haakon,Pentpak,Multizone,,,0.0,25.0,"Return,Supply",10.0,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Natural Gas,Compressor-Reciprocating,Hospital,Hospital  - Hospital,54388,Urban,1947,1.0,831886.0027,670290.6061
653,60089,6924,19534,Rooftop Unit HP (RTU-HP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,Rooftop Unit HP (RTU-HP),,0,0,0,168.0,0.0,Primary,Primary,0,1.0,25.0,,,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,Full DDC,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Other Office,1680,Urban,1976,1.0,831886.0027,85058.09817000001
654,60089,6926,19535,Other,AHU with DX cooling and electric heating,Electricity,,Electric Resistance Heating,119.42497,1.0,1.0,80754.56345,0.0,0.0,1.0,0.0,Other,AHU with DX cooling and electric heating,0,0,0,168.0,0.0,Primary,Primary,0,1.0,25.0,Carrier,,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Other,Other - Other,4350,Urban,1976,1.0,831886.0027,80754.56345
655,18763,6927,19536,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,150.0,1.0,1.0,457871.77,90.0,1.0,1.0,457871.77,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,50.0,3000.0,Primary,Primary,0,1.0,10.0,Carrier,48HD,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Retail Banking,4393,Urban,1994,1.0,457871.77,457871.77
656,14912,6928,19537,Ductless Mini-Split HP,,Electricity,,,25.0,0.5,1.0,861748.5019,24.0,0.5,1.0,861748.5019,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,Mr Cool,DIY-24-HP-C-230A,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Other Lodging,3551,Rural,1988,1.0,1723497.004,1723497.004
657,14912,6928,19538,Ductless Mini-Split HP,,Electricity,,,25.0,0.5,2.0,861748.5019,24.0,0.5,2.0,861748.5019,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,Mr Cool,DIY-24-HP-C-230A,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Other Lodging,3551,Rural,1988,1.0,1723497.004,1723497.004
658,15147,6931,19548,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,192.0,0.185686,2.0,888062.807,138.0,0.21289699999999998,2.0,1018202.2740000001,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,45.0,3950.0,Primary,Primary,0,1.0,9.0,lennox,kga150s4bh3y,Single Zone,,,0.0,5.0,"Condenser,Exhaust,Supply",0.33,,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Community Center,17735,Urban,1969,1.0,4782605.081,4782605.081
659,15147,6931,19549,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,160.0,0.15473800000000001,3.0,740050.745,85.5,0.131903,3.0,630839.958,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,45.0,4300.0,Primary,Primary,0,1.0,24.0,rheem,rrgf-201076ckr,Single Zone,,,0.0,1.5,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Community Center,17735,Urban,1969,1.0,4782605.081,4782605.081
660,15147,6931,19550,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,86.0,0.083172,6.0,397778.8298,47.5,0.073279,6.0,350464.5177,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,45.0,1560.0,Primary,Primary,0,1.0,6.0,lennox,kgb048s4bm1y,Single Zone,,,0.0,0.5,"Condenser,Exhaust,Supply",0.33,,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Community Center,17735,Urban,1969,1.0,4782605.081,4782605.081
661,15147,6931,19551,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,324.0,0.313346,1.0,1498610.1719999998,234.0,0.36099899999999996,1.0,1726515.6519999998,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,45.0,4300.0,Primary,Primary,0,3.0,24.0,rheem,rrgf-131065,Single Zone,,,0.0,1.0,"Condenser,Return,Supply",0.33,,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Community Center,17735,Urban,1969,1.0,4782605.081,4782605.081
662,15147,6931,19552,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,120.0,0.11605399999999999,4.0,555040.45,59.0,0.091021,5.0,435317.4971,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,45.0,1800.0,Primary,Primary,0,1.0,9.0,lennox,kga060s4dh4y,Single Zone,,,0.0,0.75,"Condenser,Exhaust,Return,Supply",0.66,,,,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Community Center,17735,Urban,1969,1.0,4782605.081,4782605.081
663,15147,6931,19553,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,100.0,0.096711,5.0,462530.52,60.0,0.092564,4.0,442697.0567,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,45.0,2000.0,Primary,Primary,0,1.0,17.0,american standard inc,ycc060f3mobh,Single Zone,,,0.0,1.5,"Condenser,Return,Supply",1.75,,,,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Community Center,17735,Urban,1969,1.0,4782605.081,4782605.081
664,15147,6931,19554,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,52.0,0.050289999999999994,7.0,240517.2095,24.2,0.037334,7.0,178553.7781,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,45.0,0.0,Primary,Primary,0,1.0,0.0,lennox,kgb024s4dw1p,Single Zone,,,0.0,0.25,"Condenser,Exhaust,Return,Supply",0.5,None,Louvers (unknown if motorized/economizer),Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Community Center,17735,Urban,1969,1.0,4782605.081,4782605.081
665,18951,6935,19570,AHU with DX cooling and combustion heating,,NG,,,112.0,0.193436,2.0,140461.0705,0.0,0.0,4.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,168.0,2000.0,Primary,Primary,0,1.0,0.0,york,hrc060,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Other Office,9145,Urban,2005,1.0,726137.1744,726137.1744
666,18951,6935,19571,AHU with DX cooling and combustion heating,,NG,,,336.0,0.58031,1.0,421384.6637,0.0,0.0,5.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,168.0,2000.0,Primary,Primary,0,3.0,0.0,york,hsc060,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Other Office,9145,Urban,2005,1.0,726137.1744,726137.1744
667,18951,6935,19572,AHU with DX cooling and combustion heating,,NG,,,56.0,0.096718,4.0,70230.53523,0.0,0.0,6.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,168.0,1200.0,Primary,Primary,0,1.0,0.0,york,hrc030s06g,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Other Office,9145,Urban,2005,1.0,726137.1744,726137.1744
668,18951,6935,19573,,,,,,0.0,0.0,0.0,0.0,10.9,0.471861,2.0,342635.8132,Other,minisplit hp with cool only,0,0,0,168.0,434.0,,Primary,0,1.0,2.0,Daikin,rk12nmvju,Single Zone,,,1.0,0.037000000000000005,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Office,Office - Other Office,9145,Urban,2005,1.0,726137.1744,726137.1744
669,18951,6935,19574,AHU with DX cooling and combustion heating,,NG,,,75.0,0.12953299999999998,3.0,94058.72661,0.0,0.0,3.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,168.0,1600.0,Primary,Primary,0,1.0,0.0,york,h4rc060s06g,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Other Office,9145,Urban,2005,1.0,726137.1744,726137.1744
670,18951,6935,19575,,,,,,0.0,0.0,0.0,0.0,12.2,0.528138,1.0,383500.635,Other,split type air conditioner,0,0,0,168.0,0.0,,Primary,0,1.0,0.0,fujitsu,ASU12c1,Single Zone,,,1.0,0.06,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Office,Office - Other Office,9145,Urban,2005,1.0,726137.1744,726137.1744
671,16012,6941,19624,,,,,,0.0,0.0,0.0,0.0,120.0,0.8695649999999999,1.0,5220260.888,Rooftop Unit AC (RTU-AC),,0,0,0,168.0,0.0,,Primary,0,1.0,5.0,Trane,Tsc120f3r0a08c6,Single Zone,,,0.0,0.0,"Condenser,Return,Supply",0.0,,Louvers (unknown if motorized/economizer),,"Full Electronic (Programmable thermostat),Full Pneumatic","C,V",,Not Applicable,Not Applicable,Office,Office - Other Office,9468,Urban,1953,1.0,6003301.522000001,6003301.522000001
672,16012,6941,19625,AHU with DX cooling and combustion heating,,NG,,,372.0,0.9451209999999999,1.0,5673846.337,0.0,0.0,3.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,4.0,11.0,Trane,4ttb3060,Single Zone,,,0.0,0.0,"Condenser,Return,Supply",0.0,None,,,"Full Electronic (Programmable thermostat),Full Pneumatic","C,HT,V",,Not Applicable,Not Applicable,Office,Office - Other Office,9468,Urban,1953,1.0,6003301.522000001,6003301.522000001
673,16012,6941,19626,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,3.0,0.0,0.0,0.0,4.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,11.0,Trane,4ttb3048,Single Zone,,,0.0,0.0,"Condenser,Return,Supply",0.0,None,,,"Full Electronic (Programmable thermostat),Full Pneumatic","C,HT,V",,Not Applicable,Not Applicable,Office,Office - Other Office,9468,Urban,1953,1.0,6003301.522000001,6003301.522000001
674,16012,6941,19627,Ductless Mini-Split HP,,Electricity,,,21.6,0.054877999999999996,2.0,329449.1809,18.0,0.130434,2.0,783034.6307,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,Mitsubishi,Muz gl18na,Single Zone,Ductless Mini-Split HP,,0.0,0.12,"Condenser,Supply",0.0,None,,,"Full Electronic (Programmable thermostat),Full Pneumatic","C,HT",,Not Applicable,Not Applicable,Office,Office - Other Office,9468,Urban,1953,1.0,6003301.522000001,6003301.522000001
675,18610,6942,19628,Radiant baseboard,,Electricity,,Electric Resistance Heating,13.648568,0.038076,5.0,9117.530234,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,29.0,Cadet manufacturing ,8F 2000,Single Zone,,,0.0,0.0,,0.0,None,,,"Full Electronic (Programmable thermostat),Full Pneumatic",HT,,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,17585,Urban,1963,1.0,239456.09399999998,239456.09399999998
676,18610,6942,19629,Furnace,,NG,,,0.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,4.5,0.0,Primary,,0,2.0,0.0,Lennox,G40UH-60D-155-05,Single Zone,,,0.0,0.0,Supply,0.0,None,Fixed-position louvers,Fixed position passive louvers,"Full Electronic (Programmable thermostat),Full Pneumatic","HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,17585,Urban,1963,1.0,239456.09399999998,239456.09399999998
677,18610,6942,19630,Ductless Mini-Split HP,,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,82.8,0.23099499999999998,2.0,55313.160429999996,66.0,0.804387,1.0,192615.3691,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Supplemental,Primary,0,3.0,0.0,FUJITSU,KTN039224,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,"Full Electronic (Programmable thermostat),Full Pneumatic","C,HT",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,17585,Urban,1963,1.0,239456.09399999998,239456.09399999998
678,18610,6942,19631,Furnace,,NG,,,70.0,0.195286,4.0,46762.42277,0.0,0.0,0.0,0.0,,,0,0,0,48.0,0.0,Primary,,0,1.0,16.0,LENNOX,G40UH-48B-090-03,Single Zone,,,0.0,0.0,Supply,0.0,None,,,"Full Electronic (Programmable thermostat),Full Pneumatic",HT,,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,17585,Urban,1963,1.0,239456.09399999998,239456.09399999998
679,18610,6942,19632,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,0.0,0.0,7.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,4.0,0.0,MARKEL,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,"Full Electronic (Programmable thermostat),Full Pneumatic",HT,,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,17585,Urban,1963,1.0,239456.09399999998,239456.09399999998
680,18610,6942,19633,,,,,,0.0,0.0,0.0,0.0,16.05,0.19561199999999998,2.0,46840.48545,Portable AC (P-AC),,0,0,0,168.0,0.0,,Primary,0,3.0,19.0,DAEWOO,DWC-054R,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,"Full Electronic (Programmable thermostat),Full Pneumatic",C,,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,17585,Urban,1963,1.0,239456.09399999998,239456.09399999998
681,18610,6942,19634,Furnace,,NG,,,112.0,0.31245700000000004,1.0,74819.73275,0.0,0.0,0.0,0.0,,,0,0,0,48.0,0.0,Primary,,0,1.0,27.0,TRANE,TUD140C960H1,Single Zone,,,0.0,0.0,Supply,0.0,None,,,"Full Electronic (Programmable thermostat),Full Pneumatic",HT,,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,17585,Urban,1963,1.0,239456.09399999998,239456.09399999998
682,18610,6942,19635,Furnace,,NG,,,80.0,0.22318400000000002,3.0,53442.76888,0.0,0.0,0.0,0.0,,,0,0,0,48.0,0.0,Primary,,0,1.0,27.0,Trane,TUD100C948H1,Single Zone,,,0.0,0.0,Supply,0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,"Full Electronic (Programmable thermostat),Full Pneumatic","HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,17585,Urban,1963,1.0,239456.09399999998,239456.09399999998
683,21452,6950,19646,Suspended Unitary Heater,,Electricity,,Electric Resistance Heating,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,6.0,King,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Hybrid-Pneumatic,HT,,Not Applicable,Not Applicable,Assembly,Assembly - Library,15514,Urban,2013,1.0,714258.6682,714258.6682
684,21452,6950,19647,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,1.0,1.0,714258.6682,0.0,1.0,1.0,714258.6682,AHU with hydronic cooling and heating,,1,1,1,59.0,0.0,Primary,Primary,0,6.0,6.0,daikin mcquay,,Multizone,,,1.0,5.0,"Exhaust,Return,Supply",5.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,Hybrid-Pneumatic,"C,HT,V",,Natural Gas,Compressor-Scroll,Assembly,Assembly - Library,15514,Urban,2013,1.0,714258.6682,714258.6682
685,14442,6951,19648,AHU with DX cooling and combustion heating,,NG,,,93.0,0.406167,1.0,329471.0892,60.0,0.43478199999999995,1.0,352682.7613,AHU with DX cooling and combustion heating,,0,0,0,80.5,2000.0,Primary,Primary,0,1.0,8.0,LENNOX ,13ACX-060-230-15,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,Full DDC,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,5535,Urban,2011,1.0,811171.4866,811171.4866
686,14442,6951,19649,AHU with DX cooling and combustion heating,,NG,,,37.0,0.16159300000000001,3.0,131079.634,30.0,0.21739099999999997,3.0,176341.3807,AHU with DX cooling and combustion heating,,0,0,0,80.5,1000.0,Primary,Primary,0,1.0,8.0,LENNOX ,13ACX-030-230-15,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,Full DDC,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,5535,Urban,2011,1.0,811171.4866,811171.4866
687,14442,6951,19650,AHU with DX cooling and combustion heating,,NG,,,57.0,0.248941,2.0,201933.8411,48.0,0.347826,2.0,282146.5335,AHU with DX cooling and combustion heating,,0,0,0,80.5,1600.0,Primary,Primary,0,1.0,8.0,LENNOX ,13ACX-048-230-15,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,Full DDC,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,5535,Urban,2011,1.0,811171.4866,811171.4866
688,14442,6951,19651,Other,Radiant ceiling,Electricity,,,16.378282000000002,0.07153,5.0,58023.09644,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,8.0,Dayton,3UG57,Single Zone,,,0.0,0.0,,0.0,None,,,Full DDC,HT,,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,5535,Urban,2011,1.0,811171.4866,811171.4866
689,14442,6951,19652,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,25.591065,0.111766,4.0,90661.39237999999,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,8.0,Cadet,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Full DDC,HT,,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,5535,Urban,2011,1.0,811171.4866,811171.4866
690,15236,6953,19655,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,72.9,0.24889,2.0,790241.3715,40.5,0.252336,2.0,801182.6378,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,61.0,0.0,Primary,Primary,0,1.0,24.0,Trane,4YCC4042A1090AB,Single Zone,,,0.0,0.75,"Condenser,Exhaust,Supply",0.03,,Louvers (unknown if motorized/economizer),Fixed position passive louvers,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Community Center,17880,Urban,1995,1.0,5670186.193,3175062.765
691,15236,6953,19656,AHU with DX cooling and combustion heating,,NG,,,220.0,0.751109,1.0,2384818.2180000003,120.0,0.747663,1.0,2373876.952,AHU with DX cooling and combustion heating,,0,0,0,61.0,0.0,Primary,Primary,0,2.0,24.0,Bryant,593CJ060-B,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,Full Electronic (Programmable thermostat),"C,HT",,Not Applicable,Not Applicable,Assembly,Assembly - Community Center,17880,Urban,1995,1.0,5670186.193,3175062.765
692,15236,6953,19657,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,3.0,0.0,0.0,0.0,3.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,61.0,0.0,Primary,Primary,0,1.0,24.0,Lennox,LCS13DC-060-230-04,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,Full Electronic (Programmable thermostat),"C,HT",,Not Applicable,Not Applicable,Assembly,Assembly - Community Center,17880,Urban,1995,1.0,5670186.193,3175062.765
693,15236,6954,19658,AHU with DX cooling and combustion heating,,NG,,,107.0,0.25,3.0,623780.8572,60.0,0.5,2.0,1247561.7140000002,AHU with DX cooling and combustion heating,,0,0,0,61.0,0.0,Primary,Primary,0,1.0,24.0,American Standard,4A7A4060L1000AA,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Assembly,Assembly - Auditorium,14051,Urban,1969,1.0,5670186.193,2495123.429
694,15236,6954,19659,AHU with DX cooling and combustion heating,,NG,,,107.0,0.25,2.0,623780.8572,60.0,0.5,1.0,1247561.7140000002,AHU with DX cooling and combustion heating,,0,0,0,61.0,3400.0,Primary,Primary,0,1.0,0.0,American Standard,4A7A4060L1000A,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Assembly,Assembly - Auditorium,14051,Urban,1969,1.0,5670186.193,2495123.429
695,15236,6954,19660,AHU with DX cooling and combustion heating,,NG,,,214.0,0.5,1.0,1247561.7140000002,0.0,0.0,3.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,61.0,0.0,Primary,Primary,0,2.0,0.0,Lennox,5175K15907,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Assembly,Assembly - Auditorium,14051,Urban,1969,1.0,5670186.193,2495123.429
696,20633,6960,19685,Furnace,,NG,,,175.0,0.206629,2.0,206276.4766,0.0,0.0,0.0,0.0,,,0,0,0,168.0,1500.0,Primary,,0,1.0,0.0,Reznor,RXE175-6-S2JE,Single Zone,,,0.0,1.0,Supply,0.0,None,Fixed-position louvers,Another system controls exhaust air,Full Electronic (Programmable thermostat),"HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,44666,Urban,1968,1.0,1114744.918,998293.9308
697,20633,6960,19686,Ductless Mini-Split HP,,Electricity,,,120.0,0.141688,3.0,141446.2705,120.0,0.16,2.0,159727.0289,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,4.0,21.0,Trane,TWA030C300A2,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,Full Electronic (Programmable thermostat),"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,44666,Urban,1968,1.0,1114744.918,998293.9308
698,20633,6960,19687,,,,,,0.0,0.0,0.0,0.0,72.0,0.096,3.0,95836.21735,Rooftop Unit AC (RTU-AC),,0,0,0,112.0,0.0,,Primary,0,1.0,6.0,Trane,WSC072E3R0A0DD000000001000000C0000000000,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,Full Electronic (Programmable thermostat),"C,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,44666,Urban,1968,1.0,1114744.918,998293.9308
699,20633,6960,19688,Ductless Mini-Split HP,,Electricity,,,54.5,0.06435,4.0,64240.21445,60.0,0.08,4.0,79863.51446,Ductless Mini-Split HP,,0,0,0,108.5,0.0,Primary,Primary,0,1.0,0.0,Carrier,25HCD360A500,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,44666,Urban,1968,1.0,1114744.918,998293.9308
700,20633,6960,19689,Ductless Mini-Split HP,,Electricity,,,30.0,0.035422,6.0,35361.56762,30.0,0.04,5.0,39931.75723,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,Fujitsu,AOU30RLXB,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,Full Electronic (Programmable thermostat),"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,44666,Urban,1968,1.0,1114744.918,998293.9308
701,20633,6960,19690,Furnace,,Electricity,,Electric Resistance Heating,0.0,0.0,7.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Full Electronic (Programmable thermostat),HT,,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,44666,Urban,1968,1.0,1114744.918,998293.9308
702,20633,6960,19691,Radiant baseboard,,Electricity,,Electric Resistance Heating,35.827490999999995,0.042302,5.0,42229.829860000005,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,7.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,Full Electronic (Programmable thermostat),HT,,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,44666,Urban,1968,1.0,1114744.918,998293.9308
