,site_reference_number,facility_id,hvac_system_id,heating_system_type,heating_system_type_other,primary_heat_fuel,aux_heat,electric_resistance_heat_type,total_hvac_heating_capacity_kbtu,facility_heating_capacity_fraction,facility_heating_capacity_rank,regional_heated_sqft_represented,total_hvac_cooling_capacity_kbtu,facility_cooling_capacity_fraction,facility_cooling_capacity_rank,regional_cooled_sqft_represented,cooling_system_type,cooling_system_type_other,hydronic_heating,hydronic_cooling,hydronic_heating_or_cooling,avg_hours_per_week,airflow_capacity,system_primary_heat,system_primary_cool,primary_ventilation_source,num_identical_units,system_age_years,type_manufacturer,type_model,zone_type,heat_pump_type,component_vent_other,fan_supply_vfd,fan_supply_hp,fan,total_return_exhaust_fan_hp,supply_control_method,ventilation_outside_air,ventilation_exhaust,controls_comm_types,heat_cool_vent,component_heat_exchange,boiler_fuel_type,chiller_type,primary_building_type_facility,detailed_econ,total_building_area,urban_rural,year_constructed,sample_weight_hvac,regional_site_sqft_represented,regional_site_conditioned_sqft_represented
703,20633,6960,19692,Packaged Terminal AC (PTAC) w/heat,,Electricity,Electric strip heat,Electric Resistance Heating,431.6,0.509606,1.0,508736.5769,468.0,0.624,1.0,622935.4128,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,52.0,9.0,Goodman,PTH093E25AXXXAB,Single Zone,,,0.0,0.07,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,44666,Urban,1968,1.0,1114744.918,998293.9308
704,20633,6960,19693,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,,Louvers (unknown if motorized/economizer),Another system controls exhaust air,Full Electronic (Programmable thermostat),V,,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,44666,Urban,1968,1.0,1114744.918,998293.9308
705,22140,6970,19738,Furnace,,NG,,,110.5,0.75945,1.0,467040.9912,0.0,0.0,0.0,0.0,,,0,0,0,68.25,0.0,Primary,,0,1.0,12.0,Goodman,GMH951155DXAA,Single Zone,,,0.0,0.0,Supply,0.0,None,,,"Hybrid-Electric,Hybrid-Pneumatic",HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Other Specialty Merchandise,3596,Urban,1900,1.0,614972.666,614972.666
706,22140,6970,19739,Furnace,,NG,,,35.0,0.24054899999999999,2.0,147931.0598,0.0,0.0,0.0,0.0,,,0,0,0,68.25,0.0,Primary,,0,1.0,14.0,Bryant,310AAV024045,Single Zone,,,0.0,0.0,Supply,0.0,None,,,"Hybrid-Electric,Hybrid-Pneumatic",HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Other Specialty Merchandise,3596,Urban,1900,1.0,614972.666,614972.666
707,21371,6977,19758,Furnace,,NG,,,80.0,0.12012,4.0,462685.4403,0.0,0.0,0.0,0.0,,,0,0,0,54.0,0.0,Primary,,0,1.0,0.0,Trane,XR80,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,School,School - Elementary School,27390,Urban,1980,1.0,3851860.142,3851860.142
708,21371,6977,19759,Furnace,,NG,,,0.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,54.0,0.0,Primary,,0,1.0,0.0,Trane,XL 80,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,School,School - Elementary School,27390,Urban,1980,1.0,3851860.142,3851860.142
709,21371,6977,19760,Furnace,,NG,,,80.0,0.12012,3.0,462685.4403,0.0,0.0,0.0,0.0,,,0,0,0,54.0,0.0,Primary,,0,1.0,0.0,Trane,XR80,Single Zone,,,0.0,0.0,"Return,Supply",0.0,None,,,,HT,,Not Applicable,Not Applicable,School,School - Elementary School,27390,Urban,1980,1.0,3851860.142,3851860.142
710,21371,6977,19761,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,7.0,0.0,240.0,0.493827,1.0,1902152.5380000002,AHU with DX cooling and combustion heating,,0,0,0,54.0,0.0,Primary,Primary,0,2.0,22.0,Trane,TTA120A300BC,Single Zone,,,0.0,0.0,"Condenser,Return,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,School,School - Elementary School,27390,Urban,1980,1.0,3851860.142,3851860.142
711,21371,6977,19762,Furnace,,NG,,,0.0,0.0,9.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,54.0,0.0,Primary,,0,2.0,0.0,Trane,XE80,Single Zone,,,0.0,0.0,"Return,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"HT,V",,Not Applicable,Not Applicable,School,School - Elementary School,27390,Urban,1980,1.0,3851860.142,3851860.142
712,21371,6977,19763,Furnace,,NG,,,0.0,0.0,8.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,54.0,0.0,Primary,,0,1.0,0.0,Coleman,,Single Zone,,,0.0,0.0,"Return,Supply",0.0,None,,,,HT,,Not Applicable,Not Applicable,School,School - Elementary School,27390,Urban,1980,1.0,3851860.142,3851860.142
713,21371,6977,19764,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,11.0,0.0,60.0,0.123456,2.0,475535.2457,AHU with DX cooling and combustion heating,,0,0,0,54.0,0.0,Primary,Primary,0,1.0,21.0,Trane,TTR060D100,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,School,School - Elementary School,27390,Urban,1980,1.0,3851860.142,3851860.142
714,21371,6977,19765,AHU with DX cooling and combustion heating,,NG,,,96.0,0.144144,2.0,555222.5283,0.0,0.0,9.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,54.0,0.0,Primary,Primary,0,1.0,0.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,School,School - Elementary School,27390,Urban,1980,1.0,3851860.142,3851860.142
715,21371,6977,19766,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,12.0,0.0,0.0,0.0,7.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,54.0,0.0,Primary,Primary,0,1.0,0.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,School,School - Elementary School,27390,Urban,1980,1.0,3851860.142,3851860.142
716,21371,6977,19767,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,13.0,0.0,60.0,0.123456,3.0,475535.2457,AHU with DX cooling and combustion heating,,0,0,0,54.0,0.0,Primary,Primary,0,1.0,21.0,Trane,TTR060D100A0,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,School,School - Elementary School,27390,Urban,1980,1.0,3851860.142,3851860.142
717,21371,6977,19768,Furnace,,NG,,,0.0,0.0,14.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,54.0,0.0,Primary,,0,1.0,0.0,Trane,XV80,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,School,School - Elementary School,27390,Urban,1980,1.0,3851860.142,3851860.142
718,21371,6977,19769,Ductless Mini-Split HP,,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,30.0,0.045045,6.0,173507.0401,30.0,0.061728,6.0,237767.6229,Ductless Mini-Split HP,,0,0,0,54.0,0.0,Supplemental,Primary,0,1.0,0.0,Fujitsu,AOU30RLXB,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,School,School - Elementary School,27390,Urban,1980,1.0,3851860.142,3851860.142
719,21371,6977,19770,AHU with DX cooling and combustion heating,,NG,,,48.0,0.072072,5.0,277611.2642,48.0,0.09876499999999999,4.0,380428.9669,AHU with DX cooling and combustion heating,,0,0,0,54.0,0.0,Primary,Primary,0,1.0,15.0,Trane,2TTR1048A1000AA,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,School,School - Elementary School,27390,Urban,1980,1.0,3851860.142,3851860.142
720,21371,6977,19771,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,16.0,0.0,48.0,0.09876499999999999,5.0,380428.9669,AHU with DX cooling and combustion heating,,0,0,0,54.0,0.0,Primary,Primary,0,1.0,15.0,Trane,2TTR1048A1000AA,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,School,School - Elementary School,27390,Urban,1980,1.0,3851860.142,3851860.142
721,21371,6977,19772,Wall-mount Unitary Heater,,NG,,,0.0,0.0,15.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,39.0,Payne,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,School,School - Elementary School,27390,Urban,1980,1.0,3851860.142,3851860.142
722,21371,6977,19773,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,332.0,0.49849799999999994,1.0,1920144.5769999998,0.0,0.0,8.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,54.0,0.0,Primary,Primary,0,2.0,18.0,Trane,YCH120C3M0AC,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,School,School - Elementary School,27390,Urban,1980,1.0,3851860.142,3851860.142
723,12242,6982,19799,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,120.0,1.0,1.0,2849896.7010000004,60.0,1.0,1.0,2849896.7010000004,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,73.5,2000.0,Primary,Primary,0,1.0,14.0,Carrier,50TK,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,16860,Rural,1986,1.0,24440111.08,2849896.7010000004
724,15914,6989,19805,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,83.0,0.0,Primary,Primary,0,2.0,0.0,Trane,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,Louvers (unknown if motorized/economizer),Fixed position passive louvers,Full Electronic (Manual thermostat),"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),5551,Urban,1972,1.0,235079.7252,235079.7252
725,16688,6991,19807,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,102.5,0.08843,3.0,44220.30717,90.0,0.070588,3.0,35298.23637,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,19.0,Bryant,581bpv090125ak,Single Zone,,,0.0,5.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Another system controls exhaust air,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,83919,Urban,1987,1.0,500060.0155,500060.0155
726,16688,6991,19808,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,94.2,0.08126900000000001,4.0,40639.3774,48.0,0.037647,4.0,18825.7594,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,40.0,0.0,Primary,Primary,0,1.0,19.0,Bryant,583bnw048115abvs,Single Zone,,,0.0,3.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,83919,Urban,1987,1.0,500060.0155,500060.0155
727,16688,6991,19809,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,216.0,0.18635,2.0,93186.18388,120.0,0.09411699999999999,2.0,47064.14848,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,40.0,0.0,Primary,Primary,0,1.0,19.0,Lennox,Gcs16-120-270-2y,Single Zone,,,0.0,3.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,83919,Urban,1987,1.0,500060.0155,500060.0155
728,16688,6991,19810,Other,Make up air unit,NG,,,0.0,0.0,5.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,40.0,0.0,Primary,,0,1.0,9.0,Reznor,,Single Zone,,,0.0,0.0,Supply,0.0,None,,Another system controls exhaust air,Full Electronic (Programmable thermostat),"HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,83919,Urban,1987,1.0,500060.0155,500060.0155
729,16688,6991,19811,,,,,,0.0,0.0,0.0,0.0,1017.0,0.797647,1.0,398871.3712,Room AC (RAC),,0,0,0,168.0,0.0,,Primary,0,113.0,1.0,Lg,,Single Zone,,,0.0,0.25,"Condenser,Supply",0.0,None,,,Full Electronic (Programmable thermostat),C,,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,83919,Urban,1987,1.0,500060.0155,500060.0155
730,16688,6991,19812,Radiant baseboard,,Electricity,,Electric Resistance Heating,746.406063,0.643949,1.0,322013.1469,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,175.0,1.0,Cadet,5f-1250,Single Zone,,,0.0,0.0,,0.0,None,,,Full Electronic (Programmable thermostat),HT,,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,83919,Urban,1987,1.0,500060.0155,500060.0155
731,10582,6996,19820,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,128.0,1.0,1.0,1007861.785,0.0,0.0,1.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,55.016666,0.0,Primary,Primary,0,2.0,9.0,Trane,Ysc060e3ema16d,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Electronics/Appliances,2800,Urban,2011,1.0,1007861.785,1007861.785
732,10131,7002,19846,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,3.0,0.0,72.0,0.044969,2.0,28713.665310000004,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,0.0,Lennox,13ACD-036,Single Zone,,,0.0,0.2,"Condenser,Return,Supply",0.0,,,,Full DDC,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,29460,Urban,2001,1.0,638521.3216,638521.3216
733,10131,7002,19847,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,6.0,0.0,0.0,0.0,7.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,4.0,18.0,Trane,XE1000,Single Zone,,,0.0,0.0,"Condenser,Return,Supply",0.0,,,,Full DDC,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,29460,Urban,2001,1.0,638521.3216,638521.3216
734,10131,7002,19848,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,21.6,0.014847999999999998,2.0,9480.764583,24.0,0.014988999999999999,5.0,9570.796089,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,0.0,Trane,Pthc1201gca,Single Zone,,,0.0,0.13,"Condenser,Supply",0.0,None,,,Full DDC,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,29460,Urban,2001,1.0,638521.3216,638521.3216
735,10131,7002,19849,,,,,,0.0,0.0,0.0,0.0,6.0,0.003747,6.0,2392.539392,Room AC (RAC),,0,0,0,168.0,0.0,,Primary,0,1.0,0.0,LG,LW6017R,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,Full DDC,C,,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,29460,Urban,2001,1.0,638521.3216,638521.3216
736,10131,7002,19850,Packaged Terminal HP (PTHP),,Electricity,,,1433.0996400000001,0.985151,1.0,629039.9185,1433.0996400000001,0.895072,1.0,571522.5564,Packaged Terminal HP (PTHP),,0,0,0,168.0,0.0,Primary,Primary,0,84.0,0.0,First Co,18SPU5-HP,Single Zone,Packaged Terminal HP (PTHP),,0.0,0.125,"Condenser,Return,Supply",0.125,None,Fixed-position louvers,,Full DDC,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,29460,Urban,2001,1.0,638521.3216,638521.3216
737,10131,7002,19851,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,5.0,0.0,24.0,0.014988999999999999,4.0,9570.796089,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,Lennox,13ACD-024,Single Zone,,,0.0,0.2,"Condenser,Return,Supply",0.0,,,,Full DDC,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,29460,Urban,2001,1.0,638521.3216,638521.3216
738,10131,7002,19852,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,4.0,0.0,42.0,0.026231,3.0,16749.05279,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,Lennox,13ACD-042,Single Zone,,,0.0,0.2,"Condenser,Return,Supply",0.0,,,,Full DDC,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,29460,Urban,2001,1.0,638521.3216,638521.3216
739,11094,7016,19878,Radiant baseboard,,Electricity,,Electric Resistance Heating,5.118213,0.1875,3.0,27726.04007,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,3.0,19.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Lodging,Lodging - Other Lodging,1100,Urban,1928,1.0,147872.2137,147872.2137
740,11094,7016,19879,Radiant baseboard,,Electricity,,Electric Resistance Heating,17.06071,0.625,1.0,92420.13356,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,0.0,Bionaire,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Lodging,Lodging - Other Lodging,1100,Urban,1928,1.0,147872.2137,147872.2137
741,11094,7016,19880,Other,Mobile electric heater,Electricity,,Electric Resistance Heating,5.118213,0.1875,2.0,27726.04007,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Supplemental,,0,1.0,14.0,Bionaire,BLP3340,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Lodging,Lodging - Other Lodging,1100,Urban,1928,1.0,147872.2137,147872.2137
742,18705,7017,19881,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,80.0,0.262295,2.0,30622.01137,60.0,1.0,1.0,116746.4548,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,47.5,0.0,Primary,Primary,0,1.0,11.0,York,Dbyp-f060n110,Multizone,,,0.0,1.0,"Condenser,Supply",0.0,,Economizer/Motorized louvers,Motorized louvers,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Other Warehouse,7200,Urban,1978,1.0,116746.4548,116746.4548
743,18705,7017,19882,Other,radiant tube heater,NG,,,225.0,0.737704,1.0,86124.32671000001,0.0,0.0,0.0,0.0,,,0,0,0,47.5,0.0,Primary,,0,3.0,0.0,Space-ray,Ltu-75e-n5,Single Zone,,,0.0,0.0,,0.0,None,,,Full Electronic (Programmable thermostat),HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Other Warehouse,7200,Urban,1978,1.0,116746.4548,116746.4548
744,15912,7019,19885,Suspended Unitary Heater,,NG,,,261.8,0.44859399999999994,2.0,2259796.312,0.0,0.0,0.0,0.0,,,0,0,0,59.5,0.0,Primary,,0,2.0,0.0,Reznor,Xl170-3-e,Single Zone,,,0.0,0.0,"Exhaust,Supply",0.0,,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Other Specialty Merchandise,11936,Urban,2007,1.0,5037509.0,5037509.0
745,15912,7019,19886,Furnace,,NG,,,60.0,0.10280999999999998,3.0,517906.3003,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,1.0,Trane,4PXCDU60BS3HAAA,Single Zone,,,0.0,0.0,"Return,Supply",0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Other Specialty Merchandise,11936,Urban,2007,1.0,5037509.0,5037509.0
746,15912,7019,19887,Suspended Unitary Heater,,NG,,,261.8,0.44859399999999994,1.0,2259796.312,0.0,0.0,0.0,0.0,,,0,0,0,59.5,0.0,Primary,,0,2.0,0.0,Reznor,Xl170-3-e,Single Zone,,,0.0,0.0,"Exhaust,Supply",0.0,,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Other Specialty Merchandise,11936,Urban,2007,1.0,5037509.0,5037509.0
747,22404,7020,19888,Other,Forced Air Furnace,LP,,,57.0,1.0,1.0,2557180.738,0.0,0.0,1.0,0.0,Other,Forced Air Furnace,0,0,0,70.0,1200.0,Primary,,0,1.0,1.0,Trane,S9V2B060U3PSAAA,Single Zone,,,1.0,0.5,Supply,0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Assembly,Assembly - Community Center,2077,Rural,1892,1.0,2557180.738,2557180.738
748,18878,7025,19890,AHU with DX cooling and combustion heating,,NG,,,270.0,1.0,1.0,99362.95172000001,144.0,1.0,1.0,99362.95172000001,AHU with DX cooling and combustion heating,,0,0,0,70.0,1600.0,Primary,Primary,0,3.0,6.0,York,,Single Zone,,,1.0,0.75,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Community Center,6669,Urban,2013,1.0,99362.95172000001,99362.95172000001
749,10913,7026,19891,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,10.0,0.0,General Electric,Ajhs10dcbm1,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,Full DDC,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,25000,Urban,1964,1.0,3408818.673,3272465.9260000004
750,20783,7027,19892,Suspended Unitary Heater,,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,133.0,0.0,Primary,,0,5.0,14.0,Dayton,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,"Full Electronic (Manual thermostat),Full Electronic (Programmable thermostat)",HT,,Not Applicable,Not Applicable,Assembly,Assembly - Ice Skating,32065,Urban,1990,1.0,3451052.688,3451052.688
751,20783,7027,19893,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,Other,Indoor Dry Cooler,0,0,0,133.0,0.0,,Primary,0,2.0,14.0,Dectron,,Single Zone,,,0.0,0.0,"Condenser,Exhaust,Supply",0.0,None,,,"Full Electronic (Manual thermostat),Full Electronic (Programmable thermostat)","C,V",,Not Applicable,Not Applicable,Assembly,Assembly - Ice Skating,32065,Urban,1990,1.0,3451052.688,3451052.688
752,20783,7027,19894,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,128.0,1.0,1.0,3451052.688,98.4,1.0,1.0,3451052.688,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,133.0,1600.0,Primary,Primary,0,2.0,18.0,Trane,YSC048A3EH,Single Zone,,,0.0,1.6,"Condenser,Supply",0.0,None,,,"Full Electronic (Manual thermostat),Full Electronic (Programmable thermostat)","C,HT",,Not Applicable,Not Applicable,Assembly,Assembly - Ice Skating,32065,Urban,1990,1.0,3451052.688,3451052.688
753,19033,7030,19910,Other,Split system heat pump,Electricity,,,127.0,0.559717,1.0,161550.564,20.8,0.149318,4.0,43097.50662,Other,Split system heat pump,0,0,0,0.0,2195.0,Primary,Primary,0,1.0,5.0,Carrier,25HCD324A300,Single Zone,,,0.0,0.33,"Condenser,Supply",0.0,None,,,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Other,Other - Vocational Training,10072,Urban,1976,1.0,288629.0107,288629.0107
754,19033,7030,19911,Other,Split system heat pump,Electricity,,,17.5,0.077126,4.0,22260.80108,36.0,0.25843499999999997,2.0,74591.83839,Other,Split system heat pump,0,0,0,0.0,2900.0,Primary,Primary,0,1.0,0.0,Carrier,38CKC036A100,Single Zone,,,0.0,0.125,"Condenser,Supply",0.0,None,,,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Other,Other - Vocational Training,10072,Urban,1976,1.0,288629.0107,288629.0107
755,19033,7030,19912,Other,Split system heat pump,Electricity,,,17.0,0.074922,5.0,21624.66274,18.0,0.129217,5.0,37295.774880000004,Other,Split system heat pump,0,0,0,0.0,2500.0,Primary,Primary,0,1.0,0.0,Carrier,38CKC018A100,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,,,Full Electronic (Programmable thermostat),"C,HT",,Not Applicable,Not Applicable,Other,Other - Vocational Training,10072,Urban,1976,1.0,288629.0107,288629.0107
756,19033,7030,19913,Other,Split system heat pump,Electricity,,,24.4,0.10753599999999999,3.0,31038.0093,25.0,0.17946800000000002,3.0,51799.6713,Other,Split system heat pump,0,0,0,0.0,2500.0,Primary,Primary,0,1.0,0.0,Carrier,38CKC024A100,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,,,Full Electronic (Programmable thermostat),"C,HT",,Not Applicable,Not Applicable,Other,Other - Vocational Training,10072,Urban,1976,1.0,288629.0107,288629.0107
757,19033,7030,19914,Other,Split system heat pump,Electricity,,,41.0,0.180696,2.0,52154.10772,39.5,0.28356,1.0,81843.64228,Other,Split system heat pump,0,0,0,0.0,2900.0,Primary,Primary,0,1.0,0.0,Carrier,38CKC042A100,Single Zone,,,0.0,0.125,"Condenser,Supply",0.0,None,,,Full Electronic (Programmable thermostat),"C,HT",,Not Applicable,Not Applicable,Other,Other - Vocational Training,10072,Urban,1976,1.0,288629.0107,288629.0107
758,10344,7031,19915,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,216.0,1.0,1.0,4362513.062,126.2,1.0,1.0,4362513.062,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,76.0,3470.0,Primary,Primary,0,2.0,12.0,Trane,Ysc060e1eha06c0000,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,,,"Full DDC,Full Pneumatic","C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Hardware,8075,Urban,1976,1.0,4362513.062,4362513.062
759,18325,7032,19916,AHU with DX cooling and combustion heating,,NG,,,162.0,1.0,1.0,22503833.96,120.0,1.0,1.0,22503833.96,AHU with DX cooling and combustion heating,,0,0,0,80.0,3010.0,Primary,Primary,0,2.0,19.0,Lennox,HS29-060-9Y,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,Full DDC,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto/Boat Dealer/ Showrm,14942,Urban,1999,1.0,22503833.96,22503833.96
760,18325,7032,19917,Suspended Unitary Heater,,NG,,,0.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,59.0,0.0,Primary,,0,2.0,0.0,Lennox,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Full DDC,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto/Boat Dealer/ Showrm,14942,Urban,1999,1.0,22503833.96,22503833.96
761,18325,7032,19918,Other,Suspended radiant infrared,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,59.0,0.0,Primary,,0,4.0,0.0,Space Ray,,Single Zone,,,0.0,0.0,,0.0,None,,,Full DDC,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto/Boat Dealer/ Showrm,14942,Urban,1999,1.0,22503833.96,22503833.96
762,19181,7034,19921,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,10.0,0.0,Cadet,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Full Electronic (Programmable thermostat),HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,8802,Urban,2005,1.0,157822.4166,40163.85064
763,14703,7035,19922,Furnace,,Oil,,,0.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,19.0,Reznor,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Full Electronic (Programmable thermostat),HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,16055,Urban,1978,1.0,6523722.418,6133639.981000001
764,14703,7035,19923,Suspended Unitary Heater,,NG,,,100.0,0.2849,3.0,1747474.031,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,24.0,ITT GRINNELL EXCELLO,PTO-125,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Full Electronic (Programmable thermostat),HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,16055,Urban,1978,1.0,6523722.418,6133639.981000001
765,14703,7035,19924,AHU with DX cooling and combustion heating,,NG,,,40.0,0.11395999999999999,4.0,698989.6122,24.0,0.24489699999999998,3.0,1502110.03,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,9.0,Concord,4AC13L24P,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,16055,Urban,1978,1.0,6523722.418,6133639.981000001
766,14703,7035,19925,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,0.25,0.0,,,0,1.0,5.0,,,Single Zone,,,0.0,0.0,Supply,0.0,,Fixed-position louvers,Another system controls exhaust air,Full Electronic (Programmable thermostat),V,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,16055,Urban,1978,1.0,6523722.418,6133639.981000001
767,14703,7035,19926,Suspended Unitary Heater,,NG,,,100.0,0.2849,2.0,1747474.031,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Supplemental,,0,1.0,24.0,ITT GRINNELL EXCELLO,PTO-125,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Full Electronic (Programmable thermostat),HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,16055,Urban,1978,1.0,6523722.418,6133639.981000001
768,14703,7035,19927,Suspended Unitary Heater,,NG,,,0.0,0.0,7.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Supplemental,,0,1.0,9.0,Modine,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Full Electronic (Programmable thermostat),HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,16055,Urban,1978,1.0,6523722.418,6133639.981000001
769,14703,7035,19928,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,5.0,0.0,30.0,0.306122,2.0,1877642.138,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,9.0,CONCORD,2AC13L30P-2B,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,16055,Urban,1978,1.0,6523722.418,6133639.981000001
770,14703,7035,19929,AHU with DX cooling and combustion heating,,NG,,,111.0,0.316239,1.0,1939696.174,36.0,0.367346,1.0,2253168.1119999997,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,10.0,Lennox,10ACC-036-230-02,Single Zone,,,0.0,0.33,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,16055,Urban,1978,1.0,6523722.418,6133639.981000001
771,14703,7035,19930,,,,,,0.0,0.0,0.0,0.0,8.0,0.08163200000000001,4.0,500701.2989,Room AC (RAC),,0,0,0,51.5,0.0,,Supplemental,0,1.0,21.0,Sears,25378088890,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,Full Electronic (Programmable thermostat),C,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,16055,Urban,1978,1.0,6523722.418,6133639.981000001
772,20356,7036,19931,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,236.8,1.0,1.0,9867223.974,240.0,0.930232,1.0,9178807.492,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,60.0,0.0,Primary,Primary,0,4.0,22.0,Carrier,48TJD006---601QE,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,342484,Urban,1998,1.0,9867223.974,9867223.974
773,20356,7036,19932,Suspended Unitary Heater,,NG,,,0.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,12.0,0.0,Reznor,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Full Electronic (Programmable thermostat),HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,342484,Urban,1998,1.0,9867223.974,9867223.974
774,20356,7036,19933,,,,,,0.0,0.0,0.0,0.0,18.0,0.069767,2.0,688406.615,Portable AC (P-AC),,0,0,0,60.0,0.0,,Primary,0,1.0,12.0,MovinCool,15SFU-1,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,Full Electronic (Programmable thermostat),C,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,342484,Urban,1998,1.0,9867223.974,9867223.974
775,20356,7036,19934,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,60.0,0.0,Primary,,0,3.0,0.0,King,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Full Electronic (Programmable thermostat),HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,342484,Urban,1998,1.0,9867223.974,9867223.974
776,16775,7038,19940,AHU with DX cooling and combustion heating,,NG,,,1600.0,0.666666,1.0,5111117.647,3000.0,0.675675,1.0,5180186.805,AHU with DX cooling and combustion heating,,0,0,0,59.0,0.0,Primary,Primary,0,2.0,18.0,McQuay,RPS125CLA,Multizone,,,1.0,60.0,"Condenser,Return,Supply",40.0,VAV w/ electric reheat,Economizer/Motorized louvers,Motorized louvers,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,207898,Urban,2001,1.0,8938610.318,7666684.137
777,16775,7038,19941,AHU with DX cooling and combustion heating,,NG,,,800.0,0.333333,2.0,2555558.824,1380.0,0.31081,2.0,2382882.097,AHU with DX cooling and combustion heating,,0,0,0,59.0,0.0,Primary,Primary,0,1.0,18.0,McQuay,RPS115CLA,Multizone,,,1.0,40.0,"Condenser,Return,Supply",20.0,VAV w/ electric reheat,Economizer/Motorized louvers,Motorized louvers,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,207898,Urban,2001,1.0,8938610.318,7666684.137
778,16775,7038,19942,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,59.0,0.0,,,0,3.0,18.0,Greenheck,RSF-90-4-X,Single Zone,,,0.0,0.25,Supply,0.0,,,Another system controls exhaust air,Full Electronic (Programmable thermostat),V,,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,207898,Urban,2001,1.0,8938610.318,7666684.137
779,16775,7038,19943,,,,,,0.0,0.0,0.0,0.0,60.0,0.013512999999999999,3.0,103599.9027,Rooftop Unit AC (RTU-AC),,0,0,0,59.0,0.0,,Primary,0,1.0,18.0,Trane,TCC060F400BD,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,,,Full Electronic (Programmable thermostat),C,,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,207898,Urban,2001,1.0,8938610.318,7666684.137
780,16775,7038,19944,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,Ductless Mini-Split AC,,0,0,0,168.0,0.0,,Primary,0,3.0,17.0,,2TTA0048A4000AA,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,Full Electronic (Programmable thermostat),C,,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,207898,Urban,2001,1.0,8938610.318,7666684.137
781,19223,7039,19945,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,200.0,0.9433959999999999,1.0,138394.8105,144.0,0.923076,1.0,135413.8963,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,2000.0,Primary,Primary,0,2.0,4.0,York,zf072n10n4aaa1,Single Zone,,,0.0,3.0,"Condenser,Return,Supply",1.5,None,,,Full DDC,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,100400,Urban,2015,1.0,3682133.212,146698.5343
782,19223,7039,19946,Ductless Mini-Split HP,,Electricity,,,12.0,0.056603,2.0,8303.577137999999,12.0,0.076923,2.0,11284.49136,Ductless Mini-Split HP,,0,0,0,168.0,423.0,Supplemental,Primary,0,1.0,4.0,Lg,LSU120HSV4,Single Zone,Ductless Mini-Split HP,,0.0,0.04,"Condenser,Supply",0.0,,,,Full DDC,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,100400,Urban,2015,1.0,3682133.212,146698.5343
783,20973,7041,19947,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,400.0,0.5,1.0,732441.0339,300.0,0.526315,1.0,770989.4056,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,52.5,4500.0,Primary,Primary,0,2.0,0.0,Carrier,48TFE014---601GA,Single Zone,,,0.0,3.7,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority School,37100,Urban,2001,1.0,1464882.0680000002,1464882.0680000002
784,20973,7041,19948,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,200.0,0.25,2.0,366220.51700000005,150.0,0.26315700000000003,2.0,385493.9703,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,52.5,4500.0,Primary,Primary,0,1.0,0.0,Carrier,48TFD014---601GA,Single Zone,,,0.0,3.7,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority School,37100,Urban,2001,1.0,1464882.0680000002,1464882.0680000002
785,20973,7041,19949,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,200.0,0.25,3.0,366220.51700000005,120.0,0.21052600000000002,3.0,308395.7622,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,52.5,4000.0,Primary,Primary,0,1.0,0.0,Carrier,48TFF012---601GA,Single Zone,,,0.0,2.4,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority School,37100,Urban,2001,1.0,1464882.0680000002,1464882.0680000002
786,20973,7041,19950,Suspended Unitary Heater,,NG,,,0.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,52.5,0.0,Primary,,0,5.0,0.0,Reznor,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority School,37100,Urban,2001,1.0,1464882.0680000002,1464882.0680000002
787,12450,7058,19973,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,32.0,0.074941,5.0,379200.7501,18.0,0.041095,5.0,207940.3107,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,73.0,0.0,Primary,Primary,0,1.0,14.0,Trane,YCC018F1L0BJ,,,,0.0,0.25,"Condenser,Exhaust,Supply",0.02,None,Economizer/Motorized louvers,Fixed position passive louvers,Full DDC,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto/Boat Dealer/ Showrm,31012,Urban,2005,1.0,6636138.744,5059990.527
788,12450,7058,19974,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,203.0,0.475409,1.0,2405565.037,210.0,0.47945200000000004,1.0,2426022.578,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,73.0,0.0,Primary,Primary,0,1.0,14.0,Trane,YCD210C3LALE,Single Zone,,,0.0,5.0,"Condenser,Exhaust,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,Full DDC,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto/Boat Dealer/ Showrm,31012,Urban,2005,1.0,6636138.744,5059990.527
789,12450,7058,19975,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,48.0,0.11241199999999998,3.0,568803.6551,48.0,0.109589,4.0,554519.3019,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,73.0,0.0,Primary,Primary,0,1.0,14.0,Trane,YSC048A3RLA1NA0000000000,,,,0.0,0.6,"Condenser,Exhaust,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,Full DDC,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto/Boat Dealer/ Showrm,31012,Urban,2005,1.0,6636138.744,5059990.527
790,12450,7058,19976,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,48.0,0.11241199999999998,4.0,568803.6551,72.0,0.164383,3.0,831776.4228,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,64.0,0.0,Primary,Primary,0,1.0,14.0,Trane,YSC060A3RLA1U000000000,,,,0.0,0.9,"Condenser,Exhaust,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,Full DDC,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto/Boat Dealer/ Showrm,31012,Urban,2005,1.0,6636138.744,5059990.527
791,12450,7058,19977,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,96.0,0.22482399999999997,2.0,1137607.31,90.0,0.205479,2.0,1039721.7940000001,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,73.0,0.0,Primary,Primary,0,1.0,14.0,Trane,YSC090A3RLA1WC000000000,,,,0.0,2.0,"Condenser,Exhaust,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,Full DDC,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto/Boat Dealer/ Showrm,31012,Urban,2005,1.0,6636138.744,5059990.527
792,12450,7058,19978,Suspended Unitary Heater,,NG,,,0.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,Cayenne,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Full DDC,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto/Boat Dealer/ Showrm,31012,Urban,2005,1.0,6636138.744,5059990.527
793,12450,7058,19979,Other,Suspended radiant heaters,NG,,,0.0,0.0,7.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,64.0,0.0,Primary,,0,4.0,0.0,,,Single Zone,,,0.0,0.0,Condenser,0.0,None,,,Full DDC,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto/Boat Dealer/ Showrm,31012,Urban,2005,1.0,6636138.744,5059990.527
794,12450,7059,19980,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,73.0,0.0,Primary,Primary,0,1.0,12.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto/Boat Dealer/ Showrm,9660,Urban,1965,1.0,6636138.744,1576148.217
795,12450,7059,19981,Suspended Unitary Heater,,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,54.0,Reznor,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto/Boat Dealer/ Showrm,9660,Urban,1965,1.0,6636138.744,1576148.217
796,19156,7067,20024,Furnace,,LP,,,270.0,1.0,1.0,1376819.735,0.0,0.0,0.0,0.0,,,0,0,0,66.5,2000.0,Primary,,0,3.0,12.0,Carrier,,Single Zone,,,0.0,0.75,Supply,0.0,None,,,Hybrid-Pneumatic,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,21000,Urban,2007,1.0,1376819.735,1376819.735
797,21206,7070,20031,Ductless Mini-Split HP,,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,9.0,0.007887,8.0,53128.25545,9.0,0.010169,8.0,68500.2193,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Supplemental,Primary,0,1.0,0.0, Fujitsu,AOU45RLXFZ,Multizone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,Full Electronic (Programmable thermostat),"C,HT",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,41641,Urban,2001,1.0,6736180.48,6736180.48
798,21206,7070,20032,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,72.9,0.063885,6.0,430340.89,60.0,0.06779600000000001,4.0,456686.0918,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,105.0,0.0,Primary,Primary,0,1.0,18.0,Trane,YCD060C3LABF,Single Zone,,,0.0,0.6,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,41641,Urban,2001,1.0,6736180.48,6736180.48
799,21206,7070,20033,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,194.4,0.17036099999999998,3.0,1147582.443,180.0,0.20338900000000001,3.0,1370065.0119999999,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,105.0,0.0,Primary,Primary,0,2.0,18.0,Trane,YCH090C3L0BE,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,41641,Urban,2001,1.0,6736180.48,6736180.48
800,21206,7070,20034,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,324.0,0.283936,1.0,1912644.1409999998,300.0,0.338983,1.0,2283450.668,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,105.0,0.0,Primary,Primary,0,1.0,18.0,Trane,YCH300B3H0GA,Single Zone,,,0.0,7.5,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,41641,Urban,2001,1.0,6736180.48,6736180.48
801,21206,7070,20035,AHU with DX cooling and combustion heating,,NG,,,96.0,0.084129,5.0,566708.1276,60.0,0.06779600000000001,6.0,456686.0918,AHU with DX cooling and combustion heating,,0,0,0,105.0,0.0,Primary,Primary,0,1.0,13.0,Trane,2tta3060AA3000aa,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,Full Electronic (Programmable thermostat),"C,HT",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,41641,Urban,2001,1.0,6736180.48,6736180.48
802,21206,7070,20036,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,284.0,0.24888200000000002,2.0,1676514.07,180.0,0.20338900000000001,2.0,1370065.0119999999,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,105.0,0.0,Primary,Primary,0,1.0,18.0,Trane,YCH180B3H0FA,Single Zone,,,0.0,3.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,41641,Urban,2001,1.0,6736180.48,6736180.48
803,21206,7070,20037,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,64.8,0.056787,7.0,382527.4809,36.0,0.040677,7.0,274007.6134,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,105.0,0.0,Primary,Primary,0,1.0,18.0,Trane,YCD036C3LABE,Single Zone,,,0.0,0.33,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,41641,Urban,2001,1.0,6736180.48,6736180.48
804,21206,7070,20038,AHU with DX cooling and combustion heating,,NG,,,96.0,0.084129,4.0,566708.1276,60.0,0.06779600000000001,5.0,456686.0918,AHU with DX cooling and combustion heating,,0,0,0,105.0,0.0,Primary,Primary,0,1.0,13.0,Trane,2tta3060AA3000aa,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,Full Electronic (Programmable thermostat),"C,HT",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,41641,Urban,2001,1.0,6736180.48,6736180.48
805,22658,7076,20057,Suspended Unitary Heater,,NG,,,0.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,Reznor,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Full Electronic (Programmable thermostat),HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Vehicle Repair,5950,Urban,1985,1.0,3856035.4510000004,3856035.4510000004
806,22658,7076,20058,Other,Furnace with dx cooling coil,Electricity,Furnace,,24.0,1.0,1.0,3856035.4510000004,24.0,1.0,1.0,3856035.4510000004,Other,Furnace with dx cooling coil,0,0,0,91.5,0.0,Primary,Primary,0,1.0,9.0,Rheem,RPNL-024JAZ,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,Full Electronic (Programmable thermostat),"C,HT",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Vehicle Repair,5950,Urban,1985,1.0,3856035.4510000004,3856035.4510000004
807,22658,7076,20059,Suspended Unitary Heater,,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,Modine,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Full Electronic (Programmable thermostat),HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Vehicle Repair,5950,Urban,1985,1.0,3856035.4510000004,3856035.4510000004
808,22658,7076,20060,Suspended Unitary Heater,,NG,,,0.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,Advanced Distributor Products,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Full Electronic (Programmable thermostat),HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Vehicle Repair,5950,Urban,1985,1.0,3856035.4510000004,3856035.4510000004
809,18097,7077,20061,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,320.0,0.48484799999999995,1.0,75942.44073,180.0,0.75,1.0,117473.5805,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,155.5,3800.0,Primary,Primary,0,2.0,23.0,Lennox,GCS24-953-200-1y,Single Zone,,,0.0,2.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,3909,Urban,1990,1.0,156631.4406,156631.4406
810,18097,7077,20062,Other,MAU with heat,NG,,,240.0,0.363636,2.0,56956.83055,0.0,0.0,0.0,0.0,,,0,0,0,155.5,3419.0,Supplemental,,0,1.0,7.0,Modine,HFG300AMRLN40A1,Single Zone,,,0.0,3.0,Supply,0.0,None,Economizer/Motorized louvers,Motorized louvers,Full Electronic (Programmable thermostat),"HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,3909,Urban,1990,1.0,156631.4406,156631.4406
811,18097,7077,20063,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,100.0,0.151515,3.0,23732.012730000002,60.0,0.25,2.0,39157.860160000004,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,155.5,3770.0,Primary,Primary,0,1.0,30.0,Lennox,GCS16-653-125-5Y,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,,Motorized louvers,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,3909,Urban,1990,1.0,156631.4406,156631.4406
812,20814,7078,20064,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,90.85,0.312145,2.0,356682.1761,72.0,1.0,1.0,1142681.049,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,50.0,0.0,Primary,Primary,0,1.0,0.0,Carrier,48DJE007510,Single Zone,,,0.0,1.5,"Condenser,Exhaust,Supply",0.0,,Louvers (unknown if motorized/economizer),Fixed position passive louvers,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,21500,Urban,1985,1.0,1965411.405,1142681.049
813,20814,7078,20065,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,AHU with DX coil,,0,0,0,50.0,0.0,,Primary,0,1.0,0.0,Lennox,,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,,Louvers (unknown if motorized/economizer),,Full Electronic (Programmable thermostat),"C,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,21500,Urban,1985,1.0,1965411.405,1142681.049
814,20814,7078,20066,Suspended Unitary Heater,,NG,,,200.2,0.687854,1.0,785997.7304,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,0.0,Modine,PA130AB,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Full Electronic (Programmable thermostat),HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,21500,Urban,1985,1.0,1965411.405,1142681.049
815,20814,7078,20067,Radiant baseboard,,Electricity,,Electric Resistance Heating,0.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,3.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,Full Electronic (Programmable thermostat),HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,21500,Urban,1985,1.0,1965411.405,1142681.049
816,20813,7079,20068,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,5.118213,0.039035,2.0,48664.50219,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,0.0,King,WFH2407,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Full DDC,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,13677,Urban,1981,1.0,1246688.925,1246688.925
817,20813,7079,20069,Suspended Unitary Heater,,NG,,,126.0,0.9609639999999999,1.0,1198023.176,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,Reznor,XL 140,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Full DDC,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,13677,Urban,1981,1.0,1246688.925,1246688.925
818,11983,7080,20070,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,160.0,1.0,1.0,1606010.216,96.0,1.0,1.0,1606010.216,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,107.5,1600.0,Primary,Primary,0,2.0,19.0,Carrier,,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,"Full Electronic (Manual thermostat),Full Electronic (Programmable thermostat)","C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Catering Service,6658,Urban,1960,1.0,1606010.216,1606010.216
819,56488,7081,20071,,,,,,0.0,0.0,0.0,0.0,12.0,1.0,1.0,772237.6325,Room AC (RAC),,0,0,0,168.0,300.0,,Primary,0,1.0,0.0,sharp,af-s125nx,Single Zone,,,1.0,0.0,"Condenser,Supply",0.0,None,,,Full Electronic (Programmable thermostat),C,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Repair Shop,8337,Urban,1994,1.0,772237.6325,772237.6325
