,site_reference_number,facility_id,hvac_system_id,heating_system_type,heating_system_type_other,primary_heat_fuel,aux_heat,electric_resistance_heat_type,total_hvac_heating_capacity_kbtu,facility_heating_capacity_fraction,facility_heating_capacity_rank,regional_heated_sqft_represented,total_hvac_cooling_capacity_kbtu,facility_cooling_capacity_fraction,facility_cooling_capacity_rank,regional_cooled_sqft_represented,cooling_system_type,cooling_system_type_other,hydronic_heating,hydronic_cooling,hydronic_heating_or_cooling,avg_hours_per_week,airflow_capacity,system_primary_heat,system_primary_cool,primary_ventilation_source,num_identical_units,system_age_years,type_manufacturer,type_model,zone_type,heat_pump_type,component_vent_other,fan_supply_vfd,fan_supply_hp,fan,total_return_exhaust_fan_hp,supply_control_method,ventilation_outside_air,ventilation_exhaust,controls_comm_types,heat_cool_vent,component_heat_exchange,boiler_fuel_type,chiller_type,primary_building_type_facility,detailed_econ,total_building_area,urban_rural,year_constructed,sample_weight_hvac,regional_site_sqft_represented,regional_site_conditioned_sqft_represented
820,56488,7081,20072,Suspended Unitary Heater,,Electricity,,Electric Resistance Heating,17.06071,0.21031,2.0,162409.2965,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,dayton,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Full Electronic (Programmable thermostat),HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Repair Shop,8337,Urban,1994,1.0,772237.6325,772237.6325
821,56488,7081,20073,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,Room AC (RAC),,0,0,0,45.0,0.0,,Primary,0,1.0,0.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,Full Electronic (Programmable thermostat),C,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Repair Shop,8337,Urban,1994,1.0,772237.6325,772237.6325
822,56488,7081,20074,Suspended Unitary Heater,,Electricity,,Electric Resistance Heating,17.06071,0.21031,3.0,162409.2965,0.0,0.0,0.0,0.0,,,0,0,0,45.0,0.0,Supplemental,,0,1.0,0.0,dayton,,Single Zone,,,0.0,0.0,Supply,0.0,,,,Full Electronic (Programmable thermostat),HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Repair Shop,8337,Urban,1994,1.0,772237.6325,772237.6325
823,56488,7081,20075,AHU with DX cooling and combustion heating,,NG,,,47.0,0.579378,1.0,447417.495,0.0,0.0,5.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,45.0,0.0,Primary,Primary,0,1.0,26.0,trane,ttr060c100a1,Single Zone,,,0.0,0.2,"Condenser,Supply",0.0,None,,,Full Electronic (Programmable thermostat),"C,HT",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Repair Shop,8337,Urban,1994,1.0,772237.6325,772237.6325
824,56488,7081,20076,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,4.0,0.0,0.0,0.0,4.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,45.0,0.0,Primary,Primary,0,1.0,25.0,trane,xe1000,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,Full Electronic (Programmable thermostat),"C,HT",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Repair Shop,8337,Urban,1994,1.0,772237.6325,772237.6325
825,56488,7081,20077,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,3.0,0.0,Room AC (RAC),,0,0,0,45.0,0.0,,Primary,0,1.0,0.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,Full Electronic (Programmable thermostat),C,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Repair Shop,8337,Urban,1994,1.0,772237.6325,772237.6325
826,18685,7083,20090,Suspended Unitary Heater,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,Reznor,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Other,Other - Other,1930,Urban,1930,1.0,146774.7209,36132.04227
827,18685,7084,20091,Suspended Unitary Heater,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,Reznor,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Full Electronic (Programmable thermostat),HT,,Not Applicable,Not Applicable,Other,Other - Other,5910,Urban,1930,1.0,146774.7209,110642.6786
828,18685,7084,20092,Suspended Unitary Heater,,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,Reznor,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Full Electronic (Programmable thermostat),HT,,Not Applicable,Not Applicable,Other,Other - Other,5910,Urban,1930,1.0,146774.7209,110642.6786
829,10358,7097,20179,Ductless Mini-Split HP,,Electricity,,,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,Ductless Mini-Split HP,,0,0,0,70.0,0.0,Primary,Primary,0,1.0,24.0,Senville ,Senl12cd,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Ministorage,9496,Urban,1995,1.0,9359906.675,103495.177
830,22339,7098,20180,,,,,,0.0,0.0,0.0,0.0,12.0,1.0,1.0,36998.54032,Room AC (RAC),,0,0,0,70.0,0.0,,Primary,0,1.0,3.0,Sharp,AF-S125FX,Single Zone,,,0.0,0.1,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Car Wash,1828,Urban,1984,1.0,243285.3658,36998.54032
831,22339,7098,20181,Radiant baseboard,,Electricity,,Electric Resistance Heating,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,3.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Car Wash,1828,Urban,1984,1.0,243285.3658,36998.54032
832,20036,7099,20182,Suspended Unitary Heater,,NG,,,249.0,1.0,1.0,13194008.08,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,9.0,Reznor ,UDAP_150,Single Zone,,,0.0,3.0,Supply,0.0,None,,Another system controls exhaust air,,"HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,7200,Urban,1970,1.0,13194008.08,13194008.08
833,20036,7099,20183,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,Room AC (RAC),,0,0,0,168.0,0.0,,Primary,0,1.0,0.0,Frigidaire,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,7200,Urban,1970,1.0,13194008.08,13194008.08
834,20036,7099,20184,Radiant baseboard,,Electricity,,Electric Resistance Heating,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,7200,Urban,1970,1.0,13194008.08,13194008.08
835,19840,7101,20190,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,93.0,0.20359000000000002,3.0,15377.75465,34.6,0.140422,4.0,10606.48884,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,61.0,0.0,Primary,Primary,0,1.0,6.0,carrier,48tcea04,Single Zone,,,0.0,1.5,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Library,4840,Urban,2013,1.0,75532.95668999999,75532.95668999999
836,19840,7101,20191,Ductless Mini-Split HP,,Electricity,,,29.8,0.065236,5.0,4927.467963,24.8,0.100649,5.0,7602.3165579999995,Ductless Mini-Split HP,,0,0,0,168.0,710.0,Primary,Primary,0,1.0,6.0,panasonic,U-26pe1u6,Single Zone,Ductless Mini-Split HP,,1.0,0.064,"Condenser,Supply",0.0,None,,,Full Electronic (Programmable thermostat),"C,HT",,Not Applicable,Not Applicable,Assembly,Assembly - Library,4840,Urban,2013,1.0,75532.95668999999,75532.95668999999
837,19840,7101,20192,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,93.0,0.20359000000000002,2.0,15377.75465,59.0,0.239448,2.0,18086.21541,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,61.0,0.0,Primary,Primary,0,1.0,6.0,carrier,48tcea06B,Single Zone,,,0.0,1.75,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Library,4840,Urban,2013,1.0,75532.95668999999,75532.95668999999
838,19840,7101,20193,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,148.0,0.323992,1.0,24472.0737,83.0,0.33685,1.0,25443.27646,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,61.0,0.0,Primary,Primary,0,1.0,6.0,carrier,48tced08b,Single Zone,,,1.0,1.5,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Library,4840,Urban,2013,1.0,75532.95668999999,75532.95668999999
839,19840,7101,20194,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,93.0,0.20359000000000002,4.0,15377.75465,45.0,0.18262899999999999,3.0,13794.50835,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,61.0,0.0,Primary,Primary,0,1.0,6.0,carrier,48tcea05a,Single Zone,,,0.0,1.5,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Library,4840,Urban,2013,1.0,75532.95668999999,75532.95668999999
840,14468,7102,20195,AHU with DX cooling and combustion heating,,NG,,,279.0,0.830357,1.0,4643259.864,144.0,0.753926,1.0,4215866.593,AHU with DX cooling and combustion heating,,0,0,0,63.25,1525.0,Primary,Primary,0,3.0,15.0,Carrier ,38TDB048300,Multizone,,,1.0,1.0,"Condenser,Supply",0.0,VAV without reheat,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Retail Banking,10200,Rural,2005,1.0,5591883.808999999,5591883.808999999
841,14468,7102,20196,AHU with DX cooling and combustion heating,,NG,,,57.0,0.16964200000000002,2.0,948618.3531,36.0,0.18848099999999998,2.0,1053963.852,AHU with DX cooling and combustion heating,,0,0,0,63.25,1200.0,Primary,Primary,0,1.0,15.0,Carrier ,38TDB036300,Multizone,,,1.0,0.5,"Condenser,Supply",0.0,VAV without reheat,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Retail Banking,10200,Rural,2005,1.0,5591883.808999999,5591883.808999999
842,14468,7102,20197,,,,,,0.0,0.0,0.0,0.0,11.0,0.057590999999999996,3.0,322042.1804,Other,Mini Split,0,0,0,168.0,300.0,,Primary,0,1.0,15.0,Carrier,40QNB012-1,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Office,Office - Retail Banking,10200,Rural,2005,1.0,5591883.808999999,5591883.808999999
843,14468,7102,20198,Other,Space heater,Electricity,,,0.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,55.5,0.0,Supplemental,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Office,Office - Retail Banking,10200,Rural,2005,1.0,5591883.808999999,5591883.808999999
844,21994,7107,20210,Radiant baseboard,,Electricity,,Electric Resistance Heating,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,5.0,0.0,King,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,3360,Urban,1988,1.0,63939.3259,18268.37883
845,21994,7107,20211,,,,,,0.0,0.0,0.0,0.0,1.757253,1.0,1.0,18268.37883,Other,Window AC unit,0,0,0,168.0,0.0,,Primary,0,1.0,0.0,True value,MWB-05CM-1,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,3360,Urban,1988,1.0,63939.3259,18268.37883
846,11966,7117,20256,Furnace,,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,Payne,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Full Electronic (Programmable thermostat),HT,,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,3672,Urban,1975,1.0,881318.9744,881318.9744
847,11966,7117,20257,Furnace,,NG,,,64.0,1.0,1.0,881318.9744,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,27.0,Trane,XE 78,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Full Electronic (Programmable thermostat),HT,,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,3672,Urban,1975,1.0,881318.9744,881318.9744
848,59267,7119,20260,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,40.5,0.462232,2.0,134333.8749,24.0,0.363636,2.0,105679.903,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,45.0,0.0,Primary,Primary,0,1.0,28.0,Ruud air conditioning,URGG-05E24JKR,Single Zone,,,0.0,0.25,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,2265,Urban,1960,1.0,290620.0239,290620.0239
849,59267,7119,20261,Other,Portable electric heater,Electricity,,Electric Resistance Heating,5.118213,0.058414,3.0,16976.27808,0.0,0.0,0.0,0.0,,,0,0,0,45.0,0.0,Supplemental,,0,1.0,0.0,Kenwood,EW7507EK,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,2265,Urban,1960,1.0,290620.0239,290620.0239
850,59267,7119,20262,AHU with DX cooling and combustion heating,,NG,,,42.0,0.47935200000000006,1.0,139309.2897,42.0,0.636363,1.0,184939.8303,AHU with DX cooling and combustion heating,,0,0,0,45.0,1500.0,Primary,Primary,0,1.0,0.0,Bryant,561CJ042-F,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,2265,Urban,1960,1.0,290620.0239,290620.0239
851,21738,7120,20263,,,,,,0.0,0.0,0.0,0.0,30.0,1.0,1.0,161335.9109,Other,Split with indoor blower section,0,0,0,124.0,0.0,,Primary,0,1.0,4.0,Mitsubishi,PUZ-HA30NHA5,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Vehicle Repair,1932,Urban,1972,1.0,161335.9109,161335.9109
852,21738,7120,20264,Furnace,,Oil,,,100.8,0.831183,1.0,134099.6664,0.0,0.0,0.0,0.0,,,0,0,0,124.0,0.0,Primary,,0,1.0,21.0,Thermo Pride,OT11-105FA,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Vehicle Repair,1932,Urban,1972,1.0,161335.9109,161335.9109
853,21738,7120,20265,Other,Suspended radiant electric,Electricity,,Electric Resistance Heating,20.472852,0.16881600000000002,2.0,27236.08314,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,3.0,0.0,Fostoria,OCH-44-240V,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Vehicle Repair,1932,Urban,1972,1.0,161335.9109,161335.9109
854,19807,7126,20314,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,0.0,0.0,3.0,0.0,0.0,0.0,5.0,0.0,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,20.0,amana,,Single Zone,,,1.0,0.0,"Condenser,Supply",0.0,None,,,Full DDC,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,34000,Urban,1999,10.33333333,2685287.329,2685287.329
855,19807,7126,20315,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,0.0,0.0,4.0,0.0,0.0,0.0,6.0,0.0,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,20.0,amana,,Single Zone,,,1.0,0.0,"Condenser,Supply",0.0,None,,,Full DDC,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,34000,Urban,1999,10.33333333,2685287.329,2685287.329
856,19807,7126,20316,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,123.40580200000001,1.0,1.0,2685287.329,124.0,0.5636359999999999,1.0,1513524.6090000002,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,20.0,amana,ptc12,Single Zone,,,1.0,0.0,"Condenser,Supply",0.0,None,,,Full DDC,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,34000,Urban,1999,10.33333333,2685287.329,2685287.329
857,19807,7126,20317,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,0.0,0.0,6.0,0.0,0.0,0.0,8.0,0.0,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,LG,,Single Zone,,,1.0,0.0,"Condenser,Supply",0.0,,,,Full DDC,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,34000,Urban,1999,10.33333333,2685287.329,2685287.329
858,19807,7126,20318,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,0.0,0.0,9.0,0.0,0.0,0.0,10.0,0.0,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,20.0,amana,,Single Zone,,,1.0,0.0,"Condenser,Supply",0.0,None,,,Full DDC,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,34000,Urban,1999,10.33333333,2685287.329,2685287.329
859,19807,7126,20319,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,0.0,0.0,2.0,0.0,0.0,0.0,4.0,0.0,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,20.0,amana,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,Full DDC,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,34000,Urban,1999,10.33333333,2685287.329,2685287.329
860,19807,7126,20320,,,,,,0.0,0.0,0.0,0.0,36.0,0.163636,3.0,439409.6773,AHU with DX coil,,0,0,0,168.0,0.0,,Primary,0,1.0,20.0,goodman,gsxgsx13036,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,Full DDC,"C,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,34000,Urban,1999,1.0,2685287.329,2685287.329
861,19807,7126,20321,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,7.0,0.0,0.0,0.0,9.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,20.0,goodman,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,Full DDC,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,34000,Urban,1999,1.0,2685287.329,2685287.329
862,19807,7126,20322,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,8.0,0.0,60.0,0.272727,2.0,732350.3573,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,20.0,Amana,ASX13,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,Full DDC,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,34000,Urban,1999,1.0,2685287.329,2685287.329
863,19807,7126,20323,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,0.0,0.0,5.0,0.0,0.0,0.0,7.0,0.0,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,0.0,Primary,Supplemental,0,4.0,20.0,Amana,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,Full DDC,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,34000,Urban,1999,1.0,2685287.329,2685287.329
864,19340,7130,20340,Ductless Mini-Split HP,,Electricity,,,96.0,0.516129,1.0,1492889.1919999998,91.8,1.0,1.0,2892472.9910000004,Ductless Mini-Split HP,,0,0,0,31.5,332.0,Primary,Primary,0,3.0,0.0,Daikin,4MXS32GVJU,Single Zone,Ductless Mini-Split HP,,0.0,1.0,"Condenser,Supply",0.0,None,,,"Full Electronic (Programmable thermostat),Full Pneumatic","C,HT",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,17240,Rural,1985,1.0,2892472.9910000004,2892472.9910000004
865,19340,7130,20341,Rooftop Unit HP (RTU-HP),,Electricity,,,90.0,0.48386999999999997,2.0,1399580.906,0.0,0.0,2.0,0.0,Rooftop Unit HP (RTU-HP),,0,0,0,31.5,3000.0,Primary,Primary,0,1.0,2.0,York,XP090C00A2AAB7,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,0.33,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,"Full Electronic (Programmable thermostat),Full Pneumatic","C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,17240,Rural,1985,1.0,2892472.9910000004,2892472.9910000004
866,21457,7132,20344,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,73.6,0.08241799999999999,7.0,158641.8153,60.0,0.104058,5.0,200295.4454,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1900.0,Primary,Primary,0,1.0,0.0,Daikin,DCG0600903DXXXAB,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,17500,Urban,2012,1.0,2914764.186,1924844.274
867,21457,7132,20345,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,177.6,0.19888,1.0,382813.0291,108.0,0.187304,2.0,360531.0318,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1200.0,Primary,Primary,0,3.0,0.0,Carrier,48TJE004--511QE,Single Zone,,,0.0,0.34,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,17500,Urban,2012,1.0,2914764.186,1924844.274
868,21457,7132,20346,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,118.4,0.13258599999999998,2.0,255207.4029,120.0,0.208116,1.0,400590.8908,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,2000.0,Primary,Primary,0,2.0,0.0,Carrier,48TJD006--501GA,Single Zone,,,0.0,1.2,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,17500,Urban,2012,1.0,2914764.186,1924844.274
869,21457,7132,20347,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,59.2,0.06629299999999999,8.0,127603.7014,36.0,0.062434,8.0,120175.7274,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1200.0,Primary,Primary,0,1.0,0.0,Carrier,48TJE004--511GA,Single Zone,,,0.0,0.34,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,17500,Urban,2012,1.0,2914764.186,1924844.274
870,21457,7132,20348,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,93.0,0.104143,6.0,200459.0572,35.4,0.061394000000000004,9.0,118173.8893,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1050.0,Primary,Primary,0,1.0,4.0,Carrier,48KCEA04A2A5A0A0A0,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,17500,Urban,2012,1.0,2914764.186,1924844.274
871,21457,7132,20349,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,104.0,0.116461,3.0,224169.2889,48.4,0.08394,6.0,161571.4283,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,0.0,Lennox,KGB024S4DW1P,Single Zone,,,0.0,0.25,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,17500,Urban,2012,1.0,2914764.186,1924844.274
872,21457,7132,20350,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,104.0,0.116461,5.0,224169.2889,60.4,0.104751,4.0,201629.3625,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,0.0,Lennox,KGB030S4DW1P,Single Zone,,,0.0,0.25,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,17500,Urban,2012,1.0,2914764.186,1924844.274
873,21457,7132,20351,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,104.0,0.116461,4.0,224169.2889,60.4,0.104751,3.0,201629.3625,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,0.0,Lennox,KGB048H4ES4Y,Single Zone,,,0.0,0.25,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,17500,Urban,2012,1.0,2914764.186,1924844.274
874,21457,7132,20352,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,59.2,0.06629299999999999,9.0,127603.7014,48.0,0.083246,7.0,160235.5864,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1600.0,Primary,Primary,0,1.0,0.0,Carrier,48TJD005--501GA,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,17500,Urban,2012,1.0,2914764.186,1924844.274
875,21457,7134,20353,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,251.0,0.67948,1.0,672630.7819,180.0,0.681818,1.0,674945.2146,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,7500.0,Primary,Primary,0,1.0,0.0,Carrier,48CED17D2M5A0A3C0,Single Zone,,,0.0,3.7,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,Full Electronic (Manual thermostat),"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Hardware,9000,Urban,2012,1.0,2914764.186,989919.9121
876,21457,7134,20354,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,59.2,0.16025899999999998,2.0,158643.5752,36.0,0.136363,3.0,134988.449,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1200.0,Primary,Primary,0,1.0,0.0,Carrier,48TJE004--511GA,Single Zone,,,0.0,0.34,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,Full Electronic (Manual thermostat),"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Hardware,9000,Urban,2012,1.0,2914764.186,989919.9121
877,21457,7134,20355,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,59.2,0.16025899999999998,3.0,158643.5752,48.0,0.181818,2.0,179985.2586,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1600.0,Primary,Primary,0,1.0,0.0,Carrier,48TJE005--501GA,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,Full Electronic (Manual thermostat),"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Hardware,9000,Urban,2012,1.0,2914764.186,989919.9121
878,20484,7143,20393,Suspended Unitary Heater,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,11.0,Reznor,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Full DDC,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,39600,Urban,2008,1.0,802660.9218,802660.9218
879,20484,7143,20394,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,Ductless Mini-Split AC,,0,0,0,168.0,0.0,,Primary,0,1.0,0.0,Mitsubishi,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,Full DDC,C,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,39600,Urban,2008,1.0,802660.9218,802660.9218
880,20484,7143,20395,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,2.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,70.0,0.0,Primary,Primary,0,1.0,11.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,Full DDC,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,39600,Urban,2008,1.0,802660.9218,802660.9218
881,20484,7143,20396,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,3.0,0.0,0.0,0.0,3.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,87.5,0.0,Primary,Primary,0,1.0,11.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,Full DDC,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,39600,Urban,2008,1.0,802660.9218,802660.9218
882,16198,7147,20410,,,Electricity,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,124.0,0.0,Primary,Primary,0,1.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,,,,Full Electronic (Manual thermostat),"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Department Store,3285,Urban,1909,1.0,3547517.7589999996,2521599.381
883,18605,7149,20413,AHU with DX cooling and hydronic heating,,Other Heating Water,,,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,AHU with DX cooling and hydronic heating,,1,0,1,70.0,0.0,Primary,Primary,0,1.0,18.0,Unico,,Single Zone,,,0.0,0.0,"Condenser,Return,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,6739,Urban,2001,1.0,1274256.5890000002,1274256.5890000002
884,15791,7152,20441,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,200.0,1.0,1.0,460477.0159,150.0,1.0,1.0,460477.0159,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,53.0,4500.0,Primary,Primary,0,1.0,0.0,Carrier,48TJE014--521GA,Single Zone,,,0.0,3.7,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto/Boat Dealer/ Showrm,5300,Urban,1964,1.0,460477.0159,460477.0159
885,11560,7153,20442,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,489.7,1.0,1.0,6280612.865,531.0,1.0,1.0,6280612.865,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,59.0,0.0,Amana,PTH093D35ARDA,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,Full Electronic (Programmable thermostat),"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Motel,22896,Urban,1994,1.0,6280612.865,6280612.865
886,11438,7161,20458,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,104.0,0.204147,2.0,66950.03481,90.0,0.18987300000000001,2.0,62268.87467999999,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,14.0,Lennox,LGA090H2BS3G,Single Zone,,,1.0,3.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,Full Electronic (Manual thermostat),"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Museum,32340,Urban,1991,1.0,436678.6771,327950.1281
887,11438,7161,20459,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,62.4,0.12248800000000001,4.0,40169.95529,60.0,0.126582,3.0,41512.583119999996,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,14.0,Lennox,LGA060H2BS2G,Single Zone,,,1.0,1.5,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,Full Electronic (Manual thermostat),"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Museum,32340,Urban,1991,1.0,436678.6771,327950.1281
888,11438,7161,20460,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,62.4,0.12248800000000001,3.0,40169.95529,36.0,0.075949,5.0,24907.48428,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,14.0,Lennox,LGA036H2BS2G,Single Zone,,,1.0,2.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,Full Electronic (Manual thermostat),"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Museum,32340,Urban,1991,1.0,436678.6771,327950.1281
889,11438,7161,20461,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,62.4,0.12248800000000001,5.0,40169.95529,48.0,0.101265,4.0,33209.86972,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,14.0,Lennox,LGA048H2BS3G,Single Zone,,,0.0,1.5,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,Full Electronic (Manual thermostat),"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Museum,32340,Urban,1991,1.0,436678.6771,327950.1281
890,11438,7161,20462,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,208.0,0.408294,1.0,133900.0696,240.0,0.506329,1.0,166050.6604,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,50.0,0.0,Primary,Primary,0,1.0,14.0,Lennox,LGA240H2BS3G,Multizone,,,0.0,7.5,"Condenser,Supply",0.0,,Economizer/Motorized louvers,Motorized louvers,Full Electronic (Manual thermostat),"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Museum,32340,Urban,1991,1.0,436678.6771,327950.1281
891,11438,7161,20463,Suspended Unitary Heater,,NG,,,0.0,0.0,7.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,7.0,0.0,Reznor,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Full Electronic (Manual thermostat),HT,,Not Applicable,Not Applicable,Assembly,Assembly - Museum,32340,Urban,1991,1.0,436678.6771,327950.1281
892,11438,7161,20464,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,10.236426,0.020093,6.0,6589.501924,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,QMARK,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Full Electronic (Manual thermostat),HT,,Not Applicable,Not Applicable,Assembly,Assembly - Museum,32340,Urban,1991,1.0,436678.6771,327950.1281
893,11438,7162,20465,AHU with DX cooling and combustion heating,,NG,,,700.0,1.0,1.0,108728.549,600.0,0.925925,1.0,100674.4817,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,8.0,trane,RAUJC504BB030BD000010,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,Economizer/Motorized louvers,Another system controls exhaust air,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Museum,10722,Urban,2012,1.0,436678.6771,108728.549
894,11438,7162,20466,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,2.0,0.0,48.0,0.074074,2.0,8053.958536,AHU with DX cooling and combustion heating,,0,0,0,49.0,0.0,Primary,Primary,0,1.0,8.0,YORK,YHJD48S44S3A,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Another system controls exhaust air,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Museum,10722,Urban,2012,1.0,436678.6771,108728.549
895,14073,7170,20483,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,355.2,1.0,1.0,13374049.33,354.999254,1.0,1.0,13374049.33,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,0.0,0.0,Primary,Primary,0,6.0,0.0,Carrier ,48tjd005.501ga,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Other Specialty Merchandise,11472,Urban,1920,1.0,13374049.33,13374049.33
896,14073,7170,20484,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,2.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,0.0,0.0,Primary,Primary,0,1.0,0.0,Carrier ,38tkb048330,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,Full Electronic (Programmable thermostat),"C,HT",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Other Specialty Merchandise,11472,Urban,1920,1.0,13374049.33,13374049.33
897,21022,7173,20500,Suspended Unitary Heater,,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,reznor,,Single Zone,,,0.0,0.033,Supply,0.0,None,,,Full Electronic (Programmable thermostat),HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Other Specialty Merchandise,5243,Urban,1949,1.0,4117497.2789999996,1280581.222
898,21022,7173,20501,Suspended Unitary Heater,,NG,,,100.0,1.0,1.0,1280581.222,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,22.0,Reznor,f100-3,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Full Electronic (Programmable thermostat),HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Other Specialty Merchandise,5243,Urban,1949,1.0,4117497.2789999996,1280581.222
899,21022,7174,20502,Suspended Unitary Heater,,NG,,,205.0,1.0,1.0,1040487.5079999999,0.0,0.0,0.0,0.0,,,0,0,0,51.0,0.0,Primary,,0,1.0,0.0,Modine,PDP250AE0130SBAN,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Full Electronic (Programmable thermostat),HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Studio/Gallery,11615,Urban,1910,1.0,4117497.2789999996,1040487.5079999999
900,20063,7178,20549,Radiant baseboard,,Electricity,,Electric Resistance Heating,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Supplemental,,0,21.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Lodging,Lodging - Motel,6956,Rural,1963,1.0,549046.0920000001,549046.0920000001
901,20063,7178,20550,Other,Cadet,Electricity,,,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Lodging,Lodging - Motel,6956,Rural,1963,1.0,549046.0920000001,549046.0920000001
902,14528,7181,20555,,,,,,0.0,0.0,0.0,0.0,164.3,1.0,1.0,3317545.175,Room AC (RAC),,0,0,0,168.0,0.0,,Primary,0,31.0,0.0,Kenmore,580.720562,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,Full Electronic (Programmable thermostat),"C,V",,Not Applicable,Not Applicable,Lodging,Lodging - Motel,7882,Urban,1930,1.0,3317545.175,3317545.175
903,14528,7181,20556,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,35.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Full Electronic (Programmable thermostat),HT,,Not Applicable,Not Applicable,Lodging,Lodging - Motel,7882,Urban,1930,1.0,3317545.175,3317545.175
904,14528,7181,20557,Radiant baseboard,,Electricity,,Electric Resistance Heating,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,27.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,Full Electronic (Programmable thermostat),HT,,Not Applicable,Not Applicable,Lodging,Lodging - Motel,7882,Urban,1930,1.0,3317545.175,3317545.175
905,20734,7184,20570,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,128.0,0.22298800000000002,1.0,84835.75085,120.0,0.443622,1.0,168775.9228,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,60.0,0.0,Primary,Primary,0,2.0,5.0,Trane, YSC060E1EMA1N,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,School,School - Pre-School,14391,Urban,1973,1.0,380449.8487,380449.8487
906,20734,7184,20571,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,108.0,0.188146,3.0,71580.11722999999,60.0,0.221811,2.0,84387.96138,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,60.0,0.0,Primary,Primary,0,1.0,10.0,Trane,YSC060E1EHA0UC,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,School,School - Pre-School,14391,Urban,1973,1.0,380449.8487,380449.8487
907,20734,7184,20572,AHU with DX cooling and combustion heating,,NG,,,36.8,0.064109,6.0,24390.25935,30.0,0.11090499999999999,4.0,42193.79047,AHU with DX cooling and combustion heating,,0,0,0,60.0,0.0,Primary,Primary,0,1.0,20.0,Trane,TTN030C100C4,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,Full Electronic (Programmable thermostat),"C,HT",,Not Applicable,Not Applicable,School,School - Pre-School,14391,Urban,1973,1.0,380449.8487,380449.8487
908,20734,7184,20573,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,8.0,0.0,42.0,0.15526800000000002,3.0,59071.6871,AHU with DX cooling and combustion heating,,0,0,0,60.0,0.0,Primary,Primary,0,1.0,21.0,American Standard,7A0042A100A1,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,Full Electronic (Programmable thermostat),"C,HT",,Not Applicable,Not Applicable,School,School - Pre-School,14391,Urban,1973,1.0,380449.8487,380449.8487
909,20734,7184,20574,,,,,,0.0,0.0,0.0,0.0,18.5,0.068391,5.0,26019.3456,Room AC (RAC),,0,0,0,60.0,0.0,,Primary,0,1.0,5.0,Frigidaire,FFRE1833Q2,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,Full Electronic (Programmable thermostat),C,,Not Applicable,Not Applicable,School,School - Pre-School,14391,Urban,1973,1.0,380449.8487,380449.8487
910,20734,7184,20575,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,Portable AC (P-AC),,0,0,0,60.0,0.0,,Primary,0,2.0,0.0,aire,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,Full Electronic (Programmable thermostat),C,,Not Applicable,Not Applicable,School,School - Pre-School,14391,Urban,1973,1.0,380449.8487,380449.8487
911,20734,7184,20576,Suspended Unitary Heater,,NG,,,76.72,0.133653,5.0,50848.26362,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,33.0,Reznor,CEEXL105,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Full Electronic (Programmable thermostat),HT,,Not Applicable,Not Applicable,School,School - Pre-School,14391,Urban,1973,1.0,380449.8487,380449.8487
912,20734,7184,20577,Furnace,,NG,,,100.0,0.174209,4.0,66277.78768,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,HCCO,NHGI925BK03,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Full Electronic (Programmable thermostat),HT,,Not Applicable,Not Applicable,School,School - Pre-School,14391,Urban,1973,1.0,380449.8487,380449.8487
913,20734,7184,20578,Suspended Unitary Heater,,NG,,,124.5,0.21689099999999997,2.0,82516.14813,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,11.0,Reznor,UDAP75,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Full Electronic (Programmable thermostat),HT,,Not Applicable,Not Applicable,School,School - Pre-School,14391,Urban,1973,1.0,380449.8487,380449.8487
914,20734,7184,20579,Suspended Unitary Heater,,NG,,,0.0,0.0,7.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,60.0,0.0,Primary,,0,1.0,0.0,Reznor,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Full Electronic (Programmable thermostat),HT,,Not Applicable,Not Applicable,School,School - Pre-School,14391,Urban,1973,1.0,380449.8487,380449.8487
915,10961,7193,20615,Packaged Terminal AC (PTAC) w/heat,,Electricity,Electric strip heat,Electric Resistance Heating,0.0,0.0,3.0,0.0,0.0,0.0,2.0,0.0,Packaged Terminal AC (PTAC) w/heat,,0,0,0,45.0,0.0,Primary,Primary,0,1.0,0.0,GE,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,2000,Urban,1980,1.0,1611216.677,1611216.677
916,10961,7193,20616,Packaged Terminal HP (PTHP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,11.2,0.621383,1.0,1001182.652,11.2,1.0,1.0,1611216.677,Packaged Terminal HP (PTHP),,0,0,0,45.0,0.0,Primary,Primary,0,1.0,0.0,LG,LT1237HNR,Single Zone,Packaged Terminal HP (PTHP),,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,2000,Urban,1980,1.0,1611216.677,1611216.677
917,10961,7193,20617,Radiant baseboard,,Electricity,,Electric Resistance Heating,6.824284,0.378616,2.0,610032.4132,0.0,0.0,0.0,0.0,,,0,0,0,45.0,0.0,Supplemental,,0,2.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,Full Electronic (Programmable thermostat),HT,,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,2000,Urban,1980,1.0,1611216.677,1611216.677
918,12906,7202,20635,AHU with DX cooling and combustion heating,,NG,,,97.0,0.24935700000000002,1.0,1006563.934,48.0,0.25,2.0,1009159.493,AHU with DX cooling and combustion heating,,0,0,0,80.0,0.0,Primary,Primary,0,1.0,4.0,Day & Night,N4A348AKN300,Single Zone,,,1.0,1.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,7545,Urban,2014,1.0,4036637.9710000004,4036637.9710000004
919,12906,7202,20636,AHU with DX cooling and combustion heating,,NG,,,78.0,0.200514,3.0,809402.426,36.0,0.1875,3.0,756869.6195,AHU with DX cooling and combustion heating,,0,0,0,45.0,0.0,Primary,Primary,0,1.0,4.0,Day & Night,N4A336AKN300,Multizone,,,1.0,0.75,"Condenser,Supply",0.0,VAV without reheat,Fixed-position louvers,Another system controls exhaust air,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,7545,Urban,2014,1.0,4036637.9710000004,4036637.9710000004
920,12906,7202,20637,AHU with DX cooling and combustion heating,,NG,,,58.0,0.1491,5.0,601862.7214,24.0,0.125,5.0,504579.7463,AHU with DX cooling and combustion heating,,0,0,0,72.5,0.0,Primary,Primary,0,1.0,4.0,Day & Night,N4A324AKN200,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,7545,Urban,2014,1.0,4036637.9710000004,4036637.9710000004
921,12906,7202,20638,AHU with DX cooling and combustion heating,,NG,,,78.0,0.200514,2.0,809402.426,48.0,0.25,1.0,1009159.493,AHU with DX cooling and combustion heating,,0,0,0,72.5,0.0,Primary,Primary,0,1.0,4.0,Day & Night,N4A348AKN300,Multizone,,,0.0,0.75,"Condenser,Supply",0.0,VAV without reheat,Fixed-position louvers,Another system controls exhaust air,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,7545,Urban,2014,1.0,4036637.9710000004,4036637.9710000004
922,12906,7202,20639,AHU with DX cooling and combustion heating,,NG,,,78.0,0.200514,4.0,809402.426,36.0,0.1875,4.0,756869.6195,AHU with DX cooling and combustion heating,,0,0,0,72.5,0.0,Primary,Primary,0,1.0,4.0,Day & Night,N4A336AKN300,Single Zone,,,1.0,0.75,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,7545,Urban,2014,1.0,4036637.9710000004,4036637.9710000004
923,17830,7204,20643,AHU with DX cooling and combustion heating,,NG,Furnace,,58.0,1.0,1.0,758535.7922,0.0,0.0,1.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,96.0,1000.0,Primary,Primary,0,1.0,6.0,,,Single Zone,,,1.0,0.75,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Medical Office,2547,Urban,1910,1.0,1564364.909,758535.7922
924,21922,7207,20652,Furnace,,NG,,,80.0,1.0,1.0,168211.80899999998,0.0,0.0,0.0,0.0,,,0,0,0,45.0,1600.0,Primary,,0,1.0,21.0,Payne,PG8,Single Zone,,,0.0,0.5,Supply,0.0,None,,,Full Electronic (Programmable thermostat),HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Other Specialty Merchandise,1492,Urban,1944,1.0,168211.80899999998,168211.80899999998
925,22304,7210,20661,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,243.0,0.9793709999999999,1.0,2995948.502,240.0,0.9523799999999999,1.0,2913381.583,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,150.5,4000.0,Primary,Primary,0,2.0,10.0,Trane,YHC120A3RLA2JC000A2,Single Zone,,,0.0,3.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,7500,Urban,2009,1.0,3059053.7210000004,3059053.7210000004
926,22304,7210,20662,,,,,,0.0,0.0,0.0,0.0,12.0,0.047619,2.0,145669.0792,Other,Mini-split AC,0,0,0,168.0,363.0,,Supplemental,0,1.0,10.0,Mitsubishi,MU-A12WA,Single Zone,,,0.0,0.0,Condenser,0.0,None,,,,C,,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,7500,Urban,2009,1.0,3059053.7210000004,3059053.7210000004
927,22304,7210,20663,Radiant baseboard,,Electricity,,Electric Resistance Heating,5.118213,0.020628,2.0,63102.16016,0.0,0.0,0.0,0.0,,,0,0,0,168.0,175.0,Supplemental,,0,1.0,0.0,Markel,HF3315TRP,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,7500,Urban,2009,1.0,3059053.7210000004,3059053.7210000004
928,12934,7213,20667,Suspended Unitary Heater,,NG,,,152.0,1.0,1.0,580703.4544,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,9.0,Modine,PA200AB,Single Zone,,,0.0,0.33,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Other Warehouse,3740,Urban,1990,1.0,580703.4544,580703.4544
929,12934,7213,20668,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,40.0,0.0,Primary,,0,2.0,9.0,Cadet,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Other Warehouse,3740,Urban,1990,1.0,580703.4544,580703.4544
930,12934,7213,20669,,,,,,0.0,0.0,0.0,0.0,12.0,1.0,1.0,580703.4544,Other,Mini Split,0,0,0,168.0,0.0,,Primary,0,1.0,3.0,Lennox,MS7-CO-12L1A,Single Zone,,,0.0,0.0585,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Other Warehouse,3740,Urban,1990,1.0,580703.4544,580703.4544
931,10410,7214,20670,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,99.0,0.0,Primary,Primary,0,1.0,4.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,Full Electronic (Manual thermostat),"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Retail Banking,2500,Urban,1970,1.0,932312.7655,932312.7655
932,12520,7216,20679,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,4.0,0.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Another system controls exhaust air,Full Electronic (Programmable thermostat),"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Club/Lodges,7503,Urban,1960,1.0,97964.52712,97964.52712
933,21161,7226,20703,Suspended Unitary Heater,,Electricity,,Electric Resistance Heating,170.6071,1.0,1.0,1487850.105,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,0.0,Markel,F2F 5105,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,6200,Urban,1981,5.0,1487850.105,1487850.105
934,17542,7229,20722,AHU with DX cooling and combustion heating,,NG,,,81.0,1.0,1.0,701771.2840000001,60.0,1.0,1.0,701771.2840000001,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,5.0,,,Single Zone,,,1.0,0.5,"Condenser,Supply",0.0,None,,,Full Electronic (Manual thermostat),"C,HT",,Not Applicable,Not Applicable,Assembly,Assembly - Club/Lodges,6300,Urban,1985,1.0,701771.2840000001,701771.2840000001
935,17542,7229,20723,Other,Fireplace,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Supplemental,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,Full Electronic (Manual thermostat),HT,,Not Applicable,Not Applicable,Assembly,Assembly - Club/Lodges,6300,Urban,1985,1.0,701771.2840000001,701771.2840000001
936,20677,7231,20724,Suspended Unitary Heater,,NG,,,0.0,0.0,5.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,45.0,0.0,Primary,,0,2.0,0.0,Reznor,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - No Majority,49620,Urban,1961,1.0,4571182.901000001,3333039.0439999998
