,site_reference_number,facility_id,hvac_system_id,heating_system_type,heating_system_type_other,primary_heat_fuel,aux_heat,electric_resistance_heat_type,total_hvac_heating_capacity_kbtu,facility_heating_capacity_fraction,facility_heating_capacity_rank,regional_heated_sqft_represented,total_hvac_cooling_capacity_kbtu,facility_cooling_capacity_fraction,facility_cooling_capacity_rank,regional_cooled_sqft_represented,cooling_system_type,cooling_system_type_other,hydronic_heating,hydronic_cooling,hydronic_heating_or_cooling,avg_hours_per_week,airflow_capacity,system_primary_heat,system_primary_cool,primary_ventilation_source,num_identical_units,system_age_years,type_manufacturer,type_model,zone_type,heat_pump_type,component_vent_other,fan_supply_vfd,fan_supply_hp,fan,total_return_exhaust_fan_hp,supply_control_method,ventilation_outside_air,ventilation_exhaust,controls_comm_types,heat_cool_vent,component_heat_exchange,boiler_fuel_type,chiller_type,primary_building_type_facility,detailed_econ,total_building_area,urban_rural,year_constructed,sample_weight_hvac,regional_site_sqft_represented,regional_site_conditioned_sqft_represented
1052,14895,7352,21334,Radiant baseboard,,Electricity,,Electric Resistance Heating,0.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,50.0,0.0,Supplemental,,0,2.0,0.0,Markel,HF3126TE,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,4000,Urban,1983,1.0,8087270.28,8087270.28
1053,14895,7352,21335,AHU with DX cooling and combustion heating,,NG,,,41.0,0.21243499999999998,2.0,1718019.2619999999,0.0,0.0,2.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,50.0,0.0,Primary,Primary,0,1.0,0.0,,,Single Zone,,,0.0,0.33,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,4000,Urban,1983,1.0,8087270.28,8087270.28
1054,13090,7354,21337,AHU with DX cooling and combustion heating,,NG,,,375.0,0.581395,1.0,16146602.11,0.0,0.0,2.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,77.0,0.0,Primary,Primary,0,3.0,15.0,Bryant ,310aav060155aaja,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,14980,Urban,1953,1.0,27921284.63,27772172.3
1055,13090,7354,21338,AHU with DX cooling and combustion heating,,NG,,,142.0,0.22015500000000002,2.0,6114182.592,0.0,0.0,3.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,77.0,0.0,Primary,Primary,0,2.0,15.0,Bryant ,,Single Zone,,,0.0,0.33,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,14980,Urban,1953,1.0,27921284.63,27772172.3
1056,13090,7354,21339,AHU with DX cooling and combustion heating,,NG,,,128.0,0.19844900000000001,3.0,5511359.821,0.0,0.0,1.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,77.0,0.0,Primary,Primary,0,2.0,15.0,York,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,14980,Urban,1953,1.0,27921284.63,27772172.3
1057,22061,7360,21362,,,,,,0.0,0.0,0.0,0.0,12.0,0.25,2.0,542581.5577,Ductless Mini-Split AC,,0,0,0,55.0,0.0,,Primary,0,1.0,14.0,Mitsubishi,MU12NN2,Single Zone,,,0.0,0.25,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Office,Office - Other Office,3200,Urban,1978,1.0,2170326.231,2170326.231
1058,22061,7360,21363,Other,Split system heat pump,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,0.0,0.0,1.0,0.0,36.0,0.75,1.0,1627744.6730000002,Other,Split system heat pump,0,0,0,55.0,1200.0,Primary,Primary,0,1.0,14.0,American Standard,5015PJ11F,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Other Office,3200,Urban,1978,1.0,2170326.231,2170326.231
1059,10299,7378,21428,Other,Split DX cooling with electric heat,Electricity,Electric strip heat,Electric Resistance Heating,94.8,1.0,1.0,684325.1159,106.8,1.0,1.0,684325.1159,Other,Split DX cooling with electric heat,0,0,0,168.0,1100.0,Primary,Primary,0,3.0,0.0,Carrier,38ydb037300,Single Zone,,,0.0,0.5,"Condenser,Return,Supply",0.5,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Medical Office,9694,Urban,1977,1.0,684325.1159,684325.1159
1060,21609,7379,21429,Other,Split system heat pump,Electricity,,,0.0,0.0,3.0,0.0,30.0,0.22727199999999997,3.0,21266.293999999998,Other,Split system heat pump,0,0,0,60.0,0.0,Primary,Primary,0,1.0,0.0,Lennox,LPS13DC-030-230-02,Single Zone,,,0.0,0.0,"Condenser,Return,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Not Applicable,School,School - Pre-School,7400,Urban,1988,1.0,93571.99303,93571.99303
1061,21609,7379,21430,Other,Split system heat pump,Electricity,,,0.0,0.0,1.0,0.0,42.0,0.318181,2.0,29772.83031,Other,Split system heat pump,0,0,0,60.0,0.0,Primary,Primary,0,1.0,0.0,Carrier,38YKC042300,Single Zone,,,0.0,0.0,"Condenser,Return,Supply",0.0,,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,School,School - Pre-School,7400,Urban,1988,1.0,93571.99303,93571.99303
1062,21609,7379,21431,Other,Split system heat pump,Electricity,,,0.0,0.0,2.0,0.0,60.0,0.454545,1.0,42532.68157,Other,Split system heat pump,0,0,0,60.0,0.0,Primary,Primary,0,1.0,0.0,Carrier,PH14NB060-A,Single Zone,,,0.0,0.0,"Condenser,Return,Supply",0.0,,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,School,School - Pre-School,7400,Urban,1988,1.0,93571.99303,93571.99303
1063,16769,7381,21432,AHU with hydronic cooling and combustion heating,,NG,,,1250.0,0.25,1.0,1483185.361,0.0,0.0,1.0,0.0,AHU with hydronic cooling and combustion heating,,0,1,1,168.0,0.0,Primary,Primary,0,1.0,0.0,McQuay,RAH077CLA,Multizone,,,0.0,0.0,"Return,Supply",0.0,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Office,148780,Urban,1998,1.0,7294918.492000001,5932741.444
1064,16769,7381,21433,AHU with hydronic cooling and combustion heating,,NG,,,1250.0,0.25,3.0,1483185.361,0.0,0.0,3.0,0.0,AHU with hydronic cooling and combustion heating,,0,1,1,168.0,0.0,Primary,Primary,0,1.0,0.0,McQuay,RAH077CLA,Multizone,,,0.0,40.0,"Return,Supply",0.0,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Office,148780,Urban,1998,1.0,7294918.492000001,5932741.444
1065,16769,7381,21434,AHU with hydronic cooling and combustion heating,,NG,,,1250.0,0.25,4.0,1483185.361,0.0,0.0,4.0,0.0,AHU with hydronic cooling and combustion heating,,0,1,1,168.0,0.0,Primary,Primary,0,1.0,0.0,McQuay,,Multizone,,,0.0,40.0,"Return,Supply",0.0,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Office,148780,Urban,1998,1.0,7294918.492000001,5932741.444
1066,16769,7381,21435,AHU with hydronic cooling and combustion heating,,NG,,,1250.0,0.25,2.0,1483185.361,0.0,0.0,2.0,0.0,AHU with hydronic cooling and combustion heating,,0,1,1,168.0,0.0,Primary,Primary,0,1.0,0.0,McQuay,RAH077CLA,Multizone,,,0.0,0.0,"Return,Supply",0.0,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Office,148780,Urban,1998,1.0,7294918.492000001,5932741.444
1067,13436,7388,21465,AHU with DX cooling and combustion heating,,NG,,,70.0,1.0,1.0,235825.422,36.0,1.0,1.0,235825.422,AHU with DX cooling and combustion heating,,0,0,0,37.0,0.0,Primary,Primary,0,1.0,6.0,Lennox,Xc13 -036-230-07,Single Zone,,,1.0,1.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Office,2445,Urban,1936,1.0,235825.422,235825.422
1068,18682,7389,21466,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,0.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,26.0,0.0,Primary,,0,6.0,34.0,,,Single Zone,,,0.0,0.2,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Assembly,Assembly - Gym/Exercise,4956,Urban,1985,1.0,140149.7108,140149.7108
1069,18682,7389,21467,VRF Heat Pump,,Electricity,,,43.8,0.477124,2.0,66868.79062999999,31.4,0.395465,2.0,55424.3054,VRF Heat Pump,,0,0,0,26.0,250.0,Primary,Primary,0,1.0,2.0,Daikin,RXS30LVJU,Single Zone,VRF Heat Pump,,4.0,1.5,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Assembly,Assembly - Gym/Exercise,4956,Urban,1985,1.0,140149.7108,140149.7108
1070,18682,7389,21468,Other,Split system heat pump,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,48.0,0.522875,1.0,73280.78005,48.0,0.604534,1.0,84725.26529,Other,Split system heat pump,0,0,0,26.0,1600.0,Primary,Primary,0,1.0,16.0,Lennox,HP13-060-230-02,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Gym/Exercise,4956,Urban,1985,1.0,140149.7108,140149.7108
1071,16637,7394,21479,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,59.04,0.019321,6.0,58329.18532999999,48.0,0.019559,6.0,59047.696070000005,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,45.0,1450.0,Primary,Primary,0,1.0,9.0,Carrier,48HJD005--541,Single Zone,,,0.0,1.2,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,95000,Urban,1965,1.0,3018952.711,3018952.711
1072,16637,7394,21480,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,147.6,0.048303,3.0,145824.4728,60.0,0.024449000000000002,5.0,73810.37483,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,45.0,1750.0,Primary,Primary,0,1.0,9.0,Carrier ,48HJD006--541,Single Zone,,,0.0,1.3,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,95000,Urban,1965,1.0,3018952.711,3018952.711
1073,16637,7394,21481,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,885.6,0.28981999999999997,2.0,874952.8747,720.0,0.293398,2.0,885754.6875,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,45.0,4000.0,Primary,Primary,0,6.0,9.0,Carrier ,48HJD012---571,Single Zone,,,0.0,2.4,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,95000,Urban,1965,1.0,3018952.711,3018952.711
1074,16637,7394,21482,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,59.04,0.019321,7.0,58329.18532999999,36.0,0.014669,7.0,44285.01732,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,45.0,1200.0,Primary,Primary,0,1.0,9.0,Carrier,48HJE004--541,Single Zone,,,0.0,1.2,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,95000,Urban,1965,1.0,3018952.711,3018952.711
1075,16637,7394,21483,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,144.0,0.047125,5.0,142268.1465,120.0,0.048899,4.0,147623.7686,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,45.0,4000.0,Primary,Primary,0,1.0,9.0,Carrier,48TJD012---511QE,Single Zone,,,0.0,2.4,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,95000,Urban,1965,1.0,3018952.711,3018952.711
1076,16637,7394,21484,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,147.6,0.048303,4.0,145824.4728,120.0,0.048899,3.0,147623.7686,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,45.0,4000.0,Primary,Primary,0,1.0,9.0,Carrier,48HJD012---561,Single Zone,,,0.0,3.7,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,95000,Urban,1965,1.0,3018952.711,3018952.711
1077,16637,7394,21485,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,1612.8,0.527803,1.0,1593412.2980000002,1350.0,0.550122,1.0,1660792.303,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,45.0,2510.0,Primary,Primary,0,9.0,9.0,Carrier,48TMD014-A-601,Single Zone,,,0.0,5.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,95000,Urban,1965,1.0,3018952.711,3018952.711
1078,20929,7397,21498,Ductless Mini-Split HP,,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,12.0,0.006776999999999999,10.0,9527.0208,12.0,0.011090000000000001,9.0,15590.1816,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,3.0,Daikin,,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,63614,Urban,2016,1.0,1405787.3390000002,1405787.3390000002
1079,20929,7397,21499,Ductless Mini-Split HP,,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,72.0,0.040667,4.0,57169.15373,72.0,0.06654299999999999,2.0,93545.30692999999,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,4.0,Daikin,4MXS36NMVJU,Multizone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,63614,Urban,2016,1.0,1405787.3390000002,1405787.3390000002
1080,20929,7397,21500,Other,Split system heat pump,Electricity,,,28.6,0.016153,8.0,22707.68289,32.0,0.029574,7.0,41574.75478,Other,Split system heat pump,0,0,0,168.0,0.0,Primary,Primary,0,1.0,3.0,Carrier,25HCE430A300,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,63614,Urban,2016,1.0,1405787.3390000002,1405787.3390000002
1081,20929,7397,21501,Other,Split system heat pump,Electricity,,,44.0,0.024852000000000003,5.0,34936.62696,48.0,0.044362,4.0,62363.53795,Other,Split system heat pump,0,0,0,98.0,0.0,Primary,Primary,0,2.0,3.0,Carrier,25HCE424A300,Single Zone,,,0.0,0.33,"Condenser,Supply",0.0,None,,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,63614,Urban,2016,1.0,1405787.3390000002,1405787.3390000002
1082,20929,7397,21502,Other,Split system heat pump,Electricity,,,33.8,0.019091,7.0,26837.8861,36.0,0.033270999999999995,5.0,46771.95057,Other,Split system heat pump,0,0,0,105.0,0.0,Primary,Primary,0,1.0,3.0,Carrier,25HCE436A300,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,63614,Urban,2016,1.0,1405787.3390000002,1405787.3390000002
1083,20929,7397,21503,Other,Split system heat pump,Electricity,,,35.2,0.019881,6.0,27948.4581,36.0,0.033270999999999995,6.0,46771.95057,Other,Split system heat pump,0,0,0,168.0,0.0,Primary,Primary,0,2.0,3.0,Carrier,25HCE418A300,Single Zone,,,0.0,0.33,"Condenser,Supply",0.0,None,,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,63614,Urban,2016,1.0,1405787.3390000002,1405787.3390000002
1084,20929,7397,21504,Other,Dehumidifier ,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,0.0,0.0,11.0,0.0,0.0,0.0,12.0,0.0,Other,Dehumidifier ,0,0,0,168.0,1400.0,Primary,Primary,0,1.0,3.0,Seresco,NC-B-1V-CUC-V,Single Zone,,,0.0,2.2,"Condenser,Supply",0.0,None,,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,63614,Urban,2016,1.0,1405787.3390000002,1405787.3390000002
1085,20929,7397,21505,,,,,,0.0,0.0,0.0,0.0,24.0,0.022181,8.0,31181.76898,Ductless Mini-Split AC,,0,0,0,168.0,0.0,,Primary,0,2.0,4.0,Daikin,RK12NMVJU,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,63614,Urban,2016,1.0,1405787.3390000002,1405787.3390000002
1086,20929,7397,21506,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,120.0,0.06777799999999999,3.0,95281.45429,0.0,0.0,11.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,3.0,Daikin,DPS005AHCG2DV-4,Single Zone,,,0.0,2.3,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,63614,Urban,2016,1.0,1405787.3390000002,1405787.3390000002
1087,20929,7397,21507,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,160.0,0.090371,2.0,127042.4077,0.0,0.0,13.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,3.0,Daikin,DPS006AHCG2DV-4,Single Zone,,,0.0,4.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,63614,Urban,2016,1.0,1405787.3390000002,1405787.3390000002
1088,20929,7397,21508,,,,,,0.0,0.0,0.0,0.0,48.0,0.044362,3.0,62363.53795,Ductless Mini-Split AC,,0,0,0,168.0,0.0,,Primary,0,2.0,3.0,Daikin,RK24NMVJU,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,63614,Urban,2016,1.0,1405787.3390000002,1405787.3390000002
1089,20929,7397,21509,Ductless Mini-Split HP,,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,12.0,0.006776999999999999,9.0,9527.0208,9.0,0.008317,10.0,11691.9333,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,3.0,Daikin,RXS09LVJU,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,63614,Urban,2016,1.0,1405787.3390000002,1405787.3390000002
1090,20929,7397,21510,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,1252.866,0.707647,1.0,994801.1934,765.0,0.707024,1.0,993925.3879,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,102.0,3.0,Islandaire,EZ420722C1N45AF,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,63614,Urban,2016,1.0,1405787.3390000002,1405787.3390000002
1091,12535,7405,21534,Other,Split DX cooling with electric heat,Electricity,,Electric Resistance Heating,0.0,0.0,4.0,0.0,0.0,0.0,3.0,0.0,Other,Split DX cooling with electric heat,0,0,0,105.0,0.0,Primary,Primary,0,1.0,12.0,Trane,2TWB3030A1000AA,Single Zone,,,0.0,0.0,"Condenser,Return,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Assembly,Assembly - Club/Lodges,7900,Urban,2007,1.0,601307.382,601307.382
1092,12535,7405,21535,Other,Split DX cooling with electric heat,Electricity,,Electric Resistance Heating,26.0,0.08504199999999999,3.0,51136.38238,28.0,0.29787199999999997,2.0,179112.6325,Other,Split DX cooling with electric heat,0,0,0,105.0,0.0,Primary,Primary,0,1.0,12.0,Trane,2TWB3060A1000AA,Single Zone,,,0.0,0.0,"Condenser,Return,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Assembly,Assembly - Club/Lodges,7900,Urban,2007,1.0,601307.382,601307.382
1093,12535,7405,21536,Ductless Mini-Split HP,,Electricity,,,75.0,0.245315,2.0,147509.7204,66.0,0.7021270000000001,1.0,422194.1482,Ductless Mini-Split HP,,0,0,0,105.0,0.0,Primary,Primary,0,3.0,12.0,Carrier,38MAQB36R 3,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Assembly,Assembly - Club/Lodges,7900,Urban,2007,1.0,601307.382,601307.382
1094,12535,7405,21537,Radiant baseboard,,Electricity,,Electric Resistance Heating,204.72852,0.6696409999999999,1.0,402660.0766,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Supplemental,,0,4.0,12.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Assembly,Assembly - Club/Lodges,7900,Urban,2007,1.0,601307.382,601307.382
1095,13261,7410,21549,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,1812.0,1.0,1.0,943913.9794,1812.0,1.0,1.0,943913.9794,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,151.0,24.0,Amana,PTH123G35AXXXAA,Single Zone,,,0.0,0.04,"Condenser,Supply",0.0,,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,45430,Urban,1974,1.0,943913.9794,943913.9794
1096,13261,7410,21550,Ductless Mini-Split HP,,Electricity,,,0.0,0.0,2.0,0.0,0.0,0.0,2.0,0.0,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,5.0,4.0,Carrier,,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,45430,Urban,1974,1.0,943913.9794,943913.9794
1097,10591,7412,21560,Other,Dx cooling electric heat,Electricity,,Electric Resistance Heating,0.0,0.0,2.0,0.0,0.0,0.0,1.0,0.0,Other,Dx cooling electric heat,0,0,0,168.0,400.0,Primary,Primary,0,1.0,11.0,Goodman,Gsc130181ae,Single Zone,,,0.0,0.33,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,97000,Rural,2003,1.0,11866227.55,0.0
1098,10591,7412,21561,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,1.5,1.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,11.0,,,Single Zone,,,0.0,0.1,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,97000,Rural,2003,1.0,11866227.55,0.0
1099,10591,7413,21562,Other,Furnace,Electricity,,,51.18213,1.0,1.0,107184.0565,48.0,0.533333,1.0,57164.79437999999,Other,Furnace,0,0,0,168.0,1600.0,Primary,Primary,0,1.0,1.0,Carrier,25hce442a003001,Single Zone,,,1.0,0.5,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Other Office,2018,Rural,2003,1.0,11866227.55,107184.0565
1100,10591,7413,21563,Other,Furnace ,Electricity,,,0.0,0.0,2.0,0.0,42.0,0.46666599999999997,2.0,50019.15489,Other,Furnace ,0,0,0,168.0,1200.0,Primary,Primary,0,1.0,1.0,Carrier,25hce436a310,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Other Office,2018,Rural,2003,1.0,11866227.55,107184.0565
1101,18877,7417,21581,Other,Split system heat pump,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,0.0,0.0,2.0,0.0,48.0,0.45497600000000005,2.0,57204.59767999999,Other,Split system heat pump,0,0,0,55.0,0.0,Primary,Primary,0,1.0,2.0,TRANE,4TWR4048G1000AA,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Assembly,Assembly - Recreation Center,4870,Urban,1967,1.0,125731.0225,125731.0225
1102,18877,7417,21582,Other,Split system heat pump,Electricity,,,55.0,1.0,1.0,125731.0225,57.5,0.5450229999999999,1.0,68526.29906,Other,Split system heat pump,0,0,0,55.0,3400.0,Primary,Primary,0,1.0,4.0,PAYNE,PH13NB06000GABAA,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Assembly,Assembly - Recreation Center,4870,Urban,1967,1.0,125731.0225,125731.0225
1103,22488,7418,21583,Furnace,,LP,,,93.0,1.0,1.0,255128.7016,0.0,0.0,0.0,0.0,,,0,0,0,0.0,0.0,Primary,,0,1.0,20.0,Carrier,58MXA100-20,Single Zone,,,0.0,0.75,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,3292,Urban,1959,1.0,456627.6762,255128.7016
1104,19500,7421,21594,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,166.9,1.0,1.0,57025.04572,102.0,1.0,1.0,57025.04572,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,21.0,Lennox,LGA102SH1Y,Single Zone,,,0.0,3.0,"Condenser,Exhaust,Supply",0.33,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,2165,Urban,1998,1.0,57025.04572,57025.04572
1105,21046,7422,21595,Packaged Terminal HP (PTHP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,859.859784,0.906776,1.0,3309159.915,756.0,0.857142,1.0,3128027.151,Packaged Terminal HP (PTHP),,0,0,0,168.0,0.0,Primary,Primary,0,84.0,0.0,Friedrich,ABCP00266,Single Zone,Packaged Terminal HP (PTHP),,0.0,0.0333,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,45156,Urban,1989,1.0,3649368.659,3649368.659
1106,21046,7422,21596,Other,Split with indoor blower/coil cabinet,Electricity,,,0.0,0.0,5.0,0.0,0.0,0.0,6.0,0.0,Other,Split with indoor blower/coil cabinet,0,0,0,168.0,0.0,Primary,Primary,0,1.0,29.0,TRANE,TWD760B100A0,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,45156,Urban,1989,1.0,3649368.659,3649368.659
1107,21046,7422,21597,,,,,,0.0,0.0,0.0,0.0,36.0,0.040816000000000005,3.0,148952.6312,Cabinet-style fan coil unit,,0,0,0,168.0,0.0,,Primary,0,1.0,14.0,Trane,2TWB0036A1000AB,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,45156,Urban,1989,1.0,3649368.659,3649368.659
1108,21046,7422,21598,Ductless Mini-Split HP,,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,24.0,0.025309,3.0,92361.87139,24.0,0.02721,4.0,99299.32121000001,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,LG,LUU247HV,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,45156,Urban,1989,1.0,3649368.659,3649368.659
1109,21046,7422,21599,Other,Split system heat pump,Electricity,,,45.5,0.047982,2.0,175104.00699999998,48.0,0.054421000000000004,2.0,198602.2918,Other,Split system heat pump,0,0,0,168.0,0.0,Primary,Primary,0,1.0,3.0,Carrier,25HCE448A300,Single Zone,,,1.0,0.75,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,45156,Urban,1989,1.0,3649368.659,3649368.659
1110,21046,7422,21600,Ductless Mini-Split HP,,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,18.9,0.019931,4.0,72735.56674,18.0,0.020408000000000003,5.0,74476.31559,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,2.0,Daikin,RXS12LVJU,Single Zone,Ductless Mini-Split HP,,0.0,0.03,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,45156,Urban,1989,1.0,3649368.659,3649368.659
1111,16416,7423,21601,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,13.75,0.57324,1.0,20664.732219999998,14.75,1.0,1.0,36049.006030000004,Packaged Terminal AC (PTAC) w/heat,,0,0,0,105.0,0.0,Supplemental,Primary,0,1.0,10.0,GE,AZ39H15DABM1,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Ministorage,400,Urban,1996,1.0,4515138.005,36049.006030000004
1112,16416,7423,21602,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,10.236426,0.426759,2.0,15384.23776,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Ministorage,400,Urban,1996,1.0,4515138.005,36049.006030000004
1113,16416,7424,21603,Furnace,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,0.0,Trane,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Ministorage,14300,Urban,1996,1.0,4515138.005,1288751.965
1114,16416,7426,21604,Suspended Unitary Heater,,NG,,,40.0,1.0,1.0,2235038.374,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,23.0,Reznor,FE25-S,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Ministorage,24800,Urban,1996,1.0,4515138.005,2235038.374
1115,16416,7426,21605,Suspended Unitary Heater,,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,ADP,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Ministorage,24800,Urban,1996,1.0,4515138.005,2235038.374
1116,16416,7426,21606,Furnace,,NG,,,0.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,Trane,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Ministorage,24800,Urban,1996,1.0,4515138.005,2235038.374
1117,20548,7428,21612,Other,Split system heat pump,Electricity,,,29.2,0.011461,3.0,31551.52045,30.0,0.013333000000000001,2.0,36705.03639,Other,Split system heat pump,0,0,0,168.0,1000.0,Primary,Primary,0,1.0,23.0,Carrier,38YCC030,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,115496,Urban,1998,1.0,2752946.5530000003,2752946.5530000003
1118,20548,7428,21613,Other,Split system heat pump,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,29.2,0.011461,5.0,31551.52045,30.0,0.013333000000000001,4.0,36705.03639,Other,Split system heat pump,0,0,0,168.0,1200.0,Primary,Primary,0,1.0,20.0,Carrier,38YCC,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,115496,Urban,1998,1.0,2752946.5530000003,2752946.5530000003
1119,20548,7428,21614,Other,Split system heat pump,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,29.2,0.011461,4.0,31551.52045,30.0,0.013333000000000001,3.0,36705.03639,Other,Split system heat pump,0,0,0,168.0,1000.0,Primary,Primary,0,1.0,20.0,Carrier,38YCC030,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,115496,Urban,1998,1.0,2752946.5530000003,2752946.5530000003
1120,20548,7428,21615,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,2160.0,0.8478559999999999,1.0,2334102.253,2160.0,0.96,1.0,2642828.691,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,250.0,Primary,Primary,0,180.0,20.0,,,Single Zone,,,0.0,0.25,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,115496,Urban,1998,1.0,2752946.5530000003,2752946.5530000003
1121,20548,7428,21616,Furnace,,NG,,,300.0,0.117757,2.0,324178.7273,0.0,0.0,0.0,0.0,,,0,0,0,168.0,3000.0,Primary,,0,2.0,20.0,Sterling,,Single Zone,,,0.0,0.5,Supply,0.0,None,Fixed-position louvers,Fixed position passive louvers,,"HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,115496,Urban,1998,1.0,2752946.5530000003,2752946.5530000003
1122,21649,7432,21641,AHU with DX cooling and combustion heating,,NG,,,160.0,0.363636,2.0,607731.9832,120.0,0.41811800000000005,1.0,698785.8225,AHU with DX cooling and combustion heating,,0,0,0,43.75,0.0,Primary,Primary,0,1.0,25.0,York,HAMC-F060SB,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - No Majority,4450,Urban,1995,2.0,1671264.625,1671264.625
1123,21649,7432,21642,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,80.0,0.181818,3.0,303865.9916,72.0,0.250871,3.0,419271.8277,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,55.0,0.0,Primary,Primary,0,1.0,0.0,,DGUC-F036N050C,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - No Majority,4450,Urban,1995,2.0,1671264.625,1671264.625
1124,21649,7432,21643,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,200.0,0.454545,1.0,759664.979,95.0,0.33100999999999997,2.0,553205.3035,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,55.0,0.0,Primary,Primary,0,1.0,0.0,York,ZE048N10B1AAA4A,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - No Majority,4450,Urban,1995,2.0,1671264.625,1671264.625
1125,17068,7433,21644,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,192.0,1.0,1.0,1436202.024,144.0,1.0,1.0,1436202.024,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,60.0,0.0,Primary,Primary,0,6.0,6.0,Bryant,583anw024040aaad,Single Zone,,,0.0,0.1,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,13000,Urban,1974,1.0,1436202.024,1436202.024
1126,60084,7439,21667,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.0,2.0,0.0,0.0,0.0,1.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,9510.0,Primary,Primary,0,1.0,0.0,Haakon,Airpak,Multizone,,,0.0,0.0,"Return,Supply",0.0,VAV w/ unknown reheat,,,,"C,HT,V",,Unknown,Not Applicable,Hospital,Hospital  - Hospital,35405,Urban,1998,1.0,843444.9282,446670.6706
1127,60084,7439,21668,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.0,3.0,0.0,0.0,0.0,2.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,11800.0,Primary,Primary,0,1.0,0.0,Haakon,Pentpak,Multizone,,,0.0,0.0,"Return,Supply",0.0,VAV w/ unknown reheat,,,,"C,HT,V",,Unknown,Not Applicable,Hospital,Hospital  - Hospital,35405,Urban,1998,1.0,843444.9282,446670.6706
1128,60084,7439,21669,Suspended Unitary Heater,,Electricity,,Electric Resistance Heating,0.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Supplemental,,0,0.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,35405,Urban,1998,1.0,843444.9282,446670.6706
1129,60084,7439,21670,Other,Radiant wall heater,Hot Water from Boiler,,,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Supplemental,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Unknown,Not Applicable,Hospital,Hospital  - Hospital,35405,Urban,1998,1.0,843444.9282,446670.6706
1130,13601,7441,21671,AHU with DX cooling and combustion heating,,NG,,,142.0,0.614718,1.0,214068.1966,96.0,0.615384,1.0,214300.1231,AHU with DX cooling and combustion heating,,0,0,0,40.0,0.0,Primary,Primary,0,2.0,23.0,Carrier,38CKW048500,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Dental Office,3340,Urban,1996,1.0,348238.0483,348238.0483
1131,13601,7441,21672,AHU with DX cooling and combustion heating,,NG,,,89.0,0.385281,2.0,134169.5035,60.0,0.384615,2.0,133937.577,AHU with DX cooling and combustion heating,,0,0,0,40.0,0.0,Primary,Primary,0,1.0,23.0,Carrier,38ckb060510,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Dental Office,3340,Urban,1996,1.0,348238.0483,348238.0483
1132,10841,7462,21741,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,120.0,0.152284,3.0,354178.0236,120.0,0.210896,3.0,490496.2338,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,50.0,0.0,Primary,Primary,0,1.0,4.0,Trane,YSC120F3ELA0B000000,Single Zone,,,0.0,3.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,23645,Urban,1989,1.0,2325773.0530000003,2325773.0530000003
1133,10841,7462,21742,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,48.0,0.060913,8.0,141669.814,0.0,0.0,10.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,50.0,0.0,Primary,Primary,0,1.0,10.0,Trane,Yhc063a3ela1r00000000000,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,23645,Urban,1989,1.0,2325773.0530000003,2325773.0530000003
1134,10841,7462,21743,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,48.0,0.060913,9.0,141669.814,0.0,0.0,12.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,50.0,0.0,Primary,Primary,0,1.0,10.0,Trane ,Yhc043a3ela1s000000000000,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,23645,Urban,1989,1.0,2325773.0530000003,2325773.0530000003
1135,10841,7462,21744,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,60.0,0.076142,7.0,177089.0118,0.0,0.0,9.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,50.0,0.0,Primary,Primary,0,1.0,9.0,Trane,4YCC3036A3075BB,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,23645,Urban,1989,1.0,2325773.0530000003,2325773.0530000003
1136,10841,7462,21745,Ductless Mini-Split HP,,Electricity,,,18.0,0.022841999999999998,10.0,53125.30807,15.0,0.026362,7.0,61312.029220000004,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,9.0,Mitsubishi electric,Suz-ka15na,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,23645,Urban,1989,1.0,2325773.0530000003,2325773.0530000003
1137,10841,7462,21746,Ductless Mini-Split HP,,Electricity,,,160.0,0.203045,1.0,472236.5895,137.0,0.24077300000000001,1.0,559983.3553,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,9.0,Mitsubishi,MUY-D36NA,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,23645,Urban,1989,1.0,2325773.0530000003,2325773.0530000003
1138,10841,7462,21747,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,120.0,0.152284,2.0,354178.0236,120.0,0.210896,2.0,490496.2338,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,50.0,0.0,Primary,Primary,0,1.0,9.0,Trane,YSC120E3ELB13DL0000000000000000,Single Zone,,,0.0,3.5,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,23645,Urban,1989,1.0,2325773.0530000003,2325773.0530000003
1139,10841,7462,21748,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,64.0,0.081218,6.0,188894.6358,48.0,0.084358,6.0,196197.5632,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,50.0,0.0,Primary,Primary,0,1.0,2.0,Trane,YSC048G3ELB01000000,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,23645,Urban,1989,1.0,2325773.0530000003,2325773.0530000003
1140,10841,7462,21749,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,64.0,0.081218,5.0,188894.6358,72.0,0.12653699999999998,4.0,294296.3448,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,50.0,0.0,Primary,Primary,0,1.0,1.0,Trane,YSC072H3ELA0000000000,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,23645,Urban,1989,1.0,2325773.0530000003,2325773.0530000003
1141,10841,7462,21750,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,86.0,0.10913699999999998,4.0,253827.8937,48.0,0.084358,5.0,196197.5632,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,50.0,0.0,Primary,Primary,0,1.0,1.0,Lennox,KGB048S4BM1Y,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,23645,Urban,1989,1.0,2325773.0530000003,2325773.0530000003
1142,10841,7462,21751,,,,,,0.0,0.0,0.0,0.0,9.0,0.015816999999999998,8.0,36786.75238,Room AC (RAC),,0,0,0,168.0,0.0,,Supplemental,0,1.0,9.0,Maytag,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,23645,Urban,1989,1.0,2325773.0530000003,2325773.0530000003
1143,10841,7462,21752,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,0.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,0.0,0.0,Supplemental,,0,1.0,29.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,23645,Urban,1989,1.0,2325773.0530000003,2325773.0530000003
1144,10841,7462,21753,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,Ductless Mini-Split AC,,0,0,0,168.0,0.0,,Primary,0,1.0,1.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,23645,Urban,1989,1.0,2325773.0530000003,2325773.0530000003
1145,11028,7466,21795,AHU with DX cooling and combustion heating,,NG,,,200.0,1.0,1.0,13987126.0,114.0,1.0,1.0,13987126.0,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,5.0,Heil,Cac060haa,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Other Specialty Merchandise,4624,Urban,2014,1.0,13987126.0,13987126.0
1146,20880,7467,21796,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,852.0,0.815311,1.0,2363161.184,432.0,0.96,1.0,2782539.1,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,0.0,0.0,Primary,Primary,0,3.0,4.0,Trane,ych180b3h0hb,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,40000,Urban,1985,1.0,6102059.43,2898478.229
1147,20880,7467,21797,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,18.0,0.017224,3.0,49923.38902,18.0,0.04,2.0,115939.1292,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,0.0,0.0,Primary,Primary,0,1.0,11.0,Trane,2twb3018a1000aa,Single Zone,,,0.0,0.05,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,40000,Urban,1985,1.0,6102059.43,2898478.229
1148,20880,7467,21798,Furnace,,NG,,,175.0,0.167464,2.0,485390.7582,0.0,0.0,0.0,0.0,,,0,0,0,0.0,0.0,Primary,,0,1.0,7.0,Reznor,UDAP250,Single Zone,,,0.0,0.067,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,40000,Urban,1985,1.0,6102059.43,2898478.229
1149,20045,7469,21806,Packaged Terminal HP (PTHP),,Electricity,,,68.26,1.0,1.0,1834101.9319999998,0.0,0.0,1.0,0.0,Packaged Terminal HP (PTHP),,0,0,0,168.0,0.0,Primary,Primary,0,2.0,5.0,bard,wh361-a10,Single Zone,Packaged Terminal HP (PTHP),,0.0,0.33,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,School,School - Elementary School,1600,Urban,2014,1.0,39981129.5,1834101.9319999998
1150,20045,7470,21807,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,Packaged Terminal AC (PTAC) w/heat,,0,0,0,40.38461538,0.0,Primary,Primary,0,2.0,0.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,School,School - Elementary School,1600,Urban,2014,1.0,39981129.5,1834101.9319999998
1151,20045,7471,21808,Packaged Terminal HP (PTHP),,Electricity,,,70.0,1.0,1.0,1834101.9319999998,69.2,1.0,1.0,1834101.9319999998,Packaged Terminal HP (PTHP),,0,0,0,168.0,1100.0,Primary,Primary,0,2.0,5.0,bard,w36h2-a,Single Zone,Packaged Terminal HP (PTHP),,1.0,0.33,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,School,School - Elementary School,1600,Urban,2015,1.0,39981129.5,1834101.9319999998
1152,20045,7472,21809,Packaged Terminal HP (PTHP),,Electricity,,,70.0,1.0,1.0,1834101.9319999998,69.2,1.0,1.0,1834101.9319999998,Packaged Terminal HP (PTHP),,0,0,0,168.0,1100.0,Primary,Primary,0,2.0,5.0,bard,w36h2,Single Zone,Packaged Terminal HP (PTHP),,1.0,0.33,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,School,School - Elementary School,1600,Urban,2014,1.0,39981129.5,1834101.9319999998
1153,20045,7473,21810,,,,,,0.0,0.0,0.0,0.0,0.0,0.931435,1.0,28698089.69,AHU with hydronic coil,,0,0,1,40.38461538,0.0,,Primary,0,1.0,0.0,McQuay,agz060dhsnn-er10,Multizone,,,0.0,4.64,Supply,0.0,VAV w/ hydronic coil,Louvers (unknown if motorized/economizer),,,"C,V",,Not Applicable,Compressor-Scroll,School,School - Other K-12 School,26878,Urban,1956,1.0,39981129.5,30810619.84
1154,20045,7473,21811,,,,,,0.0,0.0,0.0,0.0,24.0,0.031047,3.0,956577.3141,Ductless Mini-Split AC,,0,0,0,40.38461538,565.0,,Primary,0,1.0,0.0,Mitsubishi,MU24wn,Single Zone,,,1.0,0.04,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,School,School - Other K-12 School,26878,Urban,1956,1.0,39981129.5,30810619.84
1155,20045,7473,21812,Ductless Mini-Split HP,,Electricity,,,31.6,0.060034000000000004,2.0,1849684.751,29.0,0.037516,2.0,1155891.2140000002,Ductless Mini-Split HP,,0,0,0,40.38461538,824.0,Primary,Primary,0,1.0,0.0,bryant,538keq030rfga,Multizone,Ductless Mini-Split HP,,2.0,0.03,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,School,School - Other K-12 School,26878,Urban,1956,1.0,39981129.5,30810619.84
1156,20045,7473,21813,Cabinet-style fan coil unit,,Electricity,,Electric Resistance Heating,494.76059000000004,0.9399649999999999,1.0,28960904.28,0.0,0.0,0.0,0.0,,,0,0,0,40.38461538,0.0,Primary,,0,29.0,0.0,TRane,TUVA10HD3AS3bgb84g12,Multizone,,,0.0,0.16,Supply,0.0,,,,,HT,,Not Applicable,Not Applicable,School,School - Other K-12 School,26878,Urban,1956,1.0,39981129.5,30810619.84
1157,20045,7474,21814,Packaged Terminal HP (PTHP),,Electricity,,,70.0,1.0,1.0,1834101.9319999998,69.2,1.0,1.0,1834101.9319999998,Packaged Terminal HP (PTHP),,0,0,0,168.0,1100.0,Primary,Primary,0,2.0,2.0,bard,w36h2-a,Single Zone,Packaged Terminal HP (PTHP),,1.0,0.33,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,School,School - Elementary School,1600,Urban,2017,1.0,39981129.5,1834101.9319999998
1158,12561,7475,21815,Rooftop Unit HP (RTU-HP),,NG,,,59.0,1.0,1.0,376355.9261,58.5,1.0,1.0,376355.9261,Rooftop Unit HP (RTU-HP),,0,0,0,108.5,0.0,Primary,Primary,0,1.0,0.0,Carrier,48KCDA06A2A5A0A0A0,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,0.0,"Condenser,Return,Supply",0.0,None,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Bar/Pub/Lounge,1300,Urban,2016,1.0,376355.9261,376355.9261
1159,12561,7475,21816,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,108.5,0.0,,,0,1.0,0.0,Captive Aire,A2-D.250-G15,Single Zone,,,0.0,5.0,Supply,0.0,,Louvers (unknown if motorized/economizer),,,V,,Not Applicable,Not Applicable,Restaurant,Restaurant - Bar/Pub/Lounge,1300,Urban,2016,1.0,376355.9261,376355.9261
1160,51296,7477,21836,AHU with DX cooling and combustion heating,,NG,,,120.0,1.0,1.0,189991.8773,48.0,1.0,1.0,189991.8773,AHU with DX cooling and combustion heating,,0,0,0,50.0,1600.0,Primary,Primary,0,1.0,2.0,Carrier,,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Other Office,2850,Urban,1946,1.0,189991.8773,189991.8773
1161,11439,7484,21863,VRF Heat Pump,,Electricity,,,756.0,0.342828,1.0,863245.6615,672.0,0.33548,1.0,844743.2955,VRF Heat Pump,,0,0,0,168.0,0.0,Primary,Primary,0,7.0,3.0,mitsubishi,PURY-P96TKMU-A,Single Zone,VRF Heat Pump,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,150596,Urban,2016,1.0,3606166.3639999996,2518013.877
1162,11439,7484,21864,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,284.0,0.12878699999999998,3.0,324287.4532,150.0,0.074883,3.0,188556.4332,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,4330.0,Primary,Primary,0,1.0,3.0,Trane,YHD150G3RVA04KBC100000000010000000000000,Single Zone,,,0.0,3.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,150596,Urban,2016,1.0,3606166.3639999996,2518013.877
1163,11439,7484,21865,Other,dehumidifier split,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,51.18213,0.023209,8.0,58440.584070000004,135.0,0.06739500000000001,4.0,169701.5452,Other,dehumidifier split,0,0,0,168.0,2000.0,Primary,Primary,0,1.0,3.0,Seresco,NG-Z-1V-CUC-V,Single Zone,,,0.0,2.2,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,150596,Urban,2016,1.0,3606166.3639999996,2518013.877
1164,11439,7484,21866,Ductless Mini-Split HP,,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,52.0,0.02358,7.0,59374.76722,48.0,0.023962,8.0,60336.64852,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,3.0,Mitsubishi ,PUZ-A18NHA3,Single Zone,Ductless Mini-Split HP,,0.0,0.04,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,150596,Urban,2016,1.0,3606166.3639999996,2518013.877
1165,11439,7484,21867,Ductless Mini-Split HP,,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,26.0,0.01179,9.0,29687.38361,24.0,0.011981,9.0,30168.32426,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,3.0,Mitsubishi ,PUZ-A24NHA6,Single Zone,Ductless Mini-Split HP,,0.0,0.075,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,150596,Urban,2016,1.0,3606166.3639999996,2518013.877
