,site_reference_number,facility_id,hvac_system_id,heating_system_type,heating_system_type_other,primary_heat_fuel,aux_heat,electric_resistance_heat_type,total_hvac_heating_capacity_kbtu,facility_heating_capacity_fraction,facility_heating_capacity_rank,regional_heated_sqft_represented,total_hvac_cooling_capacity_kbtu,facility_cooling_capacity_fraction,facility_cooling_capacity_rank,regional_cooled_sqft_represented,cooling_system_type,cooling_system_type_other,hydronic_heating,hydronic_cooling,hydronic_heating_or_cooling,avg_hours_per_week,airflow_capacity,system_primary_heat,system_primary_cool,primary_ventilation_source,num_identical_units,system_age_years,type_manufacturer,type_model,zone_type,heat_pump_type,component_vent_other,fan_supply_vfd,fan_supply_hp,fan,total_return_exhaust_fan_hp,supply_control_method,ventilation_outside_air,ventilation_exhaust,controls_comm_types,heat_cool_vent,component_heat_exchange,boiler_fuel_type,chiller_type,primary_building_type_facility,detailed_econ,total_building_area,urban_rural,year_constructed,sample_weight_hvac,regional_site_sqft_represented,regional_site_conditioned_sqft_represented
1166,11439,7484,21868,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,80.0,0.036278,6.0,91348.50743,100.9,0.050371,6.0,126834.877,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,3140.0,Supplemental,Supplemental,0,1.0,3.0,Greenheck,ERCH-45-15H-8P-16-01,Single Zone,,,0.0,0.0,"Condenser,Exhaust,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HE,HT,V",ERV,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,150596,Urban,2016,1.0,3606166.3639999996,2518013.877
1167,11439,7484,21869,VRF Heat Pump,,Electricity,,,756.0,0.342828,2.0,863245.6615,672.0,0.33548,2.0,844743.2955,VRF Heat Pump,,0,0,0,168.0,0.0,Primary,Primary,0,7.0,3.0,mitsubishi,PURY-P96TKMU-A,Single Zone,VRF Heat Pump,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,150596,Urban,2016,1.0,3606166.3639999996,2518013.877
1168,11439,7484,21870,VRF Heat Pump,,Electricity,,,80.0,0.036278,5.0,91348.50743,72.0,0.035944,7.0,90507.4908,VRF Heat Pump,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,3.0,mitsubishi,PURY-P72TKMU-A,Single Zone,VRF Heat Pump,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,150596,Urban,2016,1.0,3606166.3639999996,2518013.877
1169,11439,7484,21871,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,120.0,0.05441699999999999,4.0,137022.7611,129.2,0.0645,5.0,162411.8951,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,4050.0,Supplemental,Supplemental,0,1.0,3.0,Greenheck,ERCH-45-15H-810-16-01,Single Zone,,,0.0,0.0,"Condenser,Exhaust,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HE,HT,V",ERV,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,150596,Urban,2016,1.0,3606166.3639999996,2518013.877
1170,16894,7488,21881,Ductless Mini-Split HP,,Electricity,,,66.0,0.053562,2.0,313266.9768,72.0,0.05481900000000001,2.0,320618.767,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,3.0,2.0,Mitsubishi,MXZ-3C24NA2,Single Zone,Ductless Mini-Split HP,,0.0,0.25,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,103800,Urban,1971,1.0,6821269.017999999,5848679.601
1171,16894,7488,21882,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,1140.8,0.925823,1.0,5414842.094,1215.2,0.9252319999999999,1.0,5411385.524,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,10.0,2.0,Ge,AJEQ10DCEL1,Multizone,,,0.0,0.1,"Condenser,Supply",0.0,None,,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,103800,Urban,1971,12.4,6821269.017999999,5848679.601
1172,16894,7488,21883,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,13.4,0.010874,3.0,63598.541979999995,14.2,0.010811,3.0,63230.075170000004,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,2.0,GE,AZ65H15DABW2,Single Zone,,,0.0,0.1,"Condenser,Supply",0.0,None,Fixed-position louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,103800,Urban,1971,1.0,6821269.017999999,5848679.601
1173,16894,7488,21884,Ductless Mini-Split HP,,Electricity,,,12.0,0.009738,4.0,56954.44195,12.0,0.009136,4.0,53433.536830000005,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,2.0,Mitsubishi,MUY-GL12NA,Single Zone,Ductless Mini-Split HP,,1.0,0.05,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,103800,Urban,1971,1.0,6821269.017999999,5848679.601
1174,10987,7489,21885,Other,Split DX cooling with electric heat,Electricity,,Electric Resistance Heating,51.18213,0.10366199999999999,7.0,214081.2964,43.0,0.10643499999999999,6.0,219808.0567,Other,Split DX cooling with electric heat,0,0,0,168.0,1950.0,Primary,Primary,0,1.0,0.0,Lennox,HS26-042-2P,Single Zone,,,0.0,0.33,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,13265,Urban,1972,1.0,2065185.858,2065185.858
1175,10987,7489,21886,Other,Split DX cooling with electric heat,Electricity,,Electric Resistance Heating,52.888201,0.107118,4.0,221218.5787,36.0,0.089108,7.0,184024.5814,Other,Split DX cooling with electric heat,0,0,0,168.0,1630.0,Primary,Primary,0,1.0,0.0,Lennox,13ACD-036-230-05,Single Zone,,,0.0,0.33,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,13265,Urban,1972,1.0,2065185.858,2065185.858
1176,10987,7489,21887,Other,Split DX cooling with electric heat,Electricity,,Electric Resistance Heating,52.888201,0.107118,5.0,221218.5787,48.0,0.11881099999999999,4.0,245366.7969,Other,Split DX cooling with electric heat,0,0,0,168.0,1950.0,Primary,Primary,0,1.0,0.0,Lennox,HS29-048-2P,Single Zone,,,0.0,0.33,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,13265,Urban,1972,1.0,2065185.858,2065185.858
1177,10987,7489,21888,Other,Split DX cooling with electric heat,Electricity,,Electric Resistance Heating,70.972554,0.143745,3.0,296860.1411,55.0,0.136138,2.0,281150.2723,Other,Split DX cooling with electric heat,0,0,0,168.0,2400.0,Primary,Primary,0,1.0,0.0,Lennox,HS19-511V-3P,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,13265,Urban,1972,1.0,2065185.858,2065185.858
1178,10987,7489,21889,Other,Split DX cooling with electric heat,Electricity,,Electric Resistance Heating,141.945107,0.287491,1.0,593722.3474,124.0,0.30693000000000004,1.0,633867.4953,Other,Split DX cooling with electric heat,0,0,0,168.0,2400.0,Primary,Primary,0,2.0,0.0,Lennox,HS19-651V-2P,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,13265,Urban,1972,1.0,2065185.858,2065185.858
1179,10987,7489,21890,Other,Split DX cooling with electric heat,Electricity,,Electric Resistance Heating,70.972554,0.143745,2.0,296860.1411,48.0,0.11881099999999999,5.0,245366.7969,Other,Split DX cooling with electric heat,0,0,0,168.0,2400.0,Primary,Primary,0,1.0,0.0,Lennox,HS29-048-2P,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,13265,Urban,1972,1.0,2065185.858,2065185.858
1180,10987,7489,21891,Other,Split DX cooling with electric heat,Electricity,,Electric Resistance Heating,52.888201,0.107118,6.0,221218.5787,50.0,0.12376199999999998,3.0,255591.5321,Other,Split DX cooling with electric heat,0,0,0,168.0,2000.0,Primary,Primary,0,1.0,0.0,Lennox,HS26-048-3P,Single Zone,,,0.0,0.33,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,13265,Urban,1972,1.0,2065185.858,2065185.858
1181,17257,7490,21892,Other,Split DX cooling with electric heat,Electricity,,Electric Resistance Heating,409.45704,0.207075,2.0,334883.0103,384.0,0.231046,2.0,373649.0644,Other,Split DX cooling with electric heat,0,0,0,168.0,1600.0,Primary,Primary,0,8.0,9.0,Lennox,Tsa060s4n45y,Single Zone,,,0.0,0.33,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,70000,Urban,1999,1.0,1617206.376,1617206.376
1182,17257,7490,21893,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,1194.2497,0.6039680000000001,1.0,976740.9006,900.0,0.541516,1.0,875743.128,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,290.0,Primary,Primary,0,100.0,4.0,Amana,Ptc093g35,Single Zone,,,0.0,0.02,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,70000,Urban,1999,1.0,1617206.376,1617206.376
1183,17257,7490,21894,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,322.44741899999997,0.163071,3.0,263719.461,243.0,0.146209,3.0,236450.1271,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,290.0,Primary,Primary,0,27.0,4.0,Amana,Ptc093g35,Single Zone,,,0.0,0.02,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,70000,Urban,1999,1.0,1617206.376,1617206.376
1184,17257,7490,21895,Other,Dehumidifier ,Electricity,,,51.18213,0.025883999999999997,4.0,41859.76984,135.0,0.081227,4.0,131360.8223,Other,Dehumidifier ,0,0,0,168.0,3000.0,Primary,Primary,0,1.0,9.0,Seresco,Nc-z-1v-cuc-v,Single Zone,,,0.0,2.2,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,70000,Urban,1999,1.0,1617206.376,1617206.376
1185,14435,7495,21898,Suspended Unitary Heater,,NG,,,400.0,0.761904,1.0,21259087.45,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,29.0,LENNOX,Lf250A-M,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Other Specialty Merchandise,9200,Rural,1958,1.0,41970131.02,27902580.18
1186,14435,7495,21899,AHU with DX cooling and combustion heating,,NG,,,125.0,0.23809499999999997,2.0,6643464.828,36.0,1.0,1.0,27902580.18,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,13.0,Carrier,38CKC048570,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Other Specialty Merchandise,9200,Rural,1958,1.0,41970131.02,27902580.18
1187,21119,7496,21900,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,93.15,0.235733,2.0,27994.413910000003,60.0,0.23014899999999996,2.0,27331.28737,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,4800.0,Primary,Primary,0,1.0,2.0,Trane,4YCC4060A1115AA,Single Zone,,,0.0,1.0,"Condenser,Exhaust,Supply",0.027999999999999997,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Nursing Home,16685,Urban,1999,1.0,118754.7518,118754.7518
1188,21119,7496,21901,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,2976.0,,,0,1.0,20.0,Arctic Circle,ES-630,Single Zone,,,0.0,0.75,Supply,0.0,,Louvers (unknown if motorized/economizer),,,V,,Not Applicable,Not Applicable,Residential Care,Residential Care - Nursing Home,16685,Urban,1999,1.0,118754.7518,118754.7518
1189,21119,7496,21902,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,200.0,0.5061359999999999,1.0,60106.05506,120.0,0.46029899999999996,1.0,54662.6935,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,2000.0,Primary,Primary,0,2.0,20.0,Trane,YCC060F1M0BF,Single Zone,,,0.0,0.75,"Condenser,Exhaust,Supply",0.027999999999999997,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Nursing Home,16685,Urban,1999,1.0,118754.7518,118754.7518
1190,21119,7496,21903,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,60.0,0.151841,3.0,18031.84027,36.3,0.13924,4.0,16535.411640000002,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1200.0,Primary,Primary,0,1.0,20.0,Trane,YCC036F1M0BF,Single Zone,,,0.0,0.33,"Condenser,Exhaust,Supply",0.027999999999999997,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Nursing Home,16685,Urban,1999,1.0,118754.7518,118754.7518
1191,21119,7496,21904,Packaged Terminal HP (PTHP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,42.0,0.10628800000000001,4.0,12622.20506,44.4,0.17031,3.0,20225.12178,Packaged Terminal HP (PTHP),,0,0,0,168.0,0.0,Primary,Primary,0,4.0,7.0,Amana,PTH123E35AXXXAC,Single Zone,Packaged Terminal HP (PTHP),,0.0,0.07,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - Nursing Home,16685,Urban,1999,1.0,118754.7518,118754.7518
1192,20483,7522,21986,Other,Split DX cooling with electric heat,Electricity,Electric strip heat,Electric Resistance Heating,36.0,1.0,1.0,20210.86482,36.0,1.0,1.0,20210.86482,Other,Split DX cooling with electric heat,0,0,0,168.0,1100.0,Primary,Primary,0,1.0,10.0,Amana,AXY036,Single Zone,,,0.0,0.3,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Ministorage,113000,Urban,2009,1.0,2335202.173,20210.86482
1193,18421,7523,21987,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,140.0,0.14893599999999999,2.0,120277.55900000001,120.0,1.0,1.0,807578.8189,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,60.0,2000.0,Primary,Primary,0,2.0,24.0,Trane,Ych060C1,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,14805,Urban,1920,1.0,807578.8189,807578.8189
1194,18421,7523,21988,Radiant baseboard,,Hot Water from Boiler,,,0.0,0.8510629999999999,1.0,687300.4523,230.0,0.0,0.0,0.0,,,0,0,0,60.0,0.0,Primary,,0,23.0,55.0,Trane,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Natural Gas,Not Applicable,Assembly,Assembly - Religious Assembly,14805,Urban,1920,1.0,807578.8189,807578.8189
1195,15725,7524,21989,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,194.0,1.0,1.0,4741647.561000001,144.0,1.0,1.0,4741647.561000001,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,45.0,0.0,Primary,Primary,0,2.0,12.0,Trane,ysc072a1qga17d001a1a003a0,Single Zone,,,0.0,0.7,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Home Improvement,9000,Urban,1980,1.0,5172706.431,4741647.561000001
1196,14253,7525,21990,,,,,,0.0,0.0,0.0,0.0,2.217892,0.006252000000000001,5.0,23580.95424,Ductless Mini-Split AC,,0,0,0,168.0,885.0,,Primary,0,1.0,0.0,,,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,15607,Urban,1997,1.0,3771745.72,3771745.72
1197,14253,7525,21991,AHU with DX cooling and combustion heating,,NG,,,164.0,0.39805799999999997,2.0,1501373.5580000002,154.0,0.434147,1.0,1637492.0890000002,AHU with DX cooling and combustion heating,,0,0,0,60.0,1175.0,Primary,Primary,0,4.0,9.0,Ruud,UANL-037CAZ ,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,15607,Urban,1997,1.0,3771745.72,3771745.72
1198,14253,7525,21992,AHU with DX cooling and combustion heating,,NG,,,56.0,0.13592200000000002,3.0,512663.2217,41.0,0.11558399999999999,3.0,435953.4573,AHU with DX cooling and combustion heating,,0,0,0,60.0,1200.0,Primary,Primary,0,1.0,9.0,Ruud,UANL-043CAZ ,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,15607,Urban,1997,1.0,3771745.72,3771745.72
1199,14253,7525,21993,AHU with DX cooling and combustion heating,,NG,,,168.0,0.40776599999999996,1.0,1537989.665,139.5,0.39327,2.0,1483314.439,AHU with DX cooling and combustion heating,,0,0,0,60.0,1400.0,Primary,Primary,0,3.0,9.0,Ruud,UANL-049CAZ,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,15607,Urban,1997,1.0,3771745.72,3771745.72
1200,14253,7525,21994,Ductless Mini-Split HP,,Electricity,,,24.0,0.058252,4.0,219711.7317,18.0,0.050744,4.0,191393.4648,Ductless Mini-Split HP,,0,0,0,60.0,441.0,Primary,Primary,0,2.0,20.0,Fujitsu,AOU18RLXFZ,Single Zone,Ductless Mini-Split HP,,0.0,0.04,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,15607,Urban,1997,1.0,3771745.72,3771745.72
1201,17084,7535,21999,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,55.0,20.0,Amana,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,31500,Urban,1999,1.0,739096.3526,739096.3526
1202,21594,7536,22000,Other,Split system heat pump,Electricity,,,24.0,0.345323,2.0,53042.143110000005,24.0,0.333333,2.0,51200.4607,Other,Split system heat pump,0,0,0,62.5,0.0,Primary,Primary,0,1.0,5.0,Carrier,25HCD324A300,Single Zone,,,0.0,0.33,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Veterinarian Office/Clinic,3890,Urban,1993,1.0,180298.7248,153601.5357
1203,21594,7536,22001,Other,Split system heat pump,Electricity,,,45.5,0.654676,1.0,100559.239,48.0,0.666666,1.0,102400.9214,Other,Split system heat pump,0,0,0,62.5,0.0,Primary,Primary,0,1.0,5.0,Carrier,25HCD348A310,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Veterinarian Office/Clinic,3890,Urban,1993,1.0,180298.7248,153601.5357
1204,11012,7539,22010,Other,Split system with dx cooling and electric heat,Electricity,,Electric Resistance Heating,95.539976,1.0,1.0,990879.3771,0.0,0.0,2.0,0.0,Other,Split system with dx cooling and electric heat,0,0,0,45.0,0.0,Primary,Primary,0,2.0,9.0,,,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,6000,Urban,1975,1.0,990879.3771,990879.3771
1205,11012,7539,22011,Other,Split system with dx cooling and electric heat,Electricity,,Electric Resistance Heating,0.0,0.0,3.0,0.0,0.0,0.0,3.0,0.0,Other,Split system with dx cooling and electric heat,0,0,0,45.0,0.0,Primary,Primary,0,2.0,14.0,Trane,2twx5,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,6000,Urban,1975,1.0,990879.3771,990879.3771
1206,11012,7539,22012,Ductless Mini-Split HP,,Electricity,,,0.0,0.0,2.0,0.0,0.0,0.0,1.0,0.0,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Supplemental,Supplemental,0,1.0,14.0,Goodman,HOC24-1AB,Single Zone,Ductless Mini-Split HP,,0.0,0.06,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,6000,Urban,1975,1.0,990879.3771,990879.3771
1207,11622,7541,22027,Suspended Unitary Heater,,NG,,,0.0,0.0,9.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,19.0,Reznor ,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - No Majority,45500,Urban,1979,1.0,7686257.067000001,6757149.07
1208,11622,7541,22028,Ductless Mini-Split HP,,Electricity,,,28.6,0.033822000000000005,7.0,228540.2958,28.4,0.038803,7.0,262197.6554,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,8.0,Mitsubishi ,Mxz-3b30na,Multizone,Ductless Mini-Split HP,,1.0,0.2,"Condenser,Supply",0.0,VAV without reheat,,,,"C,HT",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - No Majority,45500,Urban,1979,1.0,7686257.067000001,6757149.07
1209,11622,7541,22029,Rooftop Unit HP (RTU-HP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,120.0,0.14191099999999998,4.0,958913.7816,120.0,0.163956,3.0,1107875.133,Rooftop Unit HP (RTU-HP),,0,0,0,168.0,0.0,Primary,Primary,0,2.0,1.0,Trane,4wcc4060a1000aa,Single Zone,Rooftop Unit HP (RTU-HP),,1.0,1.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - No Majority,45500,Urban,1979,1.0,7686257.067000001,6757149.07
1210,11622,7541,22030,Rooftop Unit HP (RTU-HP),,Electricity,,,174.0,0.205771,2.0,1390425.321,184.5,0.252083,1.0,1703362.409,Rooftop Unit HP (RTU-HP),,0,0,0,168.0,0.0,Primary,Primary,0,3.0,8.0,Carrier ,50tcqa06a0a3a0a0a0,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,0.25,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - No Majority,45500,Urban,1979,1.0,7686257.067000001,6757149.07
1211,11622,7541,22031,Rooftop Unit HP (RTU-HP),,Electricity,,,60.0,0.07095499999999999,6.0,479453.5122,60.0,0.081978,5.0,553937.5664,Rooftop Unit HP (RTU-HP),,0,0,0,168.0,0.0,Primary,Primary,0,1.0,40.0,York,Bccb-f060ab,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,1.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - No Majority,45500,Urban,1979,1.0,7686257.067000001,6757149.07
1212,11622,7541,22032,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,160.0,0.18921400000000002,3.0,1278547.2040000001,120.0,0.163956,4.0,1107875.133,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,14.0,Trane ,Ycc060f1m0bj,Single Zone,,,0.0,0.75,"Condenser,Exhaust,Supply",0.03,None,Economizer/Motorized louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - No Majority,45500,Urban,1979,1.0,7686257.067000001,6757149.07
1213,11622,7541,22033,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,60.0,0.07095499999999999,5.0,479453.5122,35.0,0.04782,6.0,323126.8685,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1200.0,Primary,Primary,0,1.0,6.0,Trane ,4ycc3036a3075ba,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - No Majority,45500,Urban,1979,1.0,7686257.067000001,6757149.07
1214,11622,7541,22034,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,243.0,0.287369,1.0,1941795.1709999999,184.0,0.2514,2.0,1698747.2759999998,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,2625.0,Primary,Primary,0,2.0,5.0,Trane ,Yhc092f3rma2tdr,Single Zone,,,0.0,2.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - No Majority,45500,Urban,1979,1.0,7686257.067000001,6757149.07
1215,11622,7541,22035,Furnace,,NG,,,0.0,0.0,8.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,8.0,McQuay ,,Single Zone,,,0.0,0.0,Supply,0.0,,Fixed-position louvers,Fixed position open louvers,,"HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - No Majority,45500,Urban,1979,1.0,7686257.067000001,6757149.07
1216,10496,7547,22059,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,288.0,0.578778,1.0,270642.782,240.0,0.575415,1.0,269070.2072,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,29.0,Carrier ,48tj0012,Single Zone,,,0.0,0.0,"Condenser,Exhaust,Supply",0.0,None,Louvers (unknown if motorized/economizer),Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Other Office,7650,Urban,1980,1.0,483408.3521,467610.6936
1217,10496,7547,22060,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,Ductless Mini-Split AC,,0,0,0,168.0,0.0,,Primary,0,1.0,19.0,Carrier,38hdc018341,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Office,Office - Other Office,7650,Urban,1980,1.0,483408.3521,467610.6936
1218,10496,7547,22061,Ductless Mini-Split HP,,Electricity,,,32.0,0.064308,3.0,30071.108480000003,0.0,0.0,5.0,0.0,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,19.0,Mitsubishi ,Puya30nha3,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Other Office,7650,Urban,1980,1.0,483408.3521,467610.6936
1219,10496,7547,22062,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,4.0,0.0,0.0,0.0,3.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,Weathermaker ,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Other Office,7650,Urban,1980,1.0,483408.3521,467610.6936
1220,10496,7547,22063,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,177.6,0.35691300000000004,2.0,166896.3355,177.09017,0.424584,2.0,198540.0187,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,3.0,29.0,Carrier,48tjd005.511qe,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Other Office,7650,Urban,1980,1.0,483408.3521,467610.6936
1221,14502,7548,22064,,,,,,0.0,0.0,0.0,0.0,263.9,1.0,1.0,189082.9479,Room AC (RAC),,0,0,0,168.0,0.0,,Primary,0,26.0,6.0,General Electric,AEH10AQH2,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,V",,Not Applicable,Not Applicable,Lodging,Lodging - Motel,7000,Urban,1986,1.0,189082.9479,189082.9479
1222,14502,7548,22065,Furnace,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,28.0,21.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Lodging,Lodging - Motel,7000,Urban,1986,1.0,189082.9479,189082.9479
1223,10046,7554,22083,Cabinet-style fan coil unit,,Hot Water from Boiler,,,0.0,0.019607,4.0,72798.92572999999,81.0,0.0,0.0,0.0,,,0,0,0,32.30769231,1575.0,Primary,,0,1.0,26.0,Magic aire,48bhw4,Single Zone,,,0.0,0.75,Supply,0.0,None,Economizer/Motorized louvers,Motorized louvers,,"HT,V",,Natural Gas,Not Applicable,School,School - Middle School,118549,Urban,1950,1.0,3712904.867,3712904.867
1224,10046,7554,22084,Cabinet-style fan coil unit,,Hot Water from Boiler,,,0.0,0.8235290000000001,1.0,3057684.833,0.0,0.0,0.0,0.0,,,0,0,0,32.30769231,0.0,Primary,,0,42.0,69.0,Trane,,Single Zone,,,0.0,0.0,Supply,0.0,None,Economizer/Motorized louvers,Motorized louvers,,"HT,V",,Natural Gas,Not Applicable,School,School - Middle School,118549,Urban,1950,1.0,3712904.867,3712904.867
1225,10046,7554,22085,,,,,,0.0,0.0,0.0,0.0,60.0,1.0,1.0,3712904.867,Ductless Mini-Split AC,,0,0,0,32.30769231,0.0,,Primary,0,2.0,14.0,Mitsubishi ,Pu30ek,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,School,School - Middle School,118549,Urban,1950,1.0,3712904.867,3712904.867
1226,10046,7554,22086,Suspended Unitary Heater,,Hot Water from Boiler,,,0.0,0.058823,3.0,218404.203,0.0,0.0,0.0,0.0,,,0,0,0,32.30769231,3150.0,Primary,,0,3.0,19.0,,,Single Zone,,,0.0,0.75,Supply,0.0,None,,,,HT,,Natural Gas,Not Applicable,School,School - Middle School,118549,Urban,1950,1.0,3712904.867,3712904.867
1227,10046,7554,22087,Wall-mount Unitary Heater,,Hot Water from Boiler,,,0.0,0.098039,2.0,364009.4803,235.0,0.0,0.0,0.0,,,0,0,0,32.30769231,1120.0,Primary,,0,5.0,49.0,,,Single Zone,,,0.0,0.083,Supply,0.0,None,,,,HT,,Natural Gas,Not Applicable,School,School - Middle School,118549,Urban,1950,1.0,3712904.867,3712904.867
1228,60010,7559,22097,Other,Split system heat pump,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,0.0,0.0,8.0,0.0,120.0,0.477516,1.0,2172.218851,Other,Split system heat pump,0,0,0,168.0,2000.0,Primary,Primary,0,2.0,10.0,York,H1r a060 s25a,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,14627,Rural,1974,1.0,4548.997,4548.997
1229,60010,7559,22098,Other,Split system heat pump,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,0.0,0.0,7.0,0.0,36.0,0.143255,2.0,651.666565,Other,Split system heat pump,0,0,0,168.0,0.0,Primary,Primary,0,1.0,10.0,York,H1r a036 s25a,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,14627,Rural,1974,1.0,4548.997,4548.997
1230,60010,7559,22099,Other,AHU with DX and electric duct heaters,Electricity,,Electric Resistance Heating,68.24,0.140495,3.0,639.1113339999999,36.0,0.143255,3.0,651.666565,Other,AHU with DX and electric duct heaters,0,0,0,168.0,1150.0,Primary,Primary,0,1.0,45.0,York,,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,14627,Rural,1974,1.0,4548.997,4548.997
1231,60010,7559,22100,Ductless Mini-Split HP,,Electricity,,,36.0,0.07411799999999999,4.0,337.16256,36.0,0.143255,4.0,651.666565,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Supplemental,Primary,0,1.0,4.0,Leonnox,MPB036S4M-1P,Multizone,Ductless Mini-Split HP,,3.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,14627,Rural,1974,1.0,4548.997,4548.997
1232,60010,7559,22101,Ductless Mini-Split HP,,Electricity,,,11.5,0.023676,6.0,107.702053,11.5,0.045762,6.0,208.171201,Ductless Mini-Split HP,,0,0,0,168.0,330.0,Primary,Primary,0,1.0,4.0,LG,LSU 122 c e,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,14627,Rural,1974,1.0,4548.997,4548.997
1233,60010,7559,22102,Other,AHU with duct Heaters,Electricity,,,153.3,0.315619,2.0,1435.749884,0.0,0.0,0.0,0.0,,,0,0,0,168.0,2260.0,Primary,,0,1.0,45.0,McQuay,Lyf1060h,Multizone,,,0.0,1.5,Supply,0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,14627,Rural,1974,1.0,4548.997,4548.997
1234,60010,7559,22103,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,11.942497,0.024587,5.0,111.846189,11.8,0.046955000000000004,5.0,213.598154,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,45.0,LG,LP123CD3A,Single Zone,,,0.0,0.25,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,14627,Rural,1974,1.0,4548.997,4548.997
1235,60010,7559,22104,Other,AHU with duct Heaters,Electricity,,,204.72852,0.42150200000000004,1.0,1917.4113329999998,0.0,0.0,0.0,0.0,,,0,0,0,168.0,3400.0,Primary,,0,1.0,45.0,Trane,Thrivent T8,Single Zone,,,0.0,2.5,Supply,0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,14627,Rural,1974,1.0,4548.997,4548.997
1236,54473,7561,22117,Radiant floor,,Hot Water from Boiler,,,0.0,1.0,1.0,93619.20198,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Supplemental,,0,1.0,15.0,Takagi,T-h3-DV,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Natural Gas,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,5900,Urban,2004,1.0,120276.873,93619.20198
1237,54473,7562,22118,Radiant floor,,Hot Water from Boiler,,,0.0,1.0,1.0,26657.67107,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Supplemental,,0,1.0,15.0,Takagi,T-h3-DV,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Natural Gas,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,1680,Urban,1990,1.0,120276.873,26657.67107
1238,60079,7564,22124,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,,,0,1.0,0.0,,,,,,1.0,0.0,Supply,0.0,,,Another system controls exhaust air,,V,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,203926,Urban,1975,1.0,1620599.408,1620599.408
1239,60079,7564,22125,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,,,0,1.0,0.0,,,Multizone,,,0.0,0.0,Return,30.0,,,Another system controls exhaust air,,V,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,203926,Urban,1975,1.0,1620599.408,1620599.408
1240,60079,7564,22126,Other,specialty heat exchange unit,,,,0.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,,,0,1.0,21.0,Data Aire Inc,DARC 0534,Single Zone,,,0.0,0.0,Condenser,0.0,,,,,HE,Other,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,203926,Urban,1975,1.0,1620599.408,1620599.408
1241,60079,7564,22127,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.666666,1.0,1080398.525,0.0,0.0,2.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,2.0,0.0,,,Multizone,,,1.0,0.0,Supply,0.0,,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Natural Gas,Not Applicable,Hospital,Hospital  - Hospital,203926,Urban,1975,1.0,1620599.408,1620599.408
1242,60079,7564,22128,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.333333,2.0,540199.2625,0.0,0.0,1.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,27000.0,Primary,Primary,0,1.0,0.0,Haakon Industries,AirPak,,,,0.0,30.0,Supply,0.0,,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Natural Gas,Not Applicable,Hospital,Hospital  - Hospital,203926,Urban,1975,1.0,1620599.408,1620599.408
1243,60079,7564,22129,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,3.0,0.0,Cabinet-style fan coil unit,,0,0,0,168.0,0.0,,Primary,0,1.0,23.0,Trane,MCCA008CAE0AAC0A,Single Zone,,,0.0,3.0,Supply,0.0,None,,,,C,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,203926,Urban,1975,1.0,1620599.408,1620599.408
1244,10011,7565,22130,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,7.0,0.0,Cabinet-style fan coil unit,,0,0,0,168.0,0.0,,Primary,0,4.0,9.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Office,Office - Medical Office,77000,Urban,1974,1.0,3372638.038,3372638.038
1245,10011,7565,22131,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.05555499999999999,4.0,187366.9062,0.0,0.166666,3.0,562104.0912,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,9.0,Trane ,,Multizone,,,0.0,15.0,"Return,Supply",15.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Office,Office - Medical Office,77000,Urban,1974,1.0,3372638.038,3372638.038
1246,10011,7565,22132,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.05555499999999999,2.0,187366.9062,0.0,0.166666,1.0,562104.0912,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,9.0,Trane ,,Multizone,,,0.0,10.0,"Return,Supply",10.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Office,Office - Medical Office,77000,Urban,1974,1.0,3372638.038,3372638.038
1247,10011,7565,22133,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.05555499999999999,6.0,187366.9062,0.0,0.166666,5.0,562104.0912,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,9.0,Trane ,,Multizone,,,0.0,15.0,"Return,Supply",15.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Office,Office - Medical Office,77000,Urban,1974,1.0,3372638.038,3372638.038
1248,10011,7565,22134,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.05555499999999999,7.0,187366.9062,0.0,0.166666,6.0,562104.0912,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,9.0,Trane ,,Multizone,,,0.0,15.0,"Return,Supply",15.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Office,Office - Medical Office,77000,Urban,1974,1.0,3372638.038,3372638.038
1249,10011,7565,22135,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.05555499999999999,3.0,187366.9062,0.0,0.166666,2.0,562104.0912,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,9.0,Trane ,,Multizone,,,0.0,10.0,"Return,Supply",10.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Office,Office - Medical Office,77000,Urban,1974,1.0,3372638.038,3372638.038
1250,10011,7565,22136,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.05555499999999999,5.0,187366.9062,0.0,0.166666,4.0,562104.0912,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,9.0,Trane,,Multizone,,,1.0,26.0,"Return,Supply",26.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Office,Office - Medical Office,77000,Urban,1974,1.0,3372638.038,3372638.038
1251,10011,7565,22137,Wall-mount Unitary Heater,,Hot Water from Boiler,,,0.0,0.666666,1.0,2248423.11,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,12.0,9.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Natural Gas,Not Applicable,Office,Office - Medical Office,77000,Urban,1974,1.0,3372638.038,3372638.038
1252,22197,7566,22138,AHU with DX cooling and combustion heating,,NG,,,48.0,0.157316,3.0,717087.9307,30.0,0.121951,4.0,555884.9083,AHU with DX cooling and combustion heating,,0,0,0,42.5,0.0,Primary,Primary,0,1.0,17.0,AMERICAN STANDARD,7A0030A100A2,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,9004,Urban,1987,1.0,4558264.453,4558264.453
1253,22197,7566,22139,AHU with DX cooling and combustion heating,,NG,,,48.0,0.157316,4.0,717087.9307,24.0,0.09756000000000001,6.0,444704.28,AHU with DX cooling and combustion heating,,0,0,0,42.5,0.0,Primary,Primary,0,1.0,14.0,TRANE,2TTR2024A1000AA,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,9004,Urban,1987,1.0,4558264.453,4558264.453
1254,22197,7566,22140,Other,Split DX cooling with electric heat,Electricity,,Electric Resistance Heating,0.0,0.0,7.0,0.0,24.0,0.09756000000000001,5.0,444704.28,Other,Split DX cooling with electric heat,0,0,0,42.5,0.0,Primary,Primary,0,1.0,32.0,AMERICAN STANDARD,6H1024A100A5,Single Zone,,,0.0,0.25,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,9004,Urban,1987,1.0,4558264.453,4558264.453
1255,22197,7566,22141,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,5.118213,0.016774,5.0,76460.32793,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Supplemental,,0,2.0,0.0,CADET,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,9004,Urban,1987,1.0,4558264.453,4558264.453
1256,22197,7566,22142,Other,Split DX cooling with electric heat,Electricity,,Electric Resistance Heating,0.0,0.0,8.0,0.0,48.0,0.19512100000000002,3.0,889413.1183,Other,Split DX cooling with electric heat,0,0,0,42.5,0.0,Primary,Primary,0,1.0,33.0,CARRIER,38EN048520SM,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,9004,Urban,1987,1.0,4558264.453,4558264.453
1257,22197,7566,22143,AHU with DX cooling and combustion heating,,NG,,,97.0,0.317909,2.0,1449113.294,60.0,0.243902,1.0,1111769.817,AHU with DX cooling and combustion heating,,0,0,0,42.5,0.0,Primary,Primary,0,1.0,7.0,CARRIER,25HBC560A300,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,9004,Urban,1987,1.0,4558264.453,4558264.453
1258,22197,7566,22144,AHU with DX cooling and combustion heating,,NG,,,107.0,0.35068299999999997,1.0,1598505.8530000001,60.0,0.243902,2.0,1111769.817,AHU with DX cooling and combustion heating,,0,0,0,42.5,0.0,Primary,Primary,0,1.0,0.0,lennox,XP16-060-230-08,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,9004,Urban,1987,1.0,4558264.453,4558264.453
1259,22197,7566,22145,Suspended Unitary Heater,,NG,,,0.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,lennox,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,9004,Urban,1987,1.0,4558264.453,4558264.453
1260,18718,7568,22159,AHU with DX cooling and combustion heating,,NG,,,64.0,0.294252,2.0,22815.43228,46.0,0.239583,2.0,18576.55925,AHU with DX cooling and combustion heating,,0,0,0,43.5,725.0,Primary,Primary,0,2.0,13.0,Trane,2YCC3024A1040AA,Single Zone,,,0.0,0.25,"Condenser,Exhaust,Supply",0.03,None,Louvers (unknown if motorized/economizer),Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,5260,Urban,2007,1.0,77537.05083,77537.05083
1261,18718,7568,22160,AHU with DX cooling and combustion heating,,NG,,,32.0,0.147126,3.0,11407.71614,28.0,0.145833,3.0,11307.460729999999,AHU with DX cooling and combustion heating,,0,0,0,43.5,1025.0,Primary,Primary,0,1.0,13.0,Trane,2YCC3030A1040AA,Single Zone,,,0.0,0.5,"Condenser,Exhaust,Supply",0.03,None,Louvers (unknown if motorized/economizer),Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,5260,Urban,2007,1.0,77537.05083,77537.05083
1262,18718,7568,22161,AHU with DX cooling and combustion heating,,NG,,,121.5,0.55862,1.0,43313.747339999994,118.0,0.614583,1.0,47652.953310000004,AHU with DX cooling and combustion heating,,0,0,0,5.5,4000.0,Primary,Primary,0,1.0,13.0,Trane,2YCC3030A1040AA,Single Zone,,,0.0,3.0,"Condenser,Exhaust,Supply",0.0,,Louvers (unknown if motorized/economizer),Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,5260,Urban,2007,1.0,77537.05083,77537.05083
1263,54260,7575,22193,Other,Split system heatpump,Electricity,,,26.4,0.05336799999999999,3.0,42145.43404,30.0,0.005658,4.0,4468.199404,Other,Split system heatpump,0,0,0,168.0,1000.0,Primary,Primary,0,1.0,0.0,Goodman,VSZ130301AG,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,24000,Urban,1911,1.0,947656.2893,789713.5744
1264,54260,7575,22194,,,,,,0.0,0.0,0.0,0.0,24.0,0.004526,5.0,3574.2436380000004,Other,Ductless minisplit AC,0,0,0,168.0,713.0,,Primary,0,1.0,0.0,Daikin,RK24NMVJU,Single Zone,,,0.0,0.062,"Condenser,Supply",0.0,None,,,,"C,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,24000,Urban,1911,1.0,947656.2893,789713.5744
1265,54260,7575,22195,Other,Split system heat pump,Electricity,,,110.0,0.22236799999999998,2.0,175607.0281,114.0,0.021502,2.0,16980.421280000002,Other,Split system heat pump,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,Daikin,DZ13SA0603AA,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,24000,Urban,1911,1.0,947656.2893,789713.5744
1266,54260,7575,22196,Other,Split DX cooling with electric heat,,,,0.0,0.0,4.0,0.0,36.0,0.006790000000000001,3.0,5362.15517,Other,Split DX cooling with electric heat,0,0,0,168.0,0.0,,Primary,0,1.0,0.0,Carrier,24ABR336a0031010,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,24000,Urban,1911,1.0,947656.2893,789713.5744
1267,54260,7575,22197,Water source heat pump,,Hot Water from Boiler,,,0.0,0.724263,1.0,571960.3226,5097.6,0.961521,1.0,759326.1858,Water source heat pump,,0,0,0,168.0,800.0,Primary,Primary,0,1.0,0.0,CAM Industries,12HW,Multizone,Water source heat pump,,0.0,9.67,"Condenser,Supply",0.0,,,,,"C,HT,V",,Electricity,Not Applicable,Lodging,Lodging - Hotel,24000,Urban,1911,7.2,947656.2893,789713.5744
1268,12293,7576,22198,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,131.367467,0.346441,1.0,394111.4502,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,77.0,1.0,Cadet,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,135750,Urban,1976,1.0,1137600.487,1137600.487
1269,12293,7576,22199,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,109.632122,0.28912,2.0,328903.0527,126.0,0.259259,2.0,294933.1646,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,9.0,8.0,,PTH153E35AXXXAC,Single Zone,,,0.0,0.18,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,135750,Urban,1976,1.0,1137600.487,1137600.487
1270,12293,7576,22200,Other,In wall electric heater,Electricity,,Electric Resistance Heating,40.945704,0.107981,4.0,122839.2381,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,4.0,2.0,Cadet,CST302T,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,135750,Urban,1976,1.0,1137600.487,1137600.487
1271,12293,7576,22201,Radiant baseboard,,Electricity,,Electric Resistance Heating,0.0,0.0,5.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,77.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,135750,Urban,1976,1.0,1137600.487,1137600.487
1272,12293,7576,22202,,,,,,0.0,0.0,0.0,0.0,240.0,0.493827,1.0,561777.8355,Rooftop Unit AC (RTU-AC),,0,0,0,168.0,0.0,,Primary,0,2.0,3.0,Trane,WSC120E3R0A0PC6,Single Zone,,,0.0,0.0,"Condenser,Return,Supply",0.0,,Economizer/Motorized louvers,,,"C,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,135750,Urban,1976,1.0,1137600.487,1137600.487
1273,12293,7576,22203,Rooftop Unit HP (RTU-HP),,Electricity,,,0.0,0.0,6.0,0.0,36.0,0.074074,4.0,84266.61845,Rooftop Unit HP (RTU-HP),,0,0,0,168.0,0.0,Primary,Primary,0,1.0,21.0,York International,BCCB-T036AC,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,0.5,"Condenser,Return,Supply",0.33,,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,135750,Urban,1976,1.0,1137600.487,1137600.487
1274,12293,7576,22204,,,,,,0.0,0.0,0.0,0.0,36.0,0.074074,5.0,84266.61845,Rooftop Unit AC (RTU-AC),,0,0,0,168.0,0.0,,Primary,0,1.0,4.0,Trane,WSC036E3R0A1HC,Single Zone,,,0.0,0.0,"Condenser,Return,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,135750,Urban,1976,1.0,1137600.487,1137600.487
1275,12293,7576,22205,,,,,,0.0,0.0,0.0,0.0,48.0,0.09876499999999999,3.0,112355.1121,Rooftop Unit AC (RTU-AC),,0,0,0,168.0,0.0,,Primary,0,1.0,3.0,Trane,WSC048E3R0A1MC,Single Zone,,,0.0,0.0,"Condenser,Return,Supply",0.0,,Fixed-position louvers,Fixed position open louvers,,"C,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,135750,Urban,1976,1.0,1137600.487,1137600.487
1276,12293,7576,22206,Radiant baseboard,,Electricity,,Electric Resistance Heating,0.0,0.0,7.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,57.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,135750,Urban,1976,1.0,1137600.487,1137600.487
1277,12293,7576,22207,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,97.24604699999999,0.256456,3.0,291744.4704,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,57.0,1.0,Cadet,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,135750,Urban,1976,1.0,1137600.487,1137600.487
1278,10980,7579,22237,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,7.0,0.0,0.0,0.0,10.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,,,0,3.0,0.0,Lennox,,,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Office,58650,Urban,1985,1.0,7014889.591,7014889.591
1279,10980,7579,22238,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,4.0,0.0,0.0,0.0,8.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,,,0,2.0,0.0,Reznor,RPVE225-5-S2J,,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Office,58650,Urban,1985,1.0,7014889.591,7014889.591
