,site_reference_number,facility_id,hvac_system_id,heating_system_type,heating_system_type_other,primary_heat_fuel,aux_heat,electric_resistance_heat_type,total_hvac_heating_capacity_kbtu,facility_heating_capacity_fraction,facility_heating_capacity_rank,regional_heated_sqft_represented,total_hvac_cooling_capacity_kbtu,facility_cooling_capacity_fraction,facility_cooling_capacity_rank,regional_cooled_sqft_represented,cooling_system_type,cooling_system_type_other,hydronic_heating,hydronic_cooling,hydronic_heating_or_cooling,avg_hours_per_week,airflow_capacity,system_primary_heat,system_primary_cool,primary_ventilation_source,num_identical_units,system_age_years,type_manufacturer,type_model,zone_type,heat_pump_type,component_vent_other,fan_supply_vfd,fan_supply_hp,fan,total_return_exhaust_fan_hp,supply_control_method,ventilation_outside_air,ventilation_exhaust,controls_comm_types,heat_cool_vent,component_heat_exchange,boiler_fuel_type,chiller_type,primary_building_type_facility,detailed_econ,total_building_area,urban_rural,year_constructed,sample_weight_hvac,regional_site_sqft_represented,regional_site_conditioned_sqft_represented
1280,10980,7579,22239,AHU with DX cooling and combustion heating,,,,,0.0,0.0,6.0,0.0,0.0,0.0,9.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,,,0,1.0,14.0,Leibert,DCSL104-A,,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Unknown,Office,Office - Medical Office,58650,Urban,1985,1.0,7014889.591,7014889.591
1281,10980,7579,22240,,,,,,0.0,0.0,0.0,0.0,62.8,0.21159,1.0,1484280.489,Ductless Mini-Split AC,,0,0,0,168.0,0.0,,,0,2.0,2.0,Daikin,RK30NMVJU,,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Office,Office - Medical Office,58650,Urban,1985,1.0,7014889.591,7014889.591
1282,10980,7579,22241,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,97.2,0.511041,1.0,3584896.191,48.0,0.161725,3.0,1134483.019,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,24.0,Trane,YCD04BC3H0BD,,,,0.0,0.33,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Office,58650,Urban,1985,1.0,7014889.591,7014889.591
1283,10980,7579,22242,,,,,,0.0,0.0,0.0,0.0,18.0,0.060646000000000005,7.0,425424.9941,Ductless Mini-Split AC,,0,0,0,168.0,0.0,,,0,1.0,4.0,Carrier,24AHA418A0030010,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,,C,,Not Applicable,Not Applicable,Office,Office - Medical Office,58650,Urban,1985,1.0,7014889.591,7014889.591
1284,10980,7579,22243,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,93.0,0.488958,2.0,3429986.385,60.0,0.202156,2.0,1418102.02,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,3.0,Carrier,48KCEA06A2M5A0A3D0,,,,0.0,2.56,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Office,58650,Urban,1985,1.0,7014889.591,7014889.591
1285,10980,7579,22244,AHU with DX cooling and combustion heating,,,,,0.0,0.0,3.0,0.0,36.0,0.12129300000000001,5.0,850857.0032,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,,,0,1.0,4.0,carrier,24ACB73A0031030,,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Office,58650,Urban,1985,1.0,7014889.591,7014889.591
1286,10980,7579,22245,AHU with DX cooling and combustion heating,,,,,0.0,0.0,5.0,0.0,24.0,0.080862,6.0,567238.0021,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,,,0,1.0,4.0,Carrier,24ACB724A0031030,,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Medical Office,58650,Urban,1985,1.0,7014889.591,7014889.591
1287,10980,7579,22246,AHU with DX cooling and combustion heating,,,,,0.0,0.0,8.0,0.0,48.0,0.161725,4.0,1134483.019,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,,,0,1.0,4.0,Carrier,24ACC648A0030010,,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Medical Office,58650,Urban,1985,1.0,7014889.591,7014889.591
1288,10537,7581,22252,Other,Split system dx cooling and electric heat,Electricity,,Electric Resistance Heating,35.0,0.270061,2.0,170536.7333,33.4,0.315094,2.0,198973.9408,Other,Split system dx cooling and electric heat,0,0,0,53.0,0.0,Primary,Primary,0,1.0,4.0,Carrier,25hcc536a300,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,5984,Urban,1963,1.0,631474.8641,631474.8641
1289,10537,7581,22253,Other,Split system dx cooling and electric heat,Electricity,,Electric Resistance Heating,22.6,0.17438199999999998,3.0,110117.8497,23.0,0.216981,3.0,137018.0475,Other,Split system dx cooling and electric heat,0,0,0,53.0,0.0,Primary,Primary,0,1.0,14.0,York,Yhjd24s41s1a,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,5984,Urban,1963,1.0,631474.8641,631474.8641
1290,10537,7581,22254,Other,Split system dx cooling and electric heat,Electricity,,Electric Resistance Heating,72.0,0.555555,1.0,350819.0181,49.6,0.46792399999999995,1.0,295482.2443,Other,Split system dx cooling and electric heat,0,0,0,53.0,1200.0,Primary,Primary,0,2.0,7.0,York,Yzh03611c,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,5984,Urban,1963,1.0,631474.8641,631474.8641
1291,20432,7583,22256,Other,Package VAV Unit,NG,,,2040.0,1.0,1.0,5238891.385,3240.0,0.931034,1.0,4877586.002,Other,Package VAV Unit,0,0,0,50.0,2800.0,,Primary,0,3.0,24.0,Trane,SFHGC904,Multizone,,,1.0,30.0,"Condenser,Exhaust,Supply",20.0,VAV w/ electric reheat,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,150045,Urban,1995,1.0,5238891.385,5238891.385
1292,20432,7583,22257,,,,,,0.0,0.0,0.0,0.0,240.0,0.068965,2.0,361300.1444,AHU with DX coil,,0,0,0,168.0,8000.0,,Primary,0,1.0,24.0,Liebert,DCDF205,Single Zone,,,0.0,3.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,150045,Urban,1995,1.0,5238891.385,5238891.385
1293,50180,7584,22258,Furnace,,Electricity,,Electric Resistance Heating,78.0,0.333333,2.0,487213.0409,0.0,0.0,0.0,0.0,,,0,0,0,48.0,0.0,Primary,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,"Condenser,Exhaust,Return,Supply",0.0,None,,,,HT,,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,15652,Urban,1972,1.0,1461640.584,1461640.584
1294,50180,7584,22259,AHU with DX cooling and combustion heating,,NG,,,156.0,0.666666,1.0,974426.0818,72.0,1.0,1.0,1461640.584,AHU with DX cooling and combustion heating,,0,0,0,48.0,0.0,Primary,Primary,0,2.0,0.0,Heil,N4a360akc400,Single Zone,,,0.0,0.0,"Condenser,Exhaust,Return,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,15652,Urban,1972,1.0,1461640.584,1461640.584
1295,50180,7584,22260,Rooftop Unit HP (RTU-HP),,Electricity,Furnace,,0.0,0.0,3.0,0.0,0.0,0.0,2.0,0.0,Rooftop Unit HP (RTU-HP),,0,0,0,48.0,0.0,Primary,Primary,0,1.0,0.0,Johnson,Dcyzf030n070c,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,0.75,"Condenser,Exhaust,Supply",0.05,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,15652,Urban,1972,1.0,1461640.584,1461640.584
1296,18851,7588,22273,Ductless Mini-Split HP,,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,12.0,0.052631,3.0,22986.9711,12.0,0.052631,3.0,22986.9711,Ductless Mini-Split HP,,0,0,0,168.0,300.0,Primary,Primary,0,1.0,4.0,Daikin,RXS,Single Zone,Ductless Mini-Split HP,,0.0,0.2,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Assembly,Assembly - Library,6547,Urban,2001,1.0,436757.2552,436757.2552
1297,18851,7588,22274,Other,Split system heat pump,Electricity,,,96.0,0.42105200000000004,2.0,183897.5158,96.0,0.42105200000000004,2.0,183897.5158,Other,Split system heat pump,0,0,0,66.0,1600.0,Primary,Primary,0,2.0,2.0,Trane,TXW048,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Library,6547,Urban,2001,1.0,436757.2552,436757.2552
1298,18851,7588,22275,Other,Split system dx cooling with electric heat,Electricity,Electric strip heat,Electric Resistance Heating,120.0,0.526315,1.0,229871.8948,120.0,0.526315,1.0,229871.8948,Other,Split system dx cooling with electric heat,0,0,0,66.0,2000.0,Primary,Primary,0,2.0,19.0,trane,TWZ060,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Library,6547,Urban,2001,1.0,436757.2552,436757.2552
1299,11293,7589,22276,Ductless Mini-Split HP,,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,36.0,0.553846,1.0,92621.6085,27.0,0.3375,2.0,56441.30836,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,3.0,0.0,Fujitsu,AOU9RLFW1,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,124359,Urban,1966,1.0,167233.5062,167233.5062
1300,11293,7589,22277,Rooftop Unit HP (RTU-HP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,29.0,0.44615299999999997,2.0,74611.73051000001,29.0,0.3625,1.0,60622.146010000004,Rooftop Unit HP (RTU-HP),,0,0,0,168.0,0.0,Primary,Primary,0,1.0,8.0,Carrier,50EZ-A30---50,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,0.5,"Condenser,Supply",0.0,,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,124359,Urban,1966,1.0,167233.5062,167233.5062
1301,11293,7589,22278,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,,Fixed-position louvers,Another system controls exhaust air,,V,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,124359,Urban,1966,1.0,167233.5062,167233.5062
1302,11293,7589,22279,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.0,6.0,0.0,0.0,0.0,9.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,50.0,Carrier,39ed18,Multizone,,,1.0,10.0,"Exhaust,Supply",2.0,VAV w/ unknown reheat,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Unknown,Not Applicable,Hospital,Hospital  - Hospital,124359,Urban,1966,1.0,167233.5062,167233.5062
1303,11293,7589,22280,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.0,4.0,0.0,0.0,0.0,7.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,50.0,Carrier,39ED32,Multizone,,,1.0,15.0,"Exhaust,Supply",0.0,VAV w/ unknown reheat,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Unknown,Not Applicable,Hospital,Hospital  - Hospital,124359,Urban,1966,1.0,167233.5062,167233.5062
1304,11293,7589,22281,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.0,12.0,0.0,0.0,0.0,17.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,50.0,Carrier,39ed18,Multizone,,,1.0,10.0,"Exhaust,Supply",2.0,VAV w/ unknown reheat,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Unknown,Not Applicable,Hospital,Hospital  - Hospital,124359,Urban,1966,1.0,167233.5062,167233.5062
1305,11293,7589,22282,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.0,8.0,0.0,0.0,0.0,12.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,50.0,Carrier,39ED32,Multizone,,,1.0,15.0,"Exhaust,Supply",0.0,VAV w/ unknown reheat,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Unknown,Not Applicable,Hospital,Hospital  - Hospital,124359,Urban,1966,1.0,167233.5062,167233.5062
1306,11293,7589,22283,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.0,11.0,0.0,0.0,0.0,15.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,50.0,Carrier,39ed18,Multizone,,,1.0,10.0,"Exhaust,Supply",2.0,VAV w/ unknown reheat,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Unknown,Not Applicable,Hospital,Hospital  - Hospital,124359,Urban,1966,1.0,167233.5062,167233.5062
1307,11293,7589,22284,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.0,9.0,0.0,0.0,0.0,13.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,50.0,Carrier,39ED32,Multizone,,,1.0,15.0,"Exhaust,Supply",0.0,VAV w/ unknown reheat,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Unknown,Not Applicable,Hospital,Hospital  - Hospital,124359,Urban,1966,1.0,167233.5062,167233.5062
1308,11293,7589,22285,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,16.0,0.0,Ductless Mini-Split AC,,0,0,0,168.0,0.0,,Supplemental,0,3.0,0.0,LIEBERT,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,124359,Urban,1966,1.0,167233.5062,167233.5062
1309,11293,7589,22286,,,,,,0.0,0.0,0.0,0.0,24.0,0.3,3.0,50170.051869999996,Ductless Mini-Split AC,,0,0,0,168.0,0.0,,Supplemental,0,1.0,0.0,Mitsubishi,MUY-GE24NA,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,124359,Urban,1966,1.0,167233.5062,167233.5062
1310,11293,7589,22287,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.0,3.0,0.0,0.0,0.0,6.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,50.0,Carrier,39ed26,Multizone,,,1.0,10.0,"Exhaust,Supply",2.0,VAV w/ unknown reheat,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Unknown,Not Applicable,Hospital,Hospital  - Hospital,124359,Urban,1966,1.0,167233.5062,167233.5062
1311,11293,7589,22288,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,AHU with hydronic coil,,0,0,1,168.0,0.0,,Primary,0,1.0,0.0,HAAKON,,,,,1.0,0.0,"Return,Supply",0.0,,Economizer/Motorized louvers,Another system controls exhaust air,,"C,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,124359,Urban,1966,1.0,167233.5062,167233.5062
1312,11293,7589,22289,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.0,10.0,0.0,0.0,0.0,14.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,50.0,Carrier,39ed26,Multizone,,,1.0,10.0,"Exhaust,Supply",2.0,VAV w/ unknown reheat,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Unknown,Not Applicable,Hospital,Hospital  - Hospital,124359,Urban,1966,1.0,167233.5062,167233.5062
1313,11293,7589,22290,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,18.0,0.0,Ductless Mini-Split AC,,0,0,0,168.0,0.0,,Supplemental,0,6.0,0.0,Mitsubishi,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,124359,Urban,1966,1.0,167233.5062,167233.5062
1314,11293,7589,22291,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,5.0,0.0,Ductless Mini-Split AC,,0,0,0,168.0,0.0,,Supplemental,0,1.0,0.0,Carrier,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,124359,Urban,1966,1.0,167233.5062,167233.5062
1315,11293,7589,22292,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,AHU with hydronic coil,,0,0,1,168.0,0.0,,Primary,0,1.0,0.0,HAAKON,,,,,1.0,0.0,"Return,Supply",0.0,,Economizer/Motorized louvers,Another system controls exhaust air,,"C,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,124359,Urban,1966,1.0,167233.5062,167233.5062
1316,11293,7589,22293,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.0,5.0,0.0,0.0,0.0,8.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,2.0,0.0,Haakon,,Multizone,,,2.0,0.0,"Return,Supply",0.0,VAV w/ unknown reheat,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Unknown,Not Applicable,Hospital,Hospital  - Hospital,124359,Urban,1966,1.0,167233.5062,167233.5062
1317,11293,7589,22294,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.0,7.0,0.0,0.0,0.0,10.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,50.0,Carrier,39ed26,Multizone,,,1.0,10.0,"Exhaust,Supply",2.0,VAV w/ unknown reheat,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Unknown,Not Applicable,Hospital,Hospital  - Hospital,124359,Urban,1966,1.0,167233.5062,167233.5062
1318,56564,7590,22295,,,,,,0.0,0.0,0.0,0.0,24.0,0.25,3.0,77085.71597,Other,Split System AC,0,0,0,98.0,1987.0,,Primary,0,1.0,14.0,American Standard,2A7A1024A1000AA,Single Zone,,,0.0,0.25,"Condenser,Supply",0.0,None,,,,"C,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Lodging,4631,Urban,1987,1.0,308342.8639,308342.8639
1319,56564,7590,22296,Other,Split System Heat Pump,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,36.0,0.468049,1.0,144319.5691,36.0,0.375,1.0,115628.57400000001,Other,Split System Heat Pump,0,0,0,98.0,1500.0,Primary,Primary,0,1.0,16.0,American Standard,2A6H1036A1000AB,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Lodging,4631,Urban,1987,1.0,308342.8639,308342.8639
1320,56564,7590,22297,Other,Split System Heat Pump,Electricity,,,36.0,0.468049,2.0,144319.5691,36.0,0.375,2.0,115628.57400000001,Other,Split System Heat Pump,0,0,0,98.0,1500.0,Primary,Primary,0,1.0,15.0,American Standard,2A6H1036A1000AB,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Lodging,4631,Urban,1987,1.0,308342.8639,308342.8639
1321,56564,7590,22298,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,0.0,0.0,5.0,0.0,0.0,0.0,4.0,0.0,Packaged Terminal AC (PTAC) w/heat,,0,0,0,98.0,0.0,Primary,Primary,0,1.0,0.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Lodging,4631,Urban,1987,1.0,308342.8639,308342.8639
1322,56564,7590,22299,Other,Electric fire heat,Electricity,,Electric Resistance Heating,0.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,98.0,0.0,Supplemental,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Lodging,4631,Urban,1987,1.0,308342.8639,308342.8639
1323,56564,7590,22300,Other,Electric stove,Electricity,,Electric Resistance Heating,4.915,0.063901,3.0,19703.41734,0.0,0.0,0.0,0.0,,,0,0,0,98.0,0.0,Supplemental,,0,1.0,0.0,Dimplex,DS5629GB,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Lodging,4631,Urban,1987,1.0,308342.8639,308342.8639
1324,56564,7590,22301,Other,Electric stove,Electricity,,Electric Resistance Heating,0.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,98.0,0.0,Supplemental,,0,1.0,0.0,Dimplex,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Lodging,4631,Urban,1987,1.0,308342.8639,308342.8639
1325,17988,7600,22307,Other,plug in electric,Electricity,,Electric Resistance Heating,30.709278,0.207062,4.0,2074731.4630000002,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Supplemental,,0,6.0,0.0,Various,Various,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Office,Office - Other Office,7925,Urban,1925,1.0,10180430.81,10019856.19
1326,17988,7600,22308,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,37.0,0.24947800000000003,2.0,2499733.684,0.0,0.0,4.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,14.0,Trane,YCC024F1L0BJ,Single Zone,,,0.0,0.25,"Condenser,Supply",0.0,None,Fixed-position louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Other Office,7925,Urban,1925,1.0,10180430.81,10019856.19
1327,17988,7600,22309,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,5.0,0.0,0.0,0.0,2.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,45.0,0.0,Primary,Primary,0,1.0,0.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Other Office,7925,Urban,1925,1.0,10180430.81,10019856.19
1328,17988,7600,22310,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,48.0,0.32364699999999996,1.0,3242896.398,28.4,1.0,1.0,10019856.19,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,45.0,0.0,Primary,Primary,0,1.0,8.0,Carrier,48ES-A3006030,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Other Office,7925,Urban,1925,1.0,10180430.81,10019856.19
1329,17988,7600,22311,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,32.6,0.21980999999999998,3.0,2202464.59,0.0,0.0,3.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,45.0,0.0,Primary,Primary,0,1.0,0.0,Payne,PY1PNB018040AAAA,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Other Office,7925,Urban,1925,1.0,10180430.81,10019856.19
1330,17988,7600,22312,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,6.0,0.0,0.0,0.0,5.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,Goodman,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Other Office,7925,Urban,1925,1.0,10180430.81,10019856.19
1331,17988,7600,22313,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,7.0,0.0,0.0,0.0,6.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Other Office,7925,Urban,1925,1.0,10180430.81,10019856.19
1332,12763,7609,22365,Packaged Terminal HP (PTHP),,NG,,,72.0,1.0,1.0,39815.43987,72.0,1.0,1.0,39815.43987,Packaged Terminal HP (PTHP),,0,0,0,56.0,0.0,Primary,Primary,0,2.0,14.0,Carrier,38tkb024330,Single Zone,Packaged Terminal HP (PTHP),,0.0,0.125,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,46545,Urban,2005,1.0,3400384.6760000004,39815.43987
1333,17929,7617,22403,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,120.0,0.193548,3.0,724507.0124,102.0,0.266875,3.0,998991.5108,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,80.25,3370.0,Primary,Primary,0,1.0,8.0,Trane,yhc102e3rma0ec0c0a1b000a0,Single Zone,,,0.0,3.75,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Library,10000,Urban,1990,1.0,3743293.7169999997,3743293.7169999997
1334,17929,7617,22404,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,240.0,0.387096,2.0,1449014.025,144.0,0.376766,1.0,1410345.801,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,80.25,2350.0,Primary,Primary,0,2.0,8.0,Trane,yhc072e3rha0ec0c0a1b000a0,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Library,10000,Urban,1990,1.0,3743293.7169999997,3743293.7169999997
1335,17929,7617,22405,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,260.0,0.419354,1.0,1569765.1940000001,127.2,0.33281,2.0,1245805.582,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,80.25,1745.0,Primary,Primary,0,2.0,8.0,Trane,yhc060e3rha13c2c0a1b000a0,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Library,10000,Urban,1990,1.0,3743293.7169999997,3743293.7169999997
1336,17929,7617,22406,,,,,,0.0,0.0,0.0,0.0,9.0,0.023547,4.0,88143.33716,Other,Ductless Heat Pump,0,0,0,168.0,350.0,,Primary,0,1.0,5.0,mitsubishi,Muyge09na,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Assembly,Assembly - Library,10000,Urban,1990,1.0,3743293.7169999997,3743293.7169999997
1337,14580,7618,22407,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,203.0,0.33734899999999995,1.0,355798.4115,183.0,0.31826,2.0,335665.4457,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,56.5,6000.0,Primary,Primary,0,1.0,21.0,LENNOX,LGA180HS1Y,Multizone,,,0.0,3.0,"Condenser,Supply",0.0,VAV without reheat,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,10866,Urban,1995,1.0,1054689.3909999998,1054689.3909999998
1338,14580,7618,22408,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,203.0,0.33734899999999995,2.0,355798.4115,242.0,0.42086899999999994,1.0,443886.0694,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,56.5,8000.0,Primary,Primary,0,1.0,20.0,LENNOX,LGA240HS1Y,Multizone,,,0.0,5.0,"Condenser,Supply",0.0,VAV without reheat,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,10866,Urban,1995,1.0,1054689.3909999998,1054689.3909999998
1339,14580,7618,22409,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,98.75,0.164104,3.0,173078.7479,75.0,0.130434,4.0,137567.3561,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,56.5,2500.0,Primary,Primary,0,1.0,20.0,LENNOX,LGA072,Multizone,,,0.0,1.0,"Condenser,Supply",0.0,VAV without reheat,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,10866,Urban,1995,1.0,1054689.3909999998,1054689.3909999998
1340,14580,7618,22410,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,97.0,0.161196,4.0,170011.7111,75.0,0.130434,3.0,137567.3561,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,56.5,2500.0,Primary,Primary,0,1.0,20.0,LENNOX,LGA072,Multizone,,,0.0,1.0,"Condenser,Supply",0.0,VAV without reheat,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,10866,Urban,1995,1.0,1054689.3909999998,1054689.3909999998
1341,14136,7620,22411,AHU with DX cooling and hydronic heating,,Hot Water from Boiler,,,0.0,0.218117,1.0,31645.943180000002,0.0,0.0,39.0,0.0,AHU with DX cooling and hydronic heating,,1,0,1,168.0,19650.0,Primary,Primary,0,1.0,12.0,Trane,MCCB040UA0C0UB,Multizone,,,1.0,0.0,"Condenser,Return,Supply",15.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Not Applicable,Hospital,Hospital  - Hospital,188250,Urban,1974,1.0,145087.0092,145087.0092
1342,14136,7620,22412,,,,,,0.0,0.0,0.0,0.0,24.0,0.002855,32.0,414.223411,AHU with DX coil,,0,0,0,168.0,0.0,,Primary,0,1.0,12.0,EMI,S1CG4000DMO,Single Zone,,,0.0,0.13,"Condenser,Supply",0.0,Other,,,,C,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,188250,Urban,1974,1.0,145087.0092,145087.0092
1343,14136,7620,22413,,,,,,0.0,0.0,0.0,0.0,9.5,0.0011300000000000001,36.0,163.94832,AHU with DX coil,,0,0,0,168.0,350.0,,Primary,0,1.0,11.0,MITSUBISHI ,MU A09WA,Single Zone,,,0.0,0.1,"Condenser,Supply",0.0,Other,,,,C,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,188250,Urban,1974,1.0,145087.0092,145087.0092
1344,14136,7620,22414,Ductless Mini-Split HP,,Electricity,,,24.0,0.002554,32.0,370.552221,24.0,0.002855,33.0,414.223411,Ductless Mini-Split HP,,0,0,0,168.0,350.0,Primary,Primary,0,1.0,6.0,Daikin,RXN24KEVJU,Single Zone,Ductless Mini-Split HP,,0.0,0.1,"Condenser,Supply",0.0,Other,,,,"C,HT",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,188250,Urban,1974,1.0,145087.0092,145087.0092
1345,14136,7620,22415,Suspended Unitary Heater,,Hot Water from Boiler,,,0.0,0.04258,3.0,6177.804851,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,12.0,McQuay,,Single Zone,,,0.0,0.05,Supply,0.0,None,,,,HT,,Natural Gas,Not Applicable,Hospital,Hospital  - Hospital,188250,Urban,1974,1.0,145087.0092,145087.0092
1346,14136,7620,22416,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.02129,18.0,3088.902425,0.0,0.083271,2.0,12081.540340000001,AHU with hydronic cooling and heating,,1,1,1,168.0,25000.0,Primary,Primary,0,1.0,1.0,ENERGY LABS INC,C96172 FCH E,Multizone,,,4.0,40.0,"Return,Supply",16.0,VAV w/ hydronic coil,"DCV,Economizer/Motorized louvers",Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Scroll,Hospital,Hospital  - Hospital,188250,Urban,1974,1.0,145087.0092,145087.0092
1347,14136,7620,22417,Suspended Unitary Heater,,Hot Water from Boiler,,,0.0,0.10645,2.0,15444.512130000001,0.0,0.0,0.0,0.0,,,0,0,0,168.0,400.0,Primary,,0,5.0,1.0,REZNOR,WS-18/24,Single Zone,,,0.0,0.4,Supply,0.0,None,,,,HT,,Natural Gas,Not Applicable,Hospital,Hospital  - Hospital,188250,Urban,1974,1.0,145087.0092,145087.0092
1348,14136,7620,22418,AHU with DX cooling and hydronic heating,,Hot Water from Boiler,,,0.0,0.02129,24.0,3088.902425,120.0,0.014275,20.0,2071.117056,AHU with DX cooling and hydronic heating,,1,0,1,168.0,2500.0,Primary,Primary,0,1.0,26.0,Carrier,38ARS012,Multizone,,,0.0,0.0,"Condenser,Supply",0.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Natural Gas,Not Applicable,Hospital,Hospital  - Hospital,188250,Urban,1974,1.0,145087.0092,145087.0092
1349,14136,7620,22419,AHU with DX cooling and hydronic heating,,Hot Water from Boiler,,,0.0,0.02129,9.0,3088.902425,288.0,0.034260000000000006,11.0,4970.680935,AHU with DX cooling and hydronic heating,,1,0,1,168.0,0.0,Primary,Primary,0,1.0,0.0,CARRIER,38AKS028 600,Multizone,,,0.0,1.0,"Condenser,Supply",0.0,Other,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Natural Gas,Not Applicable,Hospital,Hospital  - Hospital,188250,Urban,1974,1.0,145087.0092,145087.0092
1350,14136,7620,22420,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.02129,17.0,3088.902425,0.0,0.007137,23.0,1035.485985,AHU with hydronic cooling and heating,,1,1,1,168.0,3150.0,Primary,Primary,0,1.0,26.0,MCQUAY ,LSL108CV,Multizone,,,0.0,5.0,Supply,0.0,Other,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Natural Gas,Compressor-Scroll,Hospital,Hospital  - Hospital,188250,Urban,1974,1.0,145087.0092,145087.0092
1351,14136,7620,22421,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.02129,23.0,3088.902425,0.0,0.007137,25.0,1035.485985,AHU with hydronic cooling and heating,,1,1,1,168.0,4200.0,Primary,Primary,0,1.0,26.0,MCQUAY,BS CS LSL108CV,Multizone,,,0.0,5.0,Supply,0.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Natural Gas,Compressor-Scroll,Hospital,Hospital  - Hospital,188250,Urban,1974,1.0,145087.0092,145087.0092
1352,14136,7620,22422,AHU with hydronic cooling and combustion heating,,NG,,,216.0,0.022993,8.0,3335.9856019999997,0.0,0.007137,26.0,1035.485985,AHU with hydronic cooling and combustion heating,,0,1,1,168.0,2000.0,Primary,Primary,0,1.0,1.0,Captiveaire,A1-D 250-15D,Single Zone,,,0.0,3.0,Supply,0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Compressor-Scroll,Hospital,Hospital  - Hospital,188250,Urban,1974,1.0,145087.0092,145087.0092
1353,14136,7620,22423,AHU with hydronic cooling and combustion heating,,NG,,,290.0,0.030869999999999998,7.0,4478.835972999999,0.0,0.007137,24.0,1035.485985,AHU with hydronic cooling and combustion heating,,0,1,1,50.0,2400.0,Primary,Primary,0,1.0,1.0,Captiveaire ,A2-D 250 20D,Single Zone,,,0.0,2.0,Supply,0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Compressor-Scroll,Hospital,Hospital  - Hospital,188250,Urban,1974,1.0,145087.0092,145087.0092
1354,14136,7620,22424,,,,,,0.0,0.0,0.0,0.0,30.0,0.003568,31.0,517.6704490000001,AHU with DX coil,,0,0,0,168.0,300.0,,Primary,0,1.0,2.0,Daikin ,RK30NMVJU,Single Zone,,,0.0,0.85,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,188250,Urban,1974,1.0,145087.0092,145087.0092
1355,14136,7620,22425,AHU with DX cooling and hydronic heating,,Hot Water from Boiler,,,0.0,0.02129,22.0,3088.902425,240.0,0.02855,12.0,4142.234112,AHU with DX cooling and hydronic heating,,1,0,1,168.0,0.0,Primary,Primary,0,1.0,19.0,Carrier,38AH 024 510AA,Multizone,,,0.0,0.0,"Condenser,Return,Supply",2.0,Other,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Natural Gas,Not Applicable,Hospital,Hospital  - Hospital,188250,Urban,1974,1.0,145087.0092,145087.0092
1356,14136,7620,22426,AHU with DX cooling and hydronic heating,,Hot Water from Boiler,,,0.0,0.04258,5.0,6177.804851,480.0,0.0571,6.0,8284.468224,AHU with DX cooling and hydronic heating,,1,0,1,168.0,0.0,Primary,Primary,0,2.0,1.0,York,YC120C00A2AAA5,Multizone,,,0.0,0.0,"Condenser,Return,Supply",1.5,Other,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Natural Gas,Not Applicable,Hospital,Hospital  - Hospital,188250,Urban,1974,1.0,145087.0092,145087.0092
1357,14136,7620,22427,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.04258,4.0,6177.804851,0.0,0.052205999999999995,7.0,7574.4124010000005,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,2.0,5.0,Carrier ,A4D-54/80-DI,Multizone,,,1.0,15.0,"Return,Supply",7.5,VAV w/ hydronic coil,"DCV,Economizer/Motorized louvers",Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Scroll,Hospital,Hospital  - Hospital,188250,Urban,1974,1.0,145087.0092,145087.0092
1358,14136,7620,22428,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.02129,14.0,3088.902425,0.0,0.026102999999999998,14.0,3787.206201,AHU with hydronic cooling and heating,,1,1,1,168.0,1800.0,Primary,Primary,0,1.0,19.0,MCQUAY ,CAH010FDAC,Multizone,,,1.0,3.0,Supply,0.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Scroll,Hospital,Hospital  - Hospital,188250,Urban,1974,1.0,145087.0092,145087.0092
1359,14136,7620,22429,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.02129,12.0,3088.902425,0.0,0.026102999999999998,13.0,3787.206201,AHU with hydronic cooling and heating,,1,1,1,168.0,3700.0,Primary,Primary,0,1.0,19.0,MCQUAY ,CAH003FDAC,Multizone,,,1.0,7.5,Supply,0.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Natural Gas,Compressor-Scroll,Hospital,Hospital  - Hospital,188250,Urban,1974,1.0,145087.0092,145087.0092
1360,14136,7620,22430,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.02129,26.0,3088.902425,0.0,0.026102999999999998,17.0,3787.206201,AHU with hydronic cooling and heating,,1,1,1,168.0,3700.0,Primary,Primary,0,1.0,19.0,MCQUAY ,CAH008FDAC,Multizone,,,0.0,0.0,Supply,0.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Natural Gas,Compressor-Scroll,Hospital,Hospital  - Hospital,188250,Urban,1974,1.0,145087.0092,145087.0092
1361,14136,7620,22431,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.02129,16.0,3088.902425,0.0,0.026102999999999998,15.0,3787.206201,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,19.0,MCQUAY ,CAH010FDAC,Multizone,,,0.0,7.5,Supply,0.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Scroll,Hospital,Hospital  - Hospital,188250,Urban,1974,1.0,145087.0092,145087.0092
1362,14136,7620,22432,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.02129,10.0,3088.902425,0.0,0.007137,21.0,1035.485985,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,18.0,Titus,TFXO-030X030,Multizone,,,1.0,0.0,"Return,Supply",0.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Scroll,Hospital,Hospital  - Hospital,188250,Urban,1974,1.0,145087.0092,145087.0092
1363,14136,7620,22433,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.02129,25.0,3088.902425,0.0,0.083271,3.0,12081.540340000001,AHU with hydronic cooling and heating,,1,1,1,168.0,2500.0,Primary,Primary,0,1.0,1.0,Energy labs Inc ,C4085 FCH E,Multizone,,,1.0,3.0,"Return,Supply",1.5,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Scroll,Hospital,Hospital  - Hospital,188250,Urban,1974,1.0,145087.0092,145087.0092
1364,14136,7620,22434,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.02129,21.0,3088.902425,0.0,0.026102999999999998,16.0,3787.206201,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,11.0,Racan Carrier,A4D 64.625,Multizone,,,1.0,10.0,"Return,Supply",3.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Scroll,Hospital,Hospital  - Hospital,188250,Urban,1974,1.0,145087.0092,145087.0092
1365,14136,7620,22435,AHU with DX cooling and hydronic heating,,Hot Water from Boiler,,,0.0,0.042473000000000004,6.0,6162.280541,480.0,0.0571,5.0,8284.468224,AHU with DX cooling and hydronic heating,,1,0,1,168.0,0.0,Primary,Primary,0,1.0,13.0,MCQUAY ,RCS040CYY,Multizone,,,1.0,0.0,"Condenser,Return,Supply",0.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Not Applicable,Hospital,Hospital  - Hospital,188250,Urban,1974,1.0,145087.0092,145087.0092
1366,14136,7620,22436,,,,,,0.0,0.0,0.0,0.0,24.0,0.002855,35.0,414.223411,AHU with DX coil,,0,0,0,168.0,0.0,,Primary,0,1.0,0.0,Drymax,CA-0025,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,Other,,,,C,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,188250,Urban,1974,1.0,145087.0092,145087.0092
1367,14136,7620,22437,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.02129,27.0,3088.902425,0.0,0.083271,4.0,12081.540340000001,AHU with hydronic cooling and heating,,1,1,1,168.0,9100.0,Primary,Primary,0,1.0,1.0,Energy labs Inc ,C76148 FCH E,Multizone,,,4.0,20.0,"Return,Supply",8.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Scroll,Hospital,Hospital  - Hospital,188250,Urban,1974,1.0,145087.0092,145087.0092
1368,14136,7620,22438,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,0.0,AHU with DX coil,,0,0,0,168.0,0.0,,Primary,0,1.0,1.0,Compu-Aire,PFCU-312,Multizone,,,0.0,0.0,"Condenser,Supply",0.0,Other,,,,C,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,188250,Urban,1974,1.0,145087.0092,145087.0092
1369,14136,7620,22439,AHU with DX cooling and hydronic heating,,Hot Water from Boiler,,,0.0,0.02129,19.0,3088.902425,1140.0,0.135614,1.0,19675.82966,AHU with DX cooling and hydronic heating,,1,0,1,168.0,24000.0,Primary,Primary,0,1.0,13.0,AAON,CL 095 3 0 BAOT 000,Multizone,,,1.0,50.0,"Condenser,Return,Supply",20.0,Other,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Not Applicable,Hospital,Hospital  - Hospital,188250,Urban,1974,1.0,145087.0092,145087.0092
1370,14136,7620,22440,AHU with DX cooling and hydronic heating,,Hot Water from Boiler,,,0.0,0.02129,20.0,3088.902425,360.0,0.042825,9.0,6213.351168,AHU with DX cooling and hydronic heating,,1,0,1,168.0,4000.0,Primary,Primary,0,1.0,13.0,McQuay,RCS030DYY,Multizone,,,1.0,0.0,"Condenser,Exhaust,Supply",0.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HE,HT,V",Other,Natural Gas,Not Applicable,Hospital,Hospital  - Hospital,188250,Urban,1974,1.0,145087.0092,145087.0092
1371,14136,7620,22441,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.02129,15.0,3088.902425,0.0,0.042825,8.0,6213.351168,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,28.0,Tempmaster,AP 22 SWSI,Multizone,,,0.0,0.0,"Return,Supply",0.0,Other,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Scroll,Hospital,Hospital  - Hospital,188250,Urban,1974,1.0,145087.0092,145087.0092
1372,14136,7620,22442,AHU with DX cooling and hydronic heating,,Hot Water from Boiler,,,0.0,0.02129,13.0,3088.902425,168.0,0.019985,18.0,2899.563878,AHU with DX cooling and hydronic heating,,1,0,1,168.0,0.0,Primary,Primary,0,1.0,14.0,Aaon,CC-B-014-8-D-2,Multizone,,,1.0,0.0,"Condenser,Return,Supply",0.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Not Applicable,Hospital,Hospital  - Hospital,188250,Urban,1974,1.0,145087.0092,145087.0092
1373,14136,7620,22443,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,120.0,0.012773999999999999,29.0,1853.341455,48.0,0.00571,28.0,828.446822,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,13.0,Lennox,KGA048S4DH1P,Single Zone,,,0.0,0.5,"Condenser,Exhaust,Supply",0.75,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,188250,Urban,1974,1.0,145087.0092,145087.0092
1374,14136,7620,22444,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,104.0,0.01107,30.0,1606.113192,60.0,0.007137,22.0,1035.485985,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,14.0,Lennox,KGA030S$DS1P,Single Zone,,,0.0,0.25,"Condenser,Supply",0.0,Other,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,188250,Urban,1974,1.0,145087.0092,145087.0092
1375,14136,7620,22445,,,,,,0.0,0.0,0.0,0.0,24.0,0.002855,34.0,414.223411,AHU with DX coil,,0,0,0,168.0,0.0,,Primary,0,1.0,15.0,EMI,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,Other,,,,C,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,188250,Urban,1974,1.0,145087.0092,145087.0092
1376,14136,7620,22446,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,160.0,0.017032,28.0,2471.12194,120.0,0.014275,19.0,2071.117056,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,50.0,0.0,Primary,Primary,0,2.0,23.0,Trane,YCX060F1M0BA,Single Zone,,,0.0,0.75,"Condenser,Exhaust,Supply",0.02,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,188250,Urban,1974,1.0,145087.0092,145087.0092
1377,14136,7620,22447,AHU with DX cooling and hydronic heating,,Hot Water from Boiler,,,0.0,0.02129,11.0,3088.902425,344.7,0.041005,10.0,5949.292811,AHU with DX cooling and hydronic heating,,1,0,1,168.0,11250.0,Primary,Primary,0,1.0,9.0,Aaon,CC-B-030,Multizone,,,1.0,15.0,"Condenser,Return,Supply",7.5,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Not Applicable,Hospital,Hospital  - Hospital,188250,Urban,1974,1.0,145087.0092,145087.0092
1378,14136,7620,22448,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,0.0,AHU with DX coil,,0,0,0,168.0,0.0,,Primary,0,1.0,6.0,Koolant,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,Other,,,,C,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,188250,Urban,1974,1.0,145087.0092,145087.0092
1379,14136,7620,22449,,,,,,0.0,0.0,0.0,0.0,36.0,0.004282,29.0,621.2625730000001,AHU with DX coil,,0,0,0,168.0,0.0,,Primary,0,1.0,0.0,Stulz,SCS-036-SAA,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,Other,,,,C,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,188250,Urban,1974,1.0,145087.0092,145087.0092
1380,14136,7620,22450,Ductless Mini-Split HP,,Electricity,,,32.0,0.003406,31.0,494.166353,30.0,0.003568,30.0,517.6704490000001,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,4.0,LG,LSU303HLV ,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,Other,,,,"C,HT",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,188250,Urban,1974,1.0,145087.0092,145087.0092
1381,14136,7620,22451,,,,,,0.0,0.0,0.0,0.0,60.0,0.007137,27.0,1035.485985,AHU with DX coil,,0,0,0,168.0,2400.0,,Primary,0,1.0,7.0,Liebert,MMD60E7CHEHB,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,188250,Urban,1974,1.0,145087.0092,145087.0092
1382,14136,7620,22452,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,0.0,AHU with DX coil,,0,0,0,168.0,0.0,,Primary,0,1.0,4.0,Data Aire,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,Other,,,,C,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,188250,Urban,1974,1.0,145087.0092,145087.0092
1383,12477,7621,22453,AHU with DX cooling and combustion heating,,NG,,,96.0,1.0,1.0,1072493.342,48.0,1.0,1.0,1072493.342,AHU with DX cooling and combustion heating,,0,0,0,66.5,0.0,Primary,Primary,0,2.0,5.0,American Standard,4TTB3024G1000AA,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Beauty / Barber,2349,Urban,1990,1.0,1072493.342,1072493.342
1384,12809,7623,22462,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,20.472852,0.037191,5.0,14949.92395,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Supplemental,,0,2.0,1.0,King,LPWA2430,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Assembly,Assembly - Community Center,5850,Urban,2018,1.0,10592950.99,401976.9285
1385,12809,7623,22463,Other,Climate Battery,,,,0.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,0.0,8500.0,,,0,1.0,1.0,Schaefer,GAVS24,Single Zone,,,1.0,0.5,Supply,0.0,,Fixed-position louvers,Motorized louvers,,"HE,V",Other,Not Applicable,Not Applicable,Assembly,Assembly - Community Center,5850,Urban,2018,1.0,10592950.99,401976.9285
1386,12809,7623,22464,Suspended Unitary Heater,,NG,,,350.0,0.635817,1.0,255583.7647,0.0,0.0,0.0,0.0,,,0,0,0,168.0,2242.0,Supplemental,,0,2.0,1.0,Reznor,UDAS175,Single Zone,,,0.0,0.25,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Assembly,Assembly - Community Center,5850,Urban,2018,1.0,10592950.99,401976.9285
1387,12809,7623,22465,Ductless Mini-Split HP,,Electricity,,,96.0,0.174395,2.0,70102.76645,90.0,0.542168,1.0,217939.0274,Ductless Mini-Split HP,,0,0,0,168.0,812.0,Primary,Primary,0,3.0,1.0,Fujitsu,AOU30RLXEH,Single Zone,Ductless Mini-Split HP,,0.0,0.08,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Assembly,Assembly - Community Center,5850,Urban,2018,1.0,10592950.99,401976.9285
1388,12809,7623,22466,Ground source heat pump,,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,48.0,0.087197,3.0,35051.18223,40.0,0.240963,2.0,96861.56662,Ground source heat pump,,0,0,0,168.0,1600.0,Primary,Primary,0,1.0,1.0,WATER FURNACE,NSH048H104CSR0AN,Single Zone,Ground source heat pump,,0.0,1.0,Supply,0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Assembly,Assembly - Community Center,5850,Urban,2018,1.0,10592950.99,401976.9285
1389,12809,7623,22467,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,250.0,,,0,2.0,1.0,Bryant,HRVXXLHB1250,Single Zone,,,0.0,0.335,"Exhaust,Supply",0.0,,Fixed-position louvers,Fixed position open louvers,,V,,Not Applicable,Not Applicable,Assembly,Assembly - Community Center,5850,Urban,2018,1.0,10592950.99,401976.9285
1390,12809,7623,22468,Ground source heat pump,,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,36.0,0.065398,4.0,26288.48717,36.0,0.216867,3.0,87175.53055,Ground source heat pump,,0,0,0,168.0,1200.0,Primary,Primary,0,1.0,1.0,WATER FURNACE,NSH048H104CSR0AN,Single Zone,Ground source heat pump,,0.0,1.0,Supply,0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Assembly,Assembly - Community Center,5850,Urban,2018,1.0,10592950.99,401976.9285
1391,12809,7623,22469,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,5.0,0.0,Other,Circ Fan,0,0,0,0.0,2600.0,,Supplemental,0,2.0,1.0,Schaefer,GAVS20,Single Zone,,,1.0,0.1,Supply,0.0,None,,,,C,,Not Applicable,Not Applicable,Assembly,Assembly - Community Center,5850,Urban,2018,1.0,10592950.99,401976.9285
1392,12809,7623,22470,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,Other,Circ Fan,0,0,0,0.0,6000.0,,Supplemental,0,1.0,1.0,Schaefer,GAVS24,Single Zone,,,1.0,0.33,Supply,0.0,None,,,,C,,Not Applicable,Not Applicable,Assembly,Assembly - Community Center,5850,Urban,2018,1.0,10592950.99,401976.9285
1393,12809,7624,22471,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,0.0,0.0,16.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,6.153846154,0.0,Primary,,0,2.0,0.0,Cadet,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,School,School - High School,148000,Urban,1978,1.0,10592950.99,10169672.72
1394,12809,7624,22472,Suspended Unitary Heater,,Electricity,,Electric Resistance Heating,0.0,0.0,15.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,School,School - High School,148000,Urban,1978,1.0,10592950.99,10169672.72
1395,12809,7624,22473,Cabinet-style fan coil unit,,Hot Water from Boiler,,,0.0,0.122985,2.0,1250717.2,0.0,0.0,0.0,0.0,,,0,0,0,0.0,250.0,Primary,,0,5.0,6.0,Trane,FFEB030,Single Zone,,,0.0,0.076,Supply,0.0,None,Fixed-position louvers,Another system controls exhaust air,,"HT,V",,Natural Gas,Not Applicable,School,School - High School,148000,Urban,1978,1.0,10592950.99,10169672.72
1396,12809,7624,22474,Suspended Unitary Heater,,Hot Water from Boiler,,,0.0,0.049194,4.0,500286.8798,0.0,0.0,0.0,0.0,,,0,0,0,168.0,1050.0,Primary,,0,2.0,4.0,MCQUAY,,Single Zone,,,0.0,0.05,Supply,0.0,None,,,,HT,,Natural Gas,Not Applicable,School,School - High School,148000,Urban,1978,1.0,10592950.99,10169672.72
