,site_reference_number,facility_id,hvac_system_id,heating_system_type,heating_system_type_other,primary_heat_fuel,aux_heat,electric_resistance_heat_type,total_hvac_heating_capacity_kbtu,facility_heating_capacity_fraction,facility_heating_capacity_rank,regional_heated_sqft_represented,total_hvac_cooling_capacity_kbtu,facility_cooling_capacity_fraction,facility_cooling_capacity_rank,regional_cooled_sqft_represented,cooling_system_type,cooling_system_type_other,hydronic_heating,hydronic_cooling,hydronic_heating_or_cooling,avg_hours_per_week,airflow_capacity,system_primary_heat,system_primary_cool,primary_ventilation_source,num_identical_units,system_age_years,type_manufacturer,type_model,zone_type,heat_pump_type,component_vent_other,fan_supply_vfd,fan_supply_hp,fan,total_return_exhaust_fan_hp,supply_control_method,ventilation_outside_air,ventilation_exhaust,controls_comm_types,heat_cool_vent,component_heat_exchange,boiler_fuel_type,chiller_type,primary_building_type_facility,detailed_econ,total_building_area,urban_rural,year_constructed,sample_weight_hvac,regional_site_sqft_represented,regional_site_conditioned_sqft_represented
1397,12809,7624,22475,,,,,,0.0,0.0,0.0,0.0,180.843526,0.492971,1.0,5013353.731000001,AHU with DX coil,,0,0,0,168.0,0.0,,Primary,0,1.0,4.0,DATA Aire,,Single Zone,,,0.0,1.5,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,School,School - High School,148000,Urban,1978,1.0,10592950.99,10169672.72
1398,12809,7624,22476,,,,,,0.0,0.0,0.0,0.0,60.0,0.16355699999999998,3.0,1663321.1609999998,AHU with DX coil,,0,0,0,168.0,0.0,,Primary,0,1.0,4.0,Trane,4TTA3060D4000CA,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,School,School - High School,148000,Urban,1978,1.0,10592950.99,10169672.72
1399,12809,7624,22477,Ductless Mini-Split HP,,Electricity,,,81.9,0.016116,14.0,163894.4456,126.0,0.34347,2.0,3492977.4889999996,Ductless Mini-Split HP,,0,0,0,168.0,628.0,Supplemental,Primary,0,7.0,4.0,Mitsubishi,MUZ-FE18NA,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,School,School - High School,148000,Urban,1978,1.0,10592950.99,10169672.72
1400,12809,7624,22478,Radiant baseboard,,Hot Water from Boiler,,,0.0,0.49194099999999996,1.0,5002878.968,0.0,0.0,0.0,0.0,,,0,0,0,0.0,0.0,Primary,,0,20.0,4.0,Runtal,RF-7,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Natural Gas,Not Applicable,School,School - High School,148000,Urban,1978,1.0,10592950.99,10169672.72
1401,12809,7624,22479,Cabinet-style fan coil unit,,Hot Water from Boiler,,,0.0,0.024597,12.0,250143.4399,0.0,0.0,0.0,0.0,,,0,0,0,0.0,675.0,Primary,,0,1.0,6.0,Trane,FFEB080,Single Zone,,,0.0,0.4,Supply,0.0,None,Fixed-position louvers,Another system controls exhaust air,,"HT,V",,Natural Gas,Not Applicable,School,School - High School,148000,Urban,1978,1.0,10592950.99,10169672.72
1402,12809,7624,22480,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.024597,6.0,250143.4399,0.0,0.0,0.0,0.0,,,1,0,1,0.0,8760.0,Primary,,0,1.0,6.0,Trane,CSAA,Multizone,,,1.0,15.0,"Exhaust,Supply",7.5,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"HE,HT,V",Enthalpy wheel,Natural Gas,Not Applicable,School,School - High School,148000,Urban,1978,1.0,10592950.99,10169672.72
1403,12809,7624,22481,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.024597,11.0,250143.4399,0.0,0.0,0.0,0.0,,,1,0,1,0.0,14385.0,Primary,,0,1.0,6.0,Trane,CSAA,Multizone,,,1.0,20.0,"Exhaust,Supply",10.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"HE,HT,V",Enthalpy wheel,Natural Gas,Not Applicable,School,School - High School,148000,Urban,1978,1.0,10592950.99,10169672.72
1404,12809,7624,22482,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.024597,9.0,250143.4399,0.0,0.0,0.0,0.0,,,1,0,1,0.0,14660.0,Primary,,0,1.0,6.0,Trane,CSAA,Multizone,,,1.0,20.0,"Exhaust,Supply",10.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"HE,HT,V",Enthalpy wheel,Natural Gas,Not Applicable,School,School - High School,148000,Urban,1978,1.0,10592950.99,10169672.72
1405,12809,7624,22483,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.024597,7.0,250143.4399,0.0,0.0,0.0,0.0,,,1,0,1,0.0,11765.0,Primary,,0,1.0,6.0,Trane,CSAA,Multizone,,,1.0,15.0,"Exhaust,Supply",7.5,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"HE,HT,V",Enthalpy wheel,Natural Gas,Not Applicable,School,School - High School,148000,Urban,1978,1.0,10592950.99,10169672.72
1406,12809,7624,22484,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.024597,10.0,250143.4399,0.0,0.0,0.0,0.0,,,1,0,1,0.0,4600.0,Primary,,0,1.0,6.0,Trane,CSAA,Multizone,,,1.0,7.5,"Exhaust,Supply",5.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"HE,HT,V",Enthalpy wheel,Natural Gas,Not Applicable,School,School - High School,148000,Urban,1978,1.0,10592950.99,10169672.72
1407,12809,7624,22485,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.024597,13.0,250143.4399,0.0,0.0,0.0,0.0,,,1,0,1,0.0,4760.0,Primary,,0,1.0,6.0,Trane,CSAA,Multizone,,,1.0,7.5,"Exhaust,Supply",5.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"HE,HT,V",Enthalpy wheel,Natural Gas,Not Applicable,School,School - High School,148000,Urban,1978,1.0,10592950.99,10169672.72
1408,12809,7624,22486,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.024597,5.0,250143.4399,0.0,0.0,0.0,0.0,,,1,0,1,0.0,4200.0,Primary,,0,1.0,6.0,Trane,CSAA,Single Zone,,,1.0,5.0,Supply,0.0,None,Economizer/Motorized louvers,Motorized louvers,,"HT,V",,Natural Gas,Not Applicable,School,School - High School,148000,Urban,1978,1.0,10592950.99,10169672.72
1409,12809,7624,22487,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.098388,3.0,1000573.76,0.0,0.0,0.0,0.0,,,1,0,1,0.0,12400.0,Primary,,0,4.0,0.0,,,Single Zone,,,1.0,7.5,Supply,0.0,None,Economizer/Motorized louvers,Motorized louvers,,"HT,V",,Natural Gas,Not Applicable,School,School - High School,148000,Urban,1978,1.0,10592950.99,10169672.72
1410,12809,7624,22488,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.024597,8.0,250143.4399,0.0,0.0,0.0,0.0,,,1,0,1,0.0,17875.0,Primary,,0,1.0,6.0,Trane,CSAA,Multizone,,,1.0,25.0,"Exhaust,Supply",15.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"HE,HT,V",Enthalpy wheel,Natural Gas,Not Applicable,School,School - High School,148000,Urban,1978,1.0,10592950.99,10169672.72
1411,19685,7626,22489,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,131.367467,1.0,1.0,5687899.081,101.2,1.0,1.0,5687899.081,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,0.0,Amana,PBE093B35SMB,Single Zone,,,0.0,0.086,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Motel,12000,Urban,1965,5.5,9605079.383,5687899.081
1412,19685,7627,22490,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,197.051201,1.0,1.0,3490177.291,151.8,0.926739,1.0,3234483.412,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,3.0,0.0,Amana,PBE093B35SMB,Single Zone,,,0.0,0.086,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Motel,7300,Urban,1965,5.5,9605079.383,3490177.291
1413,19685,7627,22491,Radiant baseboard,,Electricity,,Electric Resistance Heating,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,0.0,0.0,Primary,,0,3.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Lodging,Lodging - Motel,7300,Urban,1965,5.5,9605079.383,3490177.291
1414,19685,7627,22492,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,0.0,0.0,3.0,0.0,0.0,0.0,3.0,0.0,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Motel,7300,Urban,1965,3.0,9605079.383,3490177.291
1415,19685,7627,22493,,,,,,0.0,0.0,0.0,0.0,12.0,0.07326,2.0,255690.3883,Room AC (RAC),,0,0,0,168.0,0.0,,Primary,0,1.0,0.0,Sharp,AF-S125MX,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Lodging,Lodging - Motel,7300,Urban,1965,1.0,9605079.383,3490177.291
1416,58897,7628,22494,Other,Split DX cooling with electric heat,Electricity,,Electric Resistance Heating,0.0,0.0,5.0,0.0,0.0,0.0,4.0,0.0,Other,Split DX cooling with electric heat,0,0,0,73.5,0.0,Primary,Primary,0,1.0,11.0,TRANE,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,8212,Urban,1985,1.0,629166.1803,629166.1803
1417,58897,7628,22495,AHU with DX cooling and combustion heating,,NG,,,48.0,0.454545,1.0,285984.3414,0.0,0.0,5.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,73.5,0.0,Primary,Primary,0,1.0,3.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,8212,Urban,1985,1.0,629166.1803,629166.1803
1418,58897,7628,22496,Ductless Mini-Split HP,,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,21.6,0.204545,3.0,128692.7963,18.0,0.333333,2.0,209721.8504,Ductless Mini-Split HP,,0,0,0,73.5,0.0,Primary,Primary,0,1.0,5.0,TRANE,4TTR4036L1000AA,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,8212,Urban,1985,1.0,629166.1803,629166.1803
1419,58897,7628,22497,Ductless Mini-Split HP,,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,36.0,0.340909,2.0,214488.4133,36.0,0.666666,1.0,419443.7007,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,4.0,Daikin,4MXS36NMVJU,Multizone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,8212,Urban,1985,1.0,629166.1803,629166.1803
1420,58897,7628,22498,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,4.0,0.0,0.0,0.0,3.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,73.5,0.0,Primary,Primary,0,3.0,0.0,TRANE,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,8212,Urban,1985,1.0,629166.1803,629166.1803
1421,19697,7629,22499,Other,Split system heat pump,Electricity,,,36.0,0.537313,1.0,166330.8371,36.0,0.537313,1.0,166330.8371,Other,Split system heat pump,0,0,0,45.0,0.0,Primary,Primary,0,1.0,6.0,Goodman Corporation,asz160361lb,Single Zone,,,0.0,0.25,"Condenser,Return,Supply",0.33,None,,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Office,3210,Urban,1975,1.0,309560.4183,309560.4183
1422,19697,7629,22500,Other,Split system heat pump,Electricity,,,31.0,0.462686,2.0,143229.2717,31.0,0.462686,2.0,143229.2717,Other,Split system heat pump,0,0,0,45.0,0.0,Primary,Primary,0,1.0,5.0,Goodman,CPLT30-1B,Single Zone,,,0.0,0.25,"Condenser,Return,Supply",0.75,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Office,3210,Urban,1975,1.0,309560.4183,309560.4183
1423,16195,7630,22501,Other,Split DX cooling with electric heat,Electricity,,Electric Resistance Heating,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,Other,Split DX cooling with electric heat,0,0,0,168.0,450.0,Primary,Primary,0,1.0,9.0,american standard,4a6b036,Single Zone,,,1.0,0.5,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,1211,Urban,1977,1.0,1859935.07,923485.5966
1424,16195,7631,22502,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,1.0,0.0,28.4,1.0,1.0,936449.4737,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,goodman,capt3131,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,1228,Urban,1977,1.0,1859935.07,936449.4737
1425,18080,7632,22503,Rooftop Unit HP (RTU-HP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,0.0,0.0,5.0,0.0,0.0,0.0,6.0,0.0,Rooftop Unit HP (RTU-HP),,0,0,0,63.0,0.0,Primary,Primary,0,1.0,0.0,Goodman,Gph1336h21ab,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,0.3,"Condenser,Return,Supply",0.0,None,Louvers (unknown if motorized/economizer),Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Other Office,7068,Urban,2000,1.0,512440.6446,512440.6446
1426,18080,7632,22504,Rooftop Unit HP (RTU-HP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,89.05690600000001,0.393957,1.0,201879.579,85.985978,0.38389,1.0,196720.8391,Rooftop Unit HP (RTU-HP),,0,0,0,63.0,0.0,Primary,Primary,0,3.0,4.0,Carrier,50vtb3030,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,0.2,"Condenser,Exhaust,Return,Supply",0.5,None,Louvers (unknown if motorized/economizer),Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Other Office,7068,Urban,2000,1.0,512440.6446,512440.6446
1427,18080,7632,22505,Ductless Mini-Split HP,,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,64.0,0.283114,2.0,145079.1207,60.0,0.267873,2.0,137269.0128,Ductless Mini-Split HP,,0,0,0,63.0,0.0,Primary,Primary,0,2.0,3.0,Mitsubishi,Puza30nha7,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Other Office,7068,Urban,2000,1.0,512440.6446,512440.6446
1428,18080,7632,22506,Ductless Mini-Split HP,,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,37.0,0.163675,3.0,83873.7225,36.0,0.160724,3.0,82361.51016,Ductless Mini-Split HP,,0,0,0,63.0,0.0,Primary,Primary,0,1.0,2.0,Mitsubishi,Puza36nka7,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Other Office,7068,Urban,2000,1.0,512440.6446,512440.6446
1429,18080,7632,22507,Ductless Mini-Split HP,,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,36.0,0.159251,4.0,81606.68509,30.0,0.133936,4.0,68634.25017,Ductless Mini-Split HP,,0,0,0,63.0,0.0,Primary,Primary,0,2.0,0.0,Mitsubishi,Suzka12na,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Other Office,7068,Urban,2000,1.0,512440.6446,512440.6446
1430,18080,7632,22508,,,,,,0.0,0.0,0.0,0.0,12.0,0.053574000000000004,5.0,27453.495089999997,Ductless Mini-Split AC,,0,0,0,63.0,0.0,,Primary,0,1.0,0.0,Mitsubishi,Suzka15na,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Office,Office - Other Office,7068,Urban,2000,1.0,512440.6446,512440.6446
1431,18080,7632,22509,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,7.0,0.0,Rooftop Unit AC (RTU-AC),,0,0,0,63.0,0.0,,Primary,0,1.0,3.0,Mitsubishi,Puya42nka7,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,V",,Not Applicable,Not Applicable,Office,Office - Other Office,7068,Urban,2000,1.0,512440.6446,512440.6446
1432,17324,7636,22532,Water source heat pump,,Hot Water from Boiler,,,0.0,0.315789,2.0,3315202.501,468.0,0.336206,1.0,3529543.372,Water source heat pump,,0,0,0,0.0,1140.0,Primary,Primary,0,13.0,14.0,Trane,GEHB03631M02A0LL001,Single Zone,Water source heat pump,,0.0,0.5,Supply,0.0,None,,,,"C,HT",,Natural Gas,Not Applicable,School,School - Elementary School,78280,Urban,1954,1.0,10498157.0,10498157.0
1433,17324,7636,22533,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,324.0,0.387559,1.0,4068655.229,300.0,0.21551700000000001,3.0,2262531.3019999997,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,0.0,10000.0,Primary,Primary,0,1.0,0.0,Trane,YCD300B3HAHB,Single Zone,,,0.0,7.5,"Condenser,Exhaust,Supply",0.0,None,,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,School,School - Elementary School,78280,Urban,1954,1.0,10498157.0,10498157.0
1434,17324,7636,22534,AHU with DX cooling and combustion heating,,NG,,,248.0,0.29665,3.0,3114278.2739999997,96.0,0.068965,5.0,724005.3975,AHU with DX cooling and combustion heating,,0,0,0,0.0,0.0,Primary,Primary,0,2.0,0.0,Lennox,TSA060S4N43Y,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,School,School - Elementary School,78280,Urban,1954,1.0,10498157.0,10498157.0
1435,17324,7636,22535,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,7.0,0.0,72.0,0.051724,6.0,543006.6727,AHU with DX cooling and combustion heating,,0,0,0,0.0,0.0,Primary,Primary,0,2.0,6.0,American standard,4A7A3036E1000AA,Single Zone,,,0.0,0.0,"Condenser,Return,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,School,School - Elementary School,78280,Urban,1954,1.0,10498157.0,10498157.0
1436,17324,7636,22536,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,4.0,0.0,336.0,0.241379,2.0,2534034.639,AHU with DX cooling and combustion heating,,0,0,0,0.0,0.0,Primary,Primary,0,8.0,0.0,Trane,TTB042C100A1,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,School,School - Elementary School,78280,Urban,1954,1.0,10498157.0,10498157.0
1437,17324,7636,22537,Ductless Mini-Split HP,,Electricity,,,0.0,0.0,6.0,0.0,0.0,0.0,7.0,0.0,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,0.0,Trane,,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,School,School - Elementary School,78280,Urban,1954,1.0,10498157.0,10498157.0
1438,17324,7636,22538,Suspended Unitary Heater,,Electricity,,Electric Resistance Heating,0.0,0.0,8.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Supplemental,,0,10.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,School,School - Elementary School,78280,Urban,1954,1.0,10498157.0,10498157.0
1439,17324,7636,22539,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,5.0,0.0,120.0,0.08620599999999999,4.0,905004.1224,AHU with DX cooling and combustion heating,,0,0,0,0.0,0.0,Primary,Primary,0,2.0,21.0,Trane,TTA060D300A0,Single Zone,,,0.0,0.0,"Condenser,Return,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,School,School - Elementary School,78280,Urban,1954,1.0,10498157.0,10498157.0
1440,21340,7645,22563,Other,Split DX cooling with electric heat,Electricity,,Electric Resistance Heating,0.0,0.0,4.0,0.0,18.0,0.090909,2.0,3347459.07,Other,Split DX cooling with electric heat,0,0,0,168.0,0.0,Primary,,0,1.0,21.0,Trane,,,,,0.0,0.0,"Condenser,Supply",0.0,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,26068,Urban,1998,1.0,36822086.59,36822086.59
1441,21340,7645,22564,AHU with DX cooling and combustion heating,,NG,Electric strip heat,Electric Resistance Auxiliary Heating,200.0,1.0,1.0,36822086.59,180.0,0.90909,1.0,33474590.7,AHU with DX cooling and combustion heating,,0,0,0,45.0,0.0,Primary,Primary,0,1.0,21.0,Trane,TTA180B300CC,Multizone,,,0.0,0.0,"Condenser,Return,Supply",0.0,VAV w/ unknown reheat,,,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,26068,Urban,1998,1.0,36822086.59,36822086.59
1442,21340,7645,22565,Radiant baseboard,,Electricity,,Electric Resistance Heating,0.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,26068,Urban,1998,1.0,36822086.59,36822086.59
1443,21340,7645,22566,Other,Suspended infrared gas heaters,NG,,,0.0,0.0,5.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,45.0,0.0,Primary,,0,7.0,0.0,Space-Ray,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,26068,Urban,1998,1.0,36822086.59,36822086.59
1444,21340,7645,22567,Suspended Unitary Heater,,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,45.0,0.0,Primary,,0,1.0,0.0,Reznor,,Single Zone,,,0.0,0.0,Supply,0.0,,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,26068,Urban,1998,1.0,36822086.59,36822086.59
1445,21815,7647,22581,Other,Split system dx cooling with electric heat,Electricity,,Electric Resistance Heating,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,Other,Split system dx cooling with electric heat,0,0,0,71.5,0.0,Primary,Primary,0,2.0,29.0,Carrier,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Other Specialty Merchandise,3200,Urban,1977,1.0,170282.8999,170282.8999
1446,16501,7649,22589,,,,,,0.0,0.0,0.0,0.0,3439.0,0.986234,1.0,10212454.78,AHU with DX coil,,0,0,0,124.0,0.0,,Primary,0,19.0,19.0,Trane,TCD181C40GBA,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Hardware,135120,Urban,2002,1.0,10355001.73,10355001.73
1447,16501,7649,22590,Ductless Mini-Split HP,,Electricity,,,48.0,1.0,1.0,10355001.73,48.0,0.013765000000000001,2.0,142536.5988,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,17.0,Lennox,MPA048S4S-1P,Single Zone,Ductless Mini-Split HP,,0.0,0.25,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Hardware,135120,Urban,2002,1.0,10355001.73,10355001.73
1448,21200,7652,22601,Water source heat pump,,Hot Water from Boiler,,,0.0,1.0,1.0,4757120.209,931.0,1.0,1.0,4757120.209,Water source heat pump,,0,0,0,45.0,0.0,Primary,Primary,0,49.0,12.0,McQuay,W.CRH.1.019.M.J.Y.R.S.01.YY.A.C.Y.YY.Y.YYY.YYY.YYY.R.Y.YYY.Y.Y.Y.C.1.Y.1.,Single Zone,Water source heat pump,,0.0,0.166,Supply,0.0,None,,,,"C,HT",,Natural Gas,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,31265,Urban,1983,1.0,4757120.209,4757120.209
1449,21200,7652,22602,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,70.0,0.0,,,0,1.0,0.0,Delhi,,Multizone,,,0.0,3.0,Supply,0.0,,Fixed-position louvers,Another system controls exhaust air,,V,,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,31265,Urban,1983,1.0,4757120.209,4757120.209
1450,21200,7652,22603,Packaged Terminal HP (PTHP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,0.0,0.0,2.0,0.0,0.0,0.0,2.0,0.0,Packaged Terminal HP (PTHP),,0,0,0,45.0,0.0,Primary,Primary,0,1.0,0.0,Bard,WA361-A10,Single Zone,Packaged Terminal HP (PTHP),,0.0,0.33299999999999996,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,31265,Urban,1983,1.0,4757120.209,4757120.209
1451,60090,7658,22613,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.20525900000000002,4.0,107603.2382,0.0,0.20261700000000002,4.0,106218.2185,AHU with hydronic cooling and heating,,1,1,1,168.0,5620.0,Primary,Primary,0,1.0,0.0,Trane,CC12MP,Multizone,,,0.0,5.0,Supply,0.0,VAV w/ electric reheat,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Electricity,Compressor-Centrifugal,Hospital,Hospital  - Hospital,40616,Urban,1972,1.0,524231.5231,524231.5231
1452,60090,7658,22614,,,,,,0.0,0.0,0.0,0.0,36.0,0.030392000000000002,7.0,15932.44445,Other,ductless mini-split,0,0,0,168.0,0.0,,Primary,0,2.0,0.0,Fujitsu,AOU18CL,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,40616,Urban,1972,1.0,524231.5231,524231.5231
1453,60090,7658,22615,,,,,,0.0,0.0,0.0,0.0,24.2,0.02043,8.0,10710.05002,Other,ductless mini-split,0,0,0,168.0,0.0,,Primary,0,1.0,0.0,Fujitsu,AOU24CL,Single Zone,,,0.0,0.034,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,40616,Urban,1972,1.0,524231.5231,524231.5231
1454,60090,7658,22616,,,,,,0.0,0.0,0.0,0.0,18.0,0.015196000000000001,9.0,7966.222225,Other,ductless mini-split,0,0,0,168.0,0.0,,Primary,0,1.0,0.0,Heat Controller,A-DMC18SB,Single Zone,,,0.0,0.25,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,40616,Urban,1972,1.0,524231.5231,524231.5231
1455,60090,7658,22617,Radiant baseboard,,Electricity,,Electric Resistance Heating,0.0,0.0,7.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Supplemental,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,40616,Urban,1972,1.0,524231.5231,524231.5231
1456,60090,7658,22618,,,,,,0.0,0.0,0.0,0.0,18.0,0.015196000000000001,10.0,7966.222225,Other,ductless mini-split,0,0,0,168.0,0.0,,Primary,0,1.0,0.0,Mitsubishi,PUY-A18NHA4RI,Single Zone,,,1.0,0.02,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,40616,Urban,1972,1.0,524231.5231,524231.5231
1457,60090,7658,22619,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,13.0,0.0,Room AC (RAC),,0,0,0,168.0,0.0,,Supplemental,0,1.0,0.0,Friedrich,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,40616,Urban,1972,1.0,524231.5231,524231.5231
1458,60090,7658,22620,Rooftop Unit HP (RTU-HP),,Electricity,,,57.0,0.085721,6.0,44937.650389999995,57.0,0.048121,6.0,25226.54512,Rooftop Unit HP (RTU-HP),,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,Carrier,50TJQ006,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,1.2,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,40616,Urban,1972,1.0,524231.5231,524231.5231
1459,60090,7658,22621,Rooftop Unit HP (RTU-HP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,62.0,0.09324099999999999,5.0,48879.87145,59.0,0.04981,5.0,26111.972169999997,Rooftop Unit HP (RTU-HP),,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,Carrier,50PQ006,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,1.18,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,40616,Urban,1972,1.0,524231.5231,524231.5231
1460,60090,7658,22622,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,12.0,0.0,Rooftop Unit AC (RTU-AC),,0,0,0,168.0,0.0,,Primary,0,1.0,25.0,Energy Labs,PF-6,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,Louvers (unknown if motorized/economizer),,,"C,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,40616,Urban,1972,1.0,524231.5231,524231.5231
1461,60090,7658,22623,,,,,,0.0,0.0,0.0,0.0,12.3,0.010384000000000001,11.0,5443.620136,Other,ductless mini-split,0,0,0,168.0,0.0,,,0,1.0,0.0,Fujitsu,AOU12CQ,Single Zone,,,1.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,40616,Urban,1972,1.0,524231.5231,524231.5231
1462,60090,7658,22624,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.20525900000000002,3.0,107603.2382,0.0,0.20261700000000002,3.0,106218.2185,AHU with hydronic cooling and heating,,1,1,1,168.0,4680.0,Primary,Primary,0,1.0,0.0,Trane,CC10MP,Multizone,,,0.0,5.0,Supply,0.0,VAV w/ electric reheat,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Electricity,Compressor-Centrifugal,Hospital,Hospital  - Hospital,40616,Urban,1972,1.0,524231.5231,524231.5231
1463,60090,7658,22625,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.20525900000000002,1.0,107603.2382,0.0,0.20261700000000002,1.0,106218.2185,AHU with hydronic cooling and heating,,1,1,1,168.0,6800.0,Primary,Primary,0,1.0,0.0,Trane,CC14MP,Multizone,,,0.0,5.0,Supply,0.0,VAV w/ electric reheat,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Electricity,Compressor-Centrifugal,Hospital,Hospital  - Hospital,40616,Urban,1972,1.0,524231.5231,524231.5231
1464,60090,7658,22626,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.20525900000000002,2.0,107603.2382,0.0,0.20261700000000002,2.0,106218.2185,AHU with hydronic cooling and heating,,1,1,1,168.0,8200.0,Primary,Primary,0,1.0,0.0,Trane,CC17MP,Multizone,,,0.0,5.0,Supply,0.0,VAV w/ electric reheat,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Electricity,Compressor-Centrifugal,Hospital,Hospital  - Hospital,40616,Urban,1972,1.0,524231.5231,524231.5231
1465,19107,7671,22669,Other,AHU with DX Cooling and Electric Heating,Electricity,,Electric Resistance Heating,0.0,0.0,1.0,0.0,0.0,0.0,3.0,0.0,Other,AHU with DX Cooling and Electric Heating,0,0,0,86.0,0.0,Primary,Primary,0,1.0,0.0,Lennox,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Bar/Pub/Lounge,2964,Rural,1980,1.0,7538005.896000001,7538005.896000001
1466,19107,7671,22670,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,86.0,0.0,,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,,,,Not Applicable,Not Applicable,Restaurant,Restaurant - Bar/Pub/Lounge,2964,Rural,1980,1.0,7538005.896000001,7538005.896000001
1467,19107,7671,22671,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,Other,Swamp cooler ,0,0,0,168.0,0.0,,Supplemental,0,1.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,C,,Not Applicable,Not Applicable,Restaurant,Restaurant - Bar/Pub/Lounge,2964,Rural,1980,1.0,7538005.896000001,7538005.896000001
1468,19107,7671,22672,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,Portable AC (P-AC),,0,0,0,168.0,0.0,,Supplemental,0,1.0,0.0,Toshiba ,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Restaurant,Restaurant - Bar/Pub/Lounge,2964,Rural,1980,1.0,7538005.896000001,7538005.896000001
1469,19107,7671,22673,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,Portable AC (P-AC),,0,0,0,86.0,0.0,,Supplemental,0,1.0,0.0,Haier ,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Restaurant,Restaurant - Bar/Pub/Lounge,2964,Rural,1980,1.0,7538005.896000001,7538005.896000001
1470,60100,7673,22674,,,,,,0.0,0.0,0.0,0.0,131.708681,0.16892000000000001,3.0,119278.4891,Other,ductless mini-split,0,0,0,168.0,0.0,,Primary,0,2.0,10.0,Stulz ,Ohs-060-rcu-o,Multizone,,,0.0,1.5,"Condenser,Supply",0.0,VAV without reheat,,,,C,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,68500,Rural,2009,1.0,706124.1361,706124.1361
1471,60100,7673,22675,Other,AHU with DX cooling and electric resistance heating,Electricity,,Electric Resistance Heating,0.0,0.0,4.0,0.0,0.0,0.0,5.0,0.0,Other,AHU with DX cooling and electric resistance heating,0,0,0,168.0,0.0,Primary,Primary,0,1.0,10.0,Mammoth ,Cdfhbefp-664-e434-58vav,Multizone,,,1.0,40.0,"Condenser,Exhaust,Supply",7.5,VAV w/ electric reheat,Economizer/Motorized louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,68500,Rural,2009,1.0,706124.1361,706124.1361
1472,60100,7673,22676,Other,AHU with DX cooling and electric resistance heating,Electricity,,Electric Resistance Heating,0.0,0.0,5.0,0.0,0.0,0.0,6.0,0.0,Other,AHU with DX cooling and electric resistance heating,0,0,0,168.0,0.0,Primary,Primary,0,1.0,10.0,Mammoth ,Cdfhbefp-624-e474-58-vav,Multizone,,,1.0,30.0,"Condenser,Exhaust,Supply",7.5,VAV w/ electric reheat,Economizer/Motorized louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,68500,Rural,2009,1.0,706124.1361,706124.1361
1473,60100,7673,22677,Other,AHU with DX cooling and electric resistance heating,Electricity,,Electric Resistance Heating,0.0,0.0,6.0,0.0,0.0,0.0,7.0,0.0,Other,AHU with DX cooling and electric resistance heating,0,0,0,168.0,0.0,Primary,Primary,0,1.0,10.0,Mammoth ,Cdfhbefp-574-e437-58-vav,Multizone,,,1.0,30.0,"Condenser,Exhaust,Supply",7.5,VAV w/ electric reheat,Economizer/Motorized louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,68500,Rural,2009,1.0,706124.1361,706124.1361
1474,60100,7673,22678,Other,AHU with DX cooling and electric resistance heating,Electricity,,Electric Resistance Heating,102.36426,0.401856,1.0,283760.2209,360.0,0.46171,1.0,326024.5749,Other,AHU with DX cooling and electric resistance heating,0,0,0,168.0,4200.0,Primary,Primary,0,2.0,10.0,Aaon,Rn-015-3-0-ea09-122,Multizone,,,1.0,5.0,"Condenser,Exhaust,Supply",3.0,VAV w/ electric reheat,Economizer/Motorized louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,68500,Rural,2009,1.0,706124.1361,706124.1361
1475,60100,7673,22679,Ductless Mini-Split HP,,Electricity,,,50.0,0.196287,3.0,138602.9883,48.0,0.061561000000000005,4.0,43469.70795,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,10.0,Carrier ,38mgrq48e-3,Multizone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,VAV without reheat,,,,"C,HT",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,68500,Rural,2009,1.0,706124.1361,706124.1361
1476,60100,7673,22680,Other,AHU with DX cooling and electric resistance heating,Electricity,,Electric Resistance Heating,102.36426,0.401856,2.0,283760.2209,240.0,0.307807,2.0,217349.952,Other,AHU with DX cooling and electric resistance heating,0,0,0,168.0,7000.0,Primary,Primary,0,1.0,10.0,Aaon,Rn-020-3-0-ea09-142,Multizone,,,1.0,10.0,"Condenser,Exhaust,Supply",2.0,VAV w/ electric reheat,Economizer/Motorized louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,68500,Rural,2009,1.0,706124.1361,706124.1361
1477,60100,7673,22681,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,98.0,0.0,,,0,1.0,10.0,Greenheck,MSX-112,Single Zone,,,1.0,3.0,Supply,0.0,,Economizer/Motorized louvers,Another system controls exhaust air,,V,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,68500,Rural,2009,7.142857143,706124.1361,706124.1361
1478,17521,7674,22682,Rooftop Unit AC (RTU-AC) w/heat,,Electricity,,Electric Resistance Heating,51.18213,1.0,1.0,207731.6987,47.0,1.0,1.0,207731.6987,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,45.0,1550.0,Primary,Primary,0,1.0,2.0,Bard,W48HA-A15ZX4XXE,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Other Office,1953,Urban,2004,1.0,838372.3752,207731.6987
1479,17521,7675,22683,Furnace,,Wood Pellets,,,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,0.0,Breckwell,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Other Specialty Merchandise,5929,Urban,2006,1.0,838372.3752,630640.6766
1480,17521,7675,22684,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Supplemental,,0,1.0,13.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Other Specialty Merchandise,5929,Urban,2006,1.0,838372.3752,630640.6766
1481,18403,7676,22685,Furnace,,NG,,,1120.0,1.0,1.0,1973303.2859999998,0.0,0.0,0.0,0.0,,,0,0,0,50.0,4900.0,Primary,,0,7.0,10.0,ICE,MTI 12-600,Single Zone,,,0.0,3.0,Supply,0.0,None,Fixed-position louvers,Fixed position passive louvers,,"HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Repair Shop,24551,Urban,2009,1.0,2906384.539,1973303.2859999998
1482,18403,7677,22686,Other,AHU with DX cooling and electric resistance heat,Electricity,Compressor hot gas reheat,Electric Resistance Heating,0.0,0.0,1.0,0.0,420.0,1.0,1.0,933081.2531,Other,AHU with DX cooling and electric resistance heat,0,0,0,55.0,14500.0,Supplemental,Primary,0,1.0,10.0,Silentair,BCAH-1000,Multizone,,,1.0,20.0,"Return,Supply",10.0,VAV w/ electric reheat,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,11609,Urban,2009,1.0,2906384.539,933081.2531
1483,19884,7678,22687,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,AHU with DX coil,,0,0,0,50.0,0.0,,Primary,0,1.0,40.0,,,Multizone,,,0.0,0.0,"Condenser,Return,Supply",0.0,VAV w/ electric reheat,Economizer/Motorized louvers,Motorized louvers,,"C,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,23464,Urban,1979,1.0,20269172.01,20269172.01
1484,19884,7678,22688,Rooftop Unit HP (RTU-HP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,0.0,0.0,1.0,0.0,60.0,1.0,1.0,20269172.01,Rooftop Unit HP (RTU-HP),,0,0,0,50.0,2000.0,Primary,Primary,0,1.0,33.0,Carrier,58TFQ06,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,0.75,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,23464,Urban,1979,1.0,20269172.01,20269172.01
1485,11806,7679,22689,Rooftop Unit AC (RTU-AC) w/heat,,Electricity,,Electric Resistance Heating,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,29.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,5710,Urban,1983,1.0,576624.1512,187832.0353
1486,17883,7681,22712,Rooftop Unit AC (RTU-AC) w/heat,,Electricity,,Electric Resistance Heating,102.36426,1.0,1.0,56176.23567,36.0,0.428571,2.0,24075.5055,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,105.0,0.0,Primary,Primary,0,1.0,19.0,Bryant,601apx036000aaaf,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Convenience Store (<=5000Sf),2180,Urban,1970,1.0,56176.23567,56176.23567
1487,17883,7681,22713,Rooftop Unit AC (RTU-AC) w/heat,,Electricity,,Electric Resistance Heating,0.0,0.0,2.0,0.0,48.0,0.5714279999999999,1.0,32100.674,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,105.0,0.0,Primary,Primary,0,1.0,19.0,Bryant,601apx048000aaaf,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Convenience Store (<=5000Sf),2180,Urban,1970,1.0,56176.23567,56176.23567
1488,60054,7682,22714,AHU with DX cooling and hydronic heating,,Hot Water from Boiler,,,0.0,0.0,4.0,0.0,0.0,0.0,6.0,0.0,AHU with DX cooling and hydronic heating,,1,0,1,168.0,0.0,Primary,Primary,0,7.0,17.0,Aaon,Rk033e0750,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Wood,Not Applicable,Hospital,Hospital  - Hospital,58000,Rural,2002,1.0,661385.6809,661385.6809
1489,60054,7682,22715,AHU with DX cooling and hydronic heating,,Hot Water from Boiler,,,0.0,0.0,1.0,0.0,0.0,0.0,3.0,0.0,AHU with DX cooling and hydronic heating,,1,0,1,168.0,0.0,Primary,Primary,0,3.0,17.0,Aaon,Rk073e0750,Single Zone,,,0.0,2.0,"Condenser,Exhaust,Supply",1.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Wood,Not Applicable,Hospital,Hospital  - Hospital,58000,Rural,2002,1.0,661385.6809,661385.6809
1490,60054,7682,22716,,,,,,0.0,0.0,0.0,0.0,210.0,0.7,1.0,462969.9766,Ductless Mini-Split AC,,0,0,0,168.0,0.0,,Primary,0,7.0,17.0,Mitsubishi ,My ge24na,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,58000,Rural,2002,1.0,661385.6809,661385.6809
1491,60054,7682,22717,Other,AHU with DX cooling and electric resistance heating,Electricity,,Electric Resistance Heating,0.0,0.0,3.0,0.0,0.0,0.0,5.0,0.0,Other,AHU with DX cooling and electric resistance heating,0,0,0,168.0,0.0,Primary,Primary,0,1.0,17.0,Rheem,Rama a018jk,Single Zone,,,0.0,0.25,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,58000,Rural,2002,1.0,661385.6809,661385.6809
1492,60054,7682,22718,Other,"Rtu with dx cooling, vav reheat, hydronic",Hot Water from Boiler,,,0.0,0.0,2.0,0.0,0.0,0.0,4.0,0.0,Other,"Rtu with dx cooling, vav reheat, hydronic",0,0,0,168.0,0.0,Primary,Primary,0,2.0,17.0,McQuay ,Rps025clw,Multizone,,,0.0,0.0,"Condenser,Exhaust,Return,Supply",0.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Wood,Not Applicable,Hospital,Hospital  - Hospital,58000,Rural,2002,1.0,661385.6809,661385.6809
1493,60054,7682,22719,,,,,,0.0,0.0,0.0,0.0,90.0,0.3,2.0,198415.7043,Ductless Mini-Split AC,,0,0,0,168.0,0.0,,Primary,0,3.0,17.0,Mitsubishi ,Pu30ek2,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,58000,Rural,2002,1.0,661385.6809,661385.6809
1494,19653,7684,22726,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.49659200000000003,2.0,1157263.865,0.0,0.474934,2.0,1106791.8059999999,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,45.0,,,Multizone,,,0.0,150.0,"Return,Supply",0.0,VAV w/ hydronic coil,,,,"C,HT,V",,Electricity,Compressor-Scroll,Office,Office - Office- Admin/Professional/Government/Financial,118125,Urban,1974,1.0,3370430.314,2330411.817
1495,19653,7684,22727,Ductless Mini-Split HP,,Electricity,,,0.0,0.0,4.0,0.0,42.0,0.018469,4.0,43040.37585,Ductless Mini-Split HP,,0,0,0,168.0,0.0,,Primary,0,1.0,0.0,Mitsubishi,PUY-A42NHA5,Single Zone,Ductless Mini-Split HP,,0.0,0.16,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,118125,Urban,1974,1.0,3370430.314,2330411.817
1496,19653,7684,22728,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.49659200000000003,1.0,1157263.865,0.0,0.474934,1.0,1106791.8059999999,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,45.0,Carrier,39eb48,Multizone,,,1.0,0.0,"Return,Supply",0.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Electricity,Compressor-Scroll,Office,Office - Office- Admin/Professional/Government/Financial,118125,Urban,1974,1.0,3370430.314,2330411.817
1497,19653,7684,22729,Ductless Mini-Split HP,,Electricity,,,0.0,0.0,5.0,0.0,48.0,0.021108000000000002,3.0,49190.332630000004,Ductless Mini-Split HP,,0,0,0,168.0,0.0,,Primary,0,2.0,0.0,Mitsubishi,PUY-A42NHA5,Single Zone,Ductless Mini-Split HP,,0.0,0.16,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,118125,Urban,1974,1.0,3370430.314,2330411.817
1498,19653,7684,22730,VRF Heat Pump,,Electricity,,,0.0,0.0,6.0,0.0,0.0,0.0,6.0,0.0,VRF Heat Pump,,0,0,0,168.0,0.0,Supplemental,Supplemental,0,0.0,0.0,Daikin,REYQ96PCYD,,VRF Heat Pump,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,118125,Urban,1974,1.0,3370430.314,2330411.817
1499,19653,7684,22731,Rooftop Unit AC (RTU-AC) w/heat,,Electricity,,Electric Resistance Heating,23.884994,0.006815000000000001,3.0,15881.75653,24.0,0.010554000000000001,5.0,24595.16632,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,1.0,York,Pce6a2421a,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,118125,Urban,1974,1.0,3370430.314,2330411.817
1500,60076,7685,22732,AHU with hydronic cooling and heating,,,Electric strip heat,Electric Resistance Auxiliary Heating,0.0,0.0,16.0,0.0,0.0,0.124777,3.0,160400.5214,AHU with hydronic cooling and heating,,1,1,1,168.0,12000.0,Primary,Primary,0,1.0,18.0,Haakon,,Multizone,,,1.0,15.0,"Return,Supply",7.5,VAV w/ electric reheat,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Compressor-Screw,Hospital,Hospital  - Hospital,99058,Rural,1969,1.0,1285497.498,1285497.498
1501,60076,7685,22733,Rooftop Unit HP (RTU-HP),,Electricity,,,156.0,0.107329,5.0,137971.161,156.0,0.046345,8.0,59576.38156,Rooftop Unit HP (RTU-HP),,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,McQuay,CUR160ETYC,,Rooftop Unit HP (RTU-HP),,0.0,5.0,"Condenser,Return,Supply",2.0,,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,99058,Rural,1969,1.0,1285497.498,1285497.498
1502,60076,7685,22734,Rooftop Unit HP (RTU-HP),,Electricity,,,34.0,0.023392,8.0,30070.357480000002,36.0,0.010695,14.0,13748.39575,Rooftop Unit HP (RTU-HP),,0,0,0,168.0,0.0,Primary,Primary,0,1.0,18.0,Trane,WCC036F400BG,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,0.33299999999999996,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,99058,Rural,1969,1.0,1285497.498,1285497.498
1503,60076,7685,22735,Rooftop Unit HP (RTU-HP),,Electricity,,,300.0,0.206402,2.0,265329.2547,300.0,0.089126,6.0,114571.25,Rooftop Unit HP (RTU-HP),,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,McQuay,RPS025BY,,Rooftop Unit HP (RTU-HP),,0.0,15.0,"Condenser,Return,Supply",3.0,,,,,"C,HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,99058,Rural,1969,1.0,1285497.498,1285497.498
1504,60076,7685,22736,AHU with hydronic cooling and heating,,,Electric strip heat,Electric Resistance Auxiliary Heating,0.0,0.0,12.0,0.0,0.0,0.124777,2.0,160400.5214,AHU with hydronic cooling and heating,,1,1,1,168.0,3800.0,Primary,Primary,0,1.0,18.0,HAAKON,,Multizone,,,1.0,5.0,"Return,Supply",3.5,VAV w/ electric reheat,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Compressor-Screw,Hospital,Hospital  - Hospital,99058,Rural,1969,1.0,1285497.498,1285497.498
1505,60076,7685,22737,,,,,,0.0,0.0,0.0,0.0,90.0,0.026737,11.0,34370.34662,Rooftop Unit AC (RTU-AC),,0,0,0,168.0,0.0,,Primary,0,1.0,0.0,York,ZF090N18D4B1AAA1A1,Single Zone,,,0.0,3.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,99058,Rural,1969,1.0,1285497.498,1285497.498
1506,60076,7685,22738,,,,,,0.0,0.0,0.0,0.0,60.0,0.017825,12.0,22913.99291,Rooftop Unit AC (RTU-AC),,0,0,0,168.0,0.0,,Primary,0,1.0,1.0,Trane,TSC060G4R0A01,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,99058,Rural,1969,1.0,1285497.498,1285497.498
1507,60076,7685,22739,AHU with DX cooling and hydronic heating,,Hot Water from Boiler,,,0.0,0.0,10.0,0.0,480.0,0.142602,1.0,183314.5143,AHU with DX cooling and hydronic heating,,1,0,1,168.0,0.0,Primary,Primary,0,1.0,0.0,McQuay,RCS040BY,,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT,V",,Unknown,Not Applicable,Hospital,Hospital  - Hospital,99058,Rural,1969,1.0,1285497.498,1285497.498
1508,60076,7685,22740,Other,Split DX cooling with electric heat,Electricity,,Electric Resistance Heating,0.0,0.0,15.0,0.0,36.0,0.010695,16.0,13748.39575,Other,Split DX cooling with electric heat,0,0,0,168.0,0.0,Supplemental,Supplemental,0,1.0,7.0,Carrier,38HDR036-611,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,99058,Rural,1969,1.0,1285497.498,1285497.498
1509,60076,7685,22741,Rooftop Unit HP (RTU-HP),,Electricity,,,34.0,0.023392,9.0,30070.357480000002,36.0,0.010695,15.0,13748.39575,Rooftop Unit HP (RTU-HP),,0,0,0,168.0,0.0,Primary,Primary,0,1.0,22.0,Trane,WCC036F400BD,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,0.33,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,99058,Rural,1969,1.0,1285497.498,1285497.498
1510,60076,7685,22742,,,,,,0.0,0.0,0.0,0.0,120.0,0.03565,9.0,45827.98582,Rooftop Unit AC (RTU-AC),,0,0,0,168.0,0.0,,Primary,0,1.0,6.0,Trane,WSC120E4R0AGC6,Single Zone,,,0.0,3.6,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,99058,Rural,1969,1.0,1285497.498,1285497.498
1511,60076,7685,22743,Furnace,,,Electric strip heat,Electric Resistance Auxiliary Heating,0.0,0.0,13.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,Greenheck,KSU-112-A-2-30,Single Zone,,,0.0,0.0,Supply,0.0,None,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,99058,Rural,1969,1.0,1285497.498,1285497.498
1512,60076,7685,22744,Other,AHU with DX cooling and electric resistance heating,Electricity,,Electric Resistance Heating,124.88439699999999,0.085921,6.0,110451.2306,216.0,0.064171,7.0,82491.65997000001,Other,AHU with DX cooling and electric resistance heating,0,0,0,168.0,0.0,Primary,Primary,0,1.0,28.0,McQuay,RPS018BE,,,,0.0,5.0,"Condenser,Return,Supply",1.0,,,,,"C,HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,99058,Rural,1969,1.0,1285497.498,1285497.498
