,site_reference_number,facility_id,hvac_system_id,heating_system_type,heating_system_type_other,primary_heat_fuel,aux_heat,electric_resistance_heat_type,total_hvac_heating_capacity_kbtu,facility_heating_capacity_fraction,facility_heating_capacity_rank,regional_heated_sqft_represented,total_hvac_cooling_capacity_kbtu,facility_cooling_capacity_fraction,facility_cooling_capacity_rank,regional_cooled_sqft_represented,cooling_system_type,cooling_system_type_other,hydronic_heating,hydronic_cooling,hydronic_heating_or_cooling,avg_hours_per_week,airflow_capacity,system_primary_heat,system_primary_cool,primary_ventilation_source,num_identical_units,system_age_years,type_manufacturer,type_model,zone_type,heat_pump_type,component_vent_other,fan_supply_vfd,fan_supply_hp,fan,total_return_exhaust_fan_hp,supply_control_method,ventilation_outside_air,ventilation_exhaust,controls_comm_types,heat_cool_vent,component_heat_exchange,boiler_fuel_type,chiller_type,primary_building_type_facility,detailed_econ,total_building_area,urban_rural,year_constructed,sample_weight_hvac,regional_site_sqft_represented,regional_site_conditioned_sqft_represented
1513,60076,7685,22745,Rooftop Unit AC (RTU-AC) w/heat,,Electricity,,Electric Resistance Heating,101.681832,0.069958,7.0,89930.83399,108.0,0.032085,10.0,41245.18724,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,McQuay,CUR110FE08,,,,0.0,3.0,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,99058,Rural,1969,1.0,1285497.498,1285497.498
1514,60076,7685,22746,Other,AHU with DX cooling and electric resistance heating,Electricity,,Electric Resistance Heating,0.0,0.0,14.0,0.0,0.0,0.0,17.0,0.0,Other,AHU with DX cooling and electric resistance heating,0,0,0,168.0,0.0,Primary,Primary,0,1.0,28.0,McQuay,,,,,0.0,2.0,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,99058,Rural,1969,1.0,1285497.498,1285497.498
1515,60076,7685,22747,Other,AHU with steam heating and hydronic cooling,Hot Water from Boiler,,,0.0,0.13616,4.0,175033.3394,0.0,0.124777,4.0,160400.5214,Other,AHU with steam heating and hydronic cooling,0,0,0,168.0,0.0,Primary,Primary,0,1.0,2.0,Carrier,39MN10W024T8P13XDE,,,,0.0,5.0,"Exhaust,Supply",2.0,,,,,"C,HT,V",,Electricity,Compressor-Screw,Hospital,Hospital  - Hospital,99058,Rural,1969,1.0,1285497.498,1285497.498
1516,60076,7685,22748,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.21128200000000003,1.0,271602.4825,0.0,0.0,0.0,0.0,,,1,0,1,168.0,0.0,Primary,,0,1.0,0.0,Trane,CCDB06BU0C H5A1L01L0BH 100E0B2B00000000 11020080000000000 00000,,,,0.0,2.0,"Exhaust,Supply",1.5,,,,,"HT,V",,Electricity,Not Applicable,Hospital,Hospital  - Hospital,99058,Rural,1969,1.0,1285497.498,1285497.498
1517,60076,7685,22749,Other,AHU with Steam Coil,Hot Water from Boiler,,,0.0,0.13616,3.0,175033.3394,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,50.0,McQuay,LYF106CH,,,,0.0,3.0,"Exhaust,Supply",0.75,,Economizer/Motorized louvers,Motorized louvers,,"HT,V",,Electricity,Not Applicable,Hospital,Hospital  - Hospital,99058,Rural,1969,1.0,1285497.498,1285497.498
1518,60076,7685,22750,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.0,19.0,0.0,0.0,0.124777,5.0,160400.5214,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,0.0,Haakon,,,,,0.0,0.0,"Exhaust,Return,Supply",0.0,,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Unknown,Compressor-Screw,Hospital,Hospital  - Hospital,99058,Rural,1969,1.0,1285497.498,1285497.498
1519,60076,7685,22751,AHU with DX cooling and combustion heating,,,,,0.0,0.0,11.0,0.0,48.0,0.01426,13.0,18331.194330000002,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,,,0,1.0,0.0,Luxaire,EASE-T048SA,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,99058,Rural,1969,1.0,1285497.498,1285497.498
1520,60076,7685,22752,AHU with DX cooling and combustion heating,,,,,0.0,0.0,17.0,0.0,0.0,0.0,18.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,,Supplemental,0,1.0,0.0,Trane,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,99058,Rural,1969,1.0,1285497.498,1285497.498
1521,60076,7685,22753,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.0,18.0,0.0,0.0,0.0,0.0,0.0,,,1,0,1,168.0,0.0,Primary,,0,1.0,50.0,McQuay,,,,,0.0,2.0,Supply,0.0,,,,,"HT,V",,Unknown,Not Applicable,Hospital,Hospital  - Hospital,99058,Rural,1969,1.0,1285497.498,1285497.498
1522,60076,7685,22754,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.0,20.0,0.0,0.0,0.0,0.0,0.0,,,1,0,1,168.0,0.0,Primary,,0,1.0,50.0,McQuay,,,,,0.0,7.5,"Return,Supply",2.0,,,,,"HT,V",,Unknown,Not Applicable,Hospital,Hospital  - Hospital,99058,Rural,1969,1.0,1285497.498,1285497.498
1523,15734,7688,22772,Rooftop Unit AC (RTU-AC) w/heat,,Electricity,,Electric Resistance Heating,0.0,0.0,1.0,0.0,146.0,1.0,1.0,9550744.257000001,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,3000.0,Primary,Primary,0,2.0,6.0,Carrier,50HC-A07B2A5ASF4C0,Single Zone,,,0.0,4.0,"Condenser,Exhaust,Supply",2.0,None,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HE,HT,V",ERV,Not Applicable,Not Applicable,Grocery,Grocery  - Convenience Store (<=5000Sf),2972,Urban,1983,1.0,10079833.78,9550744.257000001
1524,15001,7690,22794,Rooftop Unit HP (RTU-HP),,Electricity,,,192.0,0.022784,6.0,661460.9148,66.877983,0.010726000000000001,6.0,311395.2674,Rooftop Unit HP (RTU-HP),,0,0,0,168.0,0.0,Primary,Primary,0,1.0,30.0,Lennox,THA180S2BN1G,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,3.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Grocery,116170,Urban,1989,1.0,29031816.83,29031816.83
1525,15001,7690,22795,Other,Make up air unit with heat,NG,,,0.0,0.0,8.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Supplemental,,0,2.0,30.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,Economizer/Motorized louvers,,,"HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Grocery,116170,Urban,1989,1.0,29031816.83,29031816.83
1526,15001,7690,22796,Rooftop Unit HP (RTU-HP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,111.0,0.013172,7.0,382407.0913,35.827490999999995,0.005746,7.0,166816.8195,Rooftop Unit HP (RTU-HP),,0,0,0,168.0,0.0,Primary,Primary,0,1.0,8.0,Trane,WSC120E4RGA08F0A000000100,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,3.6,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Grocery,116170,Urban,1989,1.0,29031816.83,29031816.83
1527,15001,7690,22797,Rooftop Unit HP (RTU-HP),,Electricity,,,0.0,0.0,11.0,0.0,0.0,0.0,10.0,0.0,Rooftop Unit HP (RTU-HP),,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,Johnson Controls Unitary Products,B7HZ060A25A,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Grocery,116170,Urban,1989,1.0,29031816.83,29031816.83
1528,15001,7690,22798,Suspended Unitary Heater,,NG,,,0.0,0.0,12.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,5.0,30.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Grocery,116170,Urban,1989,1.0,29031816.83,29031816.83
1529,15001,7690,22799,Other,AHU with unknown grocery refrigeration integration,Electricity,"Electric strip heat,Other",Electric Resistance Auxiliary Heating,0.0,0.0,10.0,0.0,0.0,0.0,9.0,0.0,Other,AHU with unknown grocery refrigeration integration,0,0,0,168.0,0.0,Primary,Primary,0,2.0,0.0,Bohn,CL-50-MA,,,,0.0,0.0,,0.0,None,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Grocery,116170,Urban,1989,1.0,29031816.83,29031816.83
1530,15001,7690,22800,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,9.0,0.0,0.0,0.0,8.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,82.0,0.0,Primary,Primary,0,1.0,0.0,Rheem,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Grocery,116170,Urban,1989,7.0,29031816.83,29031816.83
1531,15001,7690,22801,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,1429.4,0.169624,2.0,4924492.899,840.0,0.134729,3.0,3911427.65,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,82.0,0.0,Primary,Primary,0,1.0,0.0,Carrier,48PGFM12HM-50-A0,Single Zone,,,0.0,2.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Grocery,116170,Urban,1989,7.0,29031816.83,29031816.83
1532,15001,7690,22802,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,652.05,0.077377,5.0,2246394.891,518.0,0.083083,5.0,2412050.438,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,82.0,2100.0,Primary,Primary,0,1.0,0.0,Carrier,48HJE007-H-551HG,Single Zone,,,0.0,2.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Grocery,116170,Urban,1989,7.0,29031816.83,29031816.83
1533,15001,7690,22803,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,3976.0,0.471825,1.0,13697936.98,2632.0,0.422153,1.0,12255868.57,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,82.0,0.0,Primary,Primary,0,2.0,12.0,Rheem,RKKB-A180CL35E,Single Zone,,,0.0,3.0,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Grocery,116170,Urban,1989,7.0,29031816.83,29031816.83
1534,15001,7690,22804,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,688.8,0.081738,4.0,2373002.644,714.0,0.11452000000000001,4.0,3324723.664,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,82.0,0.0,Primary,Primary,0,1.0,0.0,Carrier ,48HJE009---551--,Single Zone,,,0.0,2.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Grocery,116170,Urban,1989,7.0,29031816.83,29031816.83
1535,15001,7690,22805,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,1377.6,0.163477,3.0,4746034.321,1428.0,0.22904000000000002,2.0,6649447.328,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,98.0,0.0,Primary,Primary,0,2.0,0.0,Carrier,48HJE009---551HQ,Single Zone,,,0.0,2.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Grocery,116170,Urban,1989,7.0,29031816.83,29031816.83
1536,13201,7702,22857,Rooftop Unit AC (RTU-AC) w/heat,,Electricity,,Electric Resistance Heating,0.0,0.0,2.0,0.0,0.0,0.0,3.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Supplemental,Primary,0,3.0,14.0,Carrier,50z e  d 0 7 0 dg l600 NS,Multizone,,,0.0,30.0,"Condenser,Return,Supply",15.0,VAV without reheat,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,84044,Urban,1980,1.0,8411060.175,8411060.175
1537,13201,7702,22858,,,,,,0.0,0.0,0.0,0.0,36.0,1.0,1.0,8411060.175,Rooftop Unit AC (RTU-AC),,0,0,0,59.0,0.0,,Primary,0,1.0,14.0,Lennox,Kca036s4bn2g,Single Zone,,,0.0,2.0,"Condenser,Supply",0.0,,Economizer/Motorized louvers,Fixed position passive louvers,,"C,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,84044,Urban,1980,1.0,8411060.175,8411060.175
1538,13201,7702,22859,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,Other,Compressor and condenser Liebert style unit,0,0,0,168.0,0.0,,Primary,0,2.0,9.0,Computers aire,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,,C,,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,84044,Urban,1980,1.0,8411060.175,8411060.175
1539,13201,7702,22860,Radiant baseboard,,Hot Water from Boiler,,,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,0.0,0.0,,,Multizone,,,0.0,0.0,,0.0,None,,,,HT,,Natural Gas,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,84044,Urban,1980,1.0,8411060.175,8411060.175
1540,13043,7774,23093,Suspended Unitary Heater,,NG,,,0.0,0.0,5.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,7.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Home Improvement,113016,Urban,2015,1.0,2828951.4639999997,2828951.4639999997
1541,13043,7774,23094,Suspended Unitary Heater,,NG,,,0.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,5.0,0.0,Lennox,,Single Zone,,,0.0,0.5,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Home Improvement,113016,Urban,2015,1.0,2828951.4639999997,2828951.4639999997
1542,13043,7774,23095,Suspended Unitary Heater,,NG,,,0.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,0.0,,,Single Zone,,,0.0,0.5,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Home Improvement,113016,Urban,2015,1.0,2828951.4639999997,2828951.4639999997
1543,13043,7774,23096,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,120.0,1.0,1.0,2828951.4639999997,0.0,0.0,2.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,0.0,Aaon,RK-05-3-EO-225,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Home Improvement,113016,Urban,2015,1.0,2828951.4639999997,2828951.4639999997
1544,13043,7774,23097,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,3.0,0.0,Rooftop Unit AC (RTU-AC),,0,0,0,168.0,0.0,,Primary,0,1.0,0.0,Aaon,RK-02-3-EO-000,Single Zone,,,0.0,0.33,"Condenser,Supply",0.0,None,,,,"C,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Home Improvement,113016,Urban,2015,1.0,2828951.4639999997,2828951.4639999997
1545,13043,7774,23098,,,,,,0.0,0.0,0.0,0.0,34.2,1.0,1.0,2828951.4639999997,Other,Ductless mini-split,0,0,0,168.0,425.0,,Primary,0,1.0,0.0,Mitsubishi,PUY-A36NHA,Single Zone,,,1.0,0.094,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Home Improvement,113016,Urban,2015,1.0,2828951.4639999997,2828951.4639999997
1546,13043,7774,23099,Suspended Unitary Heater,,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,3.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Home Improvement,113016,Urban,2015,1.0,2828951.4639999997,2828951.4639999997
1547,15773,7776,23101,AHU with DX cooling and combustion heating,,NG,,,420.0,0.9790200000000001,1.0,3366860.312,180.0,0.9523799999999999,1.0,3275245.065,AHU with DX cooling and combustion heating,,0,0,0,45.0,0.0,Primary,Primary,0,3.0,8.0,International comfort products,N4 a360a kc300,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,6522,Urban,2011,1.0,3439010.758,3439010.758
1548,15773,7776,23102,Ductless Mini-Split HP,,Electricity,,,9.0,0.020978999999999998,2.0,72147.00667999999,9.0,0.047619,2.0,163762.2533,Ductless Mini-Split HP,,0,0,0,45.0,0.0,Primary,Primary,0,1.0,10.0,Daikin,No exterior name plate,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,6522,Urban,2011,1.0,3439010.758,3439010.758
1549,14495,7777,23103,Other,"Rooftop unit, unable to access",NG,,,0.0,0.0,3.0,0.0,0.0,0.0,1.0,0.0,Other,"Rooftop unit, unable to access",0,0,0,168.0,0.0,Primary,Primary,0,1.0,27.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,4800,Urban,1993,1.0,6290275.527000001,6290275.527000001
1550,14495,7777,23104,Radiant baseboard,,Electricity,,Electric Resistance Heating,5.118213,0.789473,1.0,4966002.691000001,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Supplemental,,0,1.0,26.0,Marley Electric,2546WC,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,4800,Urban,1993,1.0,6290275.527000001,6290275.527000001
1551,14495,7777,23105,Radiant baseboard,,Electricity,,Electric Resistance Heating,1.364857,0.21052600000000002,2.0,1324266.5459999999,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Supplemental,,0,1.0,26.0,Marley Electric,2342WC,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,4800,Urban,1993,1.0,6290275.527000001,6290275.527000001
1552,10215,7778,23106,Other,Split DX cooling with electric heat,Electricity,,Electric Resistance Heating,53.911843999999995,0.11328099999999999,4.0,121337.2453,0.0,0.0,2.0,0.0,Other,Split DX cooling with electric heat,0,0,0,25.0,0.0,Primary,Primary,0,1.0,14.0,Lennox ,Hs29,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,10000,Urban,1974,1.0,1071117.357,1071117.357
1553,10215,7778,23107,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,192.0,0.403436,1.0,432127.302,0.0,0.0,3.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,25.0,0.0,Primary,Primary,0,2.0,14.0,,Gcs16048,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,10000,Urban,1974,1.0,1071117.357,1071117.357
1554,10215,7778,23108,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,166.0,0.348804,2.0,373610.0186,90.0,1.0,1.0,1071117.357,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,25.0,0.0,Primary,Primary,0,1.0,14.0,Trane,Ych090c3hobe,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,10000,Urban,1974,1.0,1071117.357,1071117.357
1555,10215,7778,23109,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,64.0,0.134478,3.0,144041.7199,0.0,0.0,4.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,25.0,0.0,Primary,Primary,0,1.0,10.0,Trane,Ysc060,Single Zone,,,0.0,0.4,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,10000,Urban,1974,1.0,1071117.357,1071117.357
1556,17044,7779,23110,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,106.0,0.146287,3.0,312829.964,95.0,0.161839,3.0,346087.4073,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,63.0,0.0,Primary,Primary,0,2.0,7.0,Carrier,48kcda05a2a3a0a0a0,Single Zone,,,0.0,0.33,"Condenser,Exhaust,Supply",0.1,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Rental Center,16200,Urban,1994,1.0,2138467.287,2138467.287
1557,17044,7779,23111,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,177.6,0.2451,2.0,524138.3321,180.0,0.306643,2.0,655746.0243,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,63.0,0.0,Primary,Primary,0,3.0,7.0,Bryant,580fpv04874n,Single Zone,,,0.0,0.33,"Condenser,Exhaust,Supply",0.25,None,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Rental Center,16200,Urban,1994,1.0,2138467.287,2138467.287
1558,17044,7779,23112,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,368.0,0.507866,1.0,1086054.827,240.0,0.408858,1.0,874329.458,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,63.0,0.0,Primary,Primary,0,4.0,6.0,bryant,580fpv048115abga,Single Zone,,,0.0,0.33,"Condenser,Exhaust,Supply",0.16699999999999998,None,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Rental Center,16200,Urban,1994,1.0,2138467.287,2138467.287
1559,17044,7779,23113,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,73.0,0.100745,4.0,215439.8868,72.0,0.12265699999999999,4.0,262297.982,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,63.0,0.0,Primary,Primary,0,1.0,5.0,Daikin,DCG0600903DXXXAA,Single Zone,,,0.0,0.25,"Condenser,Exhaust,Supply",0.5,None,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Rental Center,16200,Urban,1994,1.0,2138467.287,2138467.287
1560,10596,7780,23114,Other,AHU with DX & electric heat,Electricity,Electric strip heat,Electric Resistance Heating,32.756563,1.0,1.0,8841018.312,30.0,1.0,1.0,8841018.312,Other,AHU with DX & electric heat,0,0,0,168.0,1252.0,Primary,Primary,0,1.0,12.0,american standard,2twb3030A,Single Zone,,,0.0,0.33,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,8822,Urban,1907,1.0,16174919.86,8841018.312
1561,10596,7780,23115,Other,AHU with DX & electric heat,Electricity,Electric strip heat,Electric Resistance Heating,0.0,0.0,2.0,0.0,0.0,0.0,3.0,0.0,Other,AHU with DX & electric heat,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,carrier,544CJ042,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,8822,Urban,1907,1.0,16174919.86,8841018.312
1562,10596,7780,23116,Other,AHU with DX & electric heat,Electricity,,Electric Resistance Heating,0.0,0.0,3.0,0.0,0.0,0.0,4.0,0.0,Other,AHU with DX & electric heat,0,0,0,168.0,0.0,Primary,Primary,0,1.0,18.0,trane,xe 1000/ twrc024c100a5 ,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,8822,Urban,1907,1.0,16174919.86,8841018.312
1563,10596,7780,23117,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,Room AC (RAC),,0,0,0,60.0,0.0,,Supplemental,0,1.0,0.0,westinghouse,,Single Zone,,,1.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,8822,Urban,1907,1.0,16174919.86,8841018.312
1564,21191,7782,23119,Other,AHU w DX cooling and electric heat,Electricity,,Electric Resistance Heating,175.042885,1.0,1.0,20368827.65,108.0,0.40909,2.0,8332683.704,Other,AHU w DX cooling and electric heat,0,0,0,45.0,0.0,Primary,Primary,0,3.0,29.0,Trane,4TWA3036B3000AB,Multizone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Office,9236,Urban,1990,1.0,20368827.65,20368827.65
1565,21191,7782,23120,Other,AHU w DX cooling and electric heat,Electricity,,Electric Resistance Heating,0.0,0.0,2.0,0.0,36.0,0.136363,3.0,2777554.445,Other,AHU w DX cooling and electric heat,0,0,0,45.0,0.0,Supplemental,Supplemental,0,1.0,29.0,Carrier,36TKB036500,Multizone,,,0.0,0.33,"Condenser,Supply",0.0,None,Fixed-position louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Office,9236,Urban,1990,1.0,20368827.65,20368827.65
1566,21191,7782,23121,Other,AHU w DX cooling and electric heat,Electricity,,Electric Resistance Heating,0.0,0.0,3.0,0.0,120.0,0.454545,1.0,9258548.765,Other,AHU w DX cooling and electric heat,0,0,0,45.0,0.0,Primary,Primary,0,2.0,29.0,Trane,TWA060A300A1,Multizone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Office,9236,Urban,1990,1.0,20368827.65,20368827.65
1567,11167,7785,23131,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,206.0,0.598837,1.0,833466.5119,126.2,0.477307,2.0,664320.0076,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,90.0,3470.0,Primary,Primary,0,2.0,5.0,Trane,Ysc060e1ema1nc000000003000000b0000000000,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Office,5770,Urban,1988,1.0,1391808.642,1391808.642
1568,11167,7785,23132,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,126.0,0.366279,2.0,509790.2777,126.2,0.477307,1.0,664320.0076,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,81.5,3470.0,Primary,Primary,0,2.0,5.0,Trane,Ysc060e1eha1nc000000003000000b0000000000,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Office,5770,Urban,1988,1.0,1391808.642,1391808.642
1569,11167,7785,23133,Ductless Mini-Split HP,,Electricity,,,12.0,0.034883,3.0,48550.460869999995,12.0,0.045385,3.0,63167.23523,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,6.0,Daikin,Rxn12kevju5,Single Zone,Ductless Mini-Split HP,,0.0,0.02,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Office,5770,Urban,1988,1.0,1391808.642,1391808.642
1570,22002,7790,23147,Suspended Unitary Heater,,NG,,,160.0,1.0,1.0,4625112.1110000005,0.0,0.0,0.0,0.0,,,0,0,0,70.0,0.0,Primary,,0,2.0,22.0,Dayton,,Single Zone,,,0.0,0.25,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Assembly,Assembly - Gym/Exercise,4997,Urban,1997,1.0,4625112.1110000005,4625112.1110000005
1571,20752,7791,23148,Furnace,,NG,,,160.0,1.0,1.0,919354.9655,0.0,0.0,0.0,0.0,,,0,0,0,168.0,1200.0,Primary,,0,2.0,14.0,Reznor,,Single Zone,,,0.0,0.75,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Other Warehouse,12000,Urban,1971,1.0,919354.9655,919354.9655
1572,20752,7791,23149,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,100.0,Primary,,0,2.0,9.0,,,Single Zone,,,0.0,0.25,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Other Warehouse,12000,Urban,1971,1.0,919354.9655,919354.9655
1573,19546,7792,23150,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,182.0,0.606666,1.0,1346953.6619999998,120.0,0.506329,1.0,1124179.863,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,48.0,4000.0,Primary,Primary,0,2.0,0.0,Carrier,48TME006-A-501,Single Zone,,,0.0,1.2,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Home Improvement,21270,Urban,1995,1.0,2777931.727,2220255.7290000003
1574,19546,7792,23151,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,3.0,0.0,0.0,0.0,3.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,48.0,0.0,Primary,Primary,0,1.0,0.0,Rheem,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Home Improvement,21270,Urban,1995,1.0,2777931.727,2220255.7290000003
1575,19546,7792,23152,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,118.0,0.393333,2.0,873299.8466,117.0,0.49367,2.0,1096073.646,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,48.0,1750.0,Primary,Primary,0,2.0,1.0,Carrier,48KCDA06A2A5A0A0A0,Single Zone,,,0.0,2.5,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Home Improvement,21270,Urban,1995,1.0,2777931.727,2220255.7290000003
1576,19546,7792,23153,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,4.0,0.0,0.0,0.0,4.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,48.0,0.0,Primary,Primary,0,1.0,0.0,Rheem,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Home Improvement,21270,Urban,1995,1.0,2777931.727,2220255.7290000003
1577,21406,7798,23172,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,288.0,1.0,1.0,587931.5802,240.0,1.0,1.0,587931.5802,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,3800.0,Primary,Primary,0,2.0,6.0,Lennox,tga120s2bm1g,Single Zone,,,0.0,3.0,"Condenser,Exhaust,Supply",0.33,None,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Other Warehouse,38000,Urban,2006,1.0,2792675.006,587931.5802
1578,21406,7798,23173,Rooftop Unit HP (RTU-HP),,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,2.0,0.0,Rooftop Unit HP (RTU-HP),,0,0,0,168.0,0.0,Primary,Primary,0,1.0,7.0,,,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,0.0,"Condenser,Supply",0.0,,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Other Warehouse,38000,Urban,2006,1.0,2792675.006,587931.5802
1579,14777,7801,23192,AHU with DX cooling and combustion heating,,NG,,,80.0,0.176991,5.0,1029902.026,36.0,0.31788,2.0,1849728.27,AHU with DX cooling and combustion heating,,0,0,0,1.0,0.0,Primary,Primary,0,1.0,7.0,Carrier,38TPA030310,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,8440,Urban,1979,1.0,5818951.395,5818951.395
1580,14777,7801,23193,AHU with DX cooling and combustion heating,,NG,,,84.0,0.18584,4.0,1081393.9270000001,36.0,0.31788,1.0,1849728.27,AHU with DX cooling and combustion heating,,0,0,0,73.5,0.0,Primary,Primary,0,1.0,22.0,DAYTON,MAKA-037JAZ,Single Zone,,,0.0,0.33,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,8440,Urban,1979,1.0,5818951.395,5818951.395
1581,14777,7801,23194,AHU with DX cooling and combustion heating,,NG,,,104.0,0.23008800000000001,1.0,1338870.889,36.0,0.31788,3.0,1849728.27,AHU with DX cooling and combustion heating,,0,0,0,52.5,0.0,Primary,Primary,0,1.0,21.0,Unitary Product Group,BRCS0361BD,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,8440,Urban,1979,1.0,5818951.395,5818951.395
1582,14777,7801,23195,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,5.0,0.0,Packaged Terminal AC (PTAC),,0,0,0,168.0,0.0,,Primary,0,1.0,11.0,Kenmore,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,8440,Urban,1979,1.0,5818951.395,5818951.395
1583,14777,7801,23196,Furnace,,NG,,,100.0,0.22123800000000002,2.0,1287373.169,0.0,0.0,0.0,0.0,,,0,0,0,47.5,0.0,Primary,,0,1.0,17.0,International Comfort Products Corp,NTC6125KJG1,Single Zone,,,0.0,1.0,Supply,0.0,None,Fixed-position louvers,Another system controls exhaust air,,"HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,8440,Urban,1979,1.0,5818951.395,5818951.395
1584,14777,7801,23197,Furnace,,NG,,,84.0,0.18584,3.0,1081393.9270000001,0.0,0.0,0.0,0.0,,,0,0,0,1.0,0.0,Primary,,0,1.0,21.0,ARMSTRONG ,G75-105C,Single Zone,,,0.0,0.33,Supply,0.0,None,Fixed-position louvers,Another system controls exhaust air,,"HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,8440,Urban,1979,1.0,5818951.395,5818951.395
1585,14777,7801,23198,,,,,,0.0,0.0,0.0,0.0,5.25,0.046357,4.0,269749.1298,Packaged Terminal AC (PTAC),,0,0,0,5.769230769,0.0,,Supplemental,0,1.0,14.0,Gold Star,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,8440,Urban,1979,1.0,5818951.395,5818951.395
1586,14777,7801,23199,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,Packaged Terminal AC (PTAC),,0,0,0,168.0,0.0,,Primary,0,1.0,11.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,8440,Urban,1979,1.0,5818951.395,5818951.395
1587,19572,7813,23228,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,186.0,1.0,1.0,330994.5412,118.0,1.0,1.0,330994.5412,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,6.0,Carrier,48tcea06a2a5a0a0a0,Single Zone,,,0.0,0.5,"Condenser,Exhaust,Supply",2.5,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Home Improvement,4100,Urban,2013,1.0,330994.5412,330994.5412
1588,22356,7815,23234,Suspended Unitary Heater,,Electricity,,Electric Resistance Heating,0.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,59.0,Nutone,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Other,Other - Fire Station,3651,Rural,1960,1.0,144169.6929,144169.6929
1589,22356,7815,23235,Suspended Unitary Heater,,LP,,,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,Reznor,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Other,Other - Fire Station,3651,Rural,1960,1.0,144169.6929,144169.6929
1590,22356,7815,23236,Suspended Unitary Heater,,LP,,,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,Reznor,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Other,Other - Fire Station,3651,Rural,1960,1.0,144169.6929,144169.6929
1591,22420,7819,23239,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,15.354639,1.0,1.0,100566.4805,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,3.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Office,Office - Sales Office,1330,Urban,1937,1.0,617765.5231,100566.4805
1592,15624,7820,23240,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,100.0,0.129054,4.0,26590.19409,58.5,0.208556,3.0,42970.72945,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,3770.0,Primary,Primary,0,1.0,24.0,Lennox,Gcs166531255y,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,5366,Urban,1995,1.0,206039.2866,206039.2866
1593,15624,7820,23241,Other,MUA with heat,NG,,,320.0,0.41297399999999995,1.0,85088.86833,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Supplemental,,0,1.0,24.0,Modine,Wdg400sfm,Single Zone,,,0.0,3.0,Supply,0.0,None,Economizer/Motorized louvers,,,"HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,5366,Urban,1995,1.0,206039.2866,206039.2866
1594,15624,7820,23242,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,160.0,0.20648699999999998,2.0,42544.434160000004,88.0,0.313725,2.0,64639.67518,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,5300.0,Primary,Primary,0,1.0,24.0,Lennox,Gcs169532006y,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,5366,Urban,1995,1.0,206039.2866,206039.2866
1595,15624,7820,23243,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,144.0,0.185838,3.0,38289.92894,90.0,0.320855,1.0,66108.73529,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,24.0,Bryant,580fpv091180aa,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,5366,Urban,1995,1.0,206039.2866,206039.2866
1596,15624,7820,23244,Ductless Mini-Split HP,,NG,,,27.6,0.035619,5.0,7338.913348,22.0,0.078431,5.0,16159.86728,Ductless Mini-Split HP,,0,0,0,168.0,2000.0,Primary,Primary,0,1.0,0.0,Fujitsu,Aou24rlxfw,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,5366,Urban,1995,1.0,206039.2866,206039.2866
1597,15624,7820,23245,Ductless Mini-Split HP,,NG,,,23.266,0.030025,6.0,6186.329579,22.0,0.078431,4.0,16159.86728,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,Fujitsu,Kfr24gw,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,5366,Urban,1995,1.0,206039.2866,206039.2866
1598,18515,7822,23255,Suspended Unitary Heater,,NG,,,135.0,0.45762700000000006,2.0,1747216.92,0.0,0.0,0.0,0.0,,,0,0,0,60.0,460.0,Primary,,0,3.0,14.0,Trane,,Single Zone,,,0.0,0.5,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Office,19518,Urban,1984,1.0,3817993.518,3817993.518
1599,18515,7822,23256,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,160.0,0.5423720000000001,1.0,2070772.78,72.0,1.0,1.0,3817993.518,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,60.0,1200.0,Primary,Primary,0,2.0,13.0,York,DCG036,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Office,19518,Urban,1984,1.0,3817993.518,3817993.518
1600,22630,7823,23257,Ductless Mini-Split HP,,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,18.0,0.064748,3.0,9910.387904000001,18.0,0.230769,2.0,35321.71351,Ductless Mini-Split HP,,0,0,0,50.0,500.0,Primary,Primary,0,1.0,3.0,Mirage,CMC 18,Single Zone,Ductless Mini-Split HP,,0.0,0.25,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Warehouse,8850,Urban,1979,1.0,153060.9116,153060.9116
1601,22630,7823,23258,Suspended Unitary Heater,,NG,,,200.0,0.719424,1.0,110115.6933,0.0,0.0,0.0,0.0,,,0,0,0,50.0,1200.0,Primary,,0,2.0,14.0,Reznor,,Single Zone,,,0.0,0.7,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Warehouse,8850,Urban,1979,1.0,153060.9116,153060.9116
1602,22630,7823,23259,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,60.0,0.215827,2.0,33034.67737,60.0,0.76923,1.0,117739.045,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,50.0,2000.0,Primary,Primary,0,1.0,10.0,Carrier,,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Warehouse,8850,Urban,1979,1.0,153060.9116,153060.9116
1603,16229,7825,23260,Room HP (RHP),,Electricity,,,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,Room HP (RHP),,0,0,0,55.0,0.0,Primary,Primary,0,1.0,0.0,Bard,,Single Zone,Room HP (RHP),,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Not Applicable,Other,Other - Other,750,Urban,2007,1.0,4561544.737,362027.3601
1604,16229,7826,23261,Ductless Mini-Split HP,,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,24.02148,0.199087,2.0,836069.316,18.01611,0.1766,2.0,741634.7687,Ductless Mini-Split HP,,0,0,0,55.0,381.0,Primary,Primary,0,2.0,0.0,Daikin,,,Ductless Mini-Split HP,,0.0,0.03,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,8700,Urban,1980,1.0,4561544.737,4199517.377
1605,16229,7826,23262,Ductless Mini-Split HP,,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,0.0,0.0,4.0,0.0,0.0,0.0,4.0,0.0,Ductless Mini-Split HP,,0,0,0,55.0,568.0,Primary,Primary,0,0.0,0.0,Daikin,,,Ductless Mini-Split HP,,0.0,0.06,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,8700,Urban,1980,1.0,4561544.737,4199517.377
1606,16229,7826,23263,Ductless Mini-Split HP,,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,86.4,0.716074,1.0,3007165.2060000002,72.0,0.70577,1.0,2963893.3789999997,Ductless Mini-Split HP,,0,0,0,55.0,583.0,Primary,Primary,0,4.0,0.0,Daikin,RXS18LVJU,,Ductless Mini-Split HP,,0.0,0.06,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,8700,Urban,1980,1.0,4561544.737,4199517.377
1607,16229,7826,23264,,,,,,0.0,0.0,0.0,0.0,12.0,0.117628,3.0,493980.83,Room AC (RAC),,0,0,0,55.0,265.0,,Supplemental,0,1.0,4.0,LG,LW1216ER,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,,,"C,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,8700,Urban,1980,1.0,4561544.737,4199517.377
1608,16229,7826,23265,Radiant baseboard,,Electricity,,Electric Resistance Heating,10.236426,0.084838,3.0,356278.6552,0.0,0.0,0.0,0.0,,,0,0,0,55.0,0.0,Supplemental,,0,2.0,39.0,Intertherm,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,8700,Urban,1980,1.0,4561544.737,4199517.377
1609,16229,7826,23266,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,5.0,0.0,Other,Evaporative cooler,0,0,0,45.0,14500.0,,Primary,0,1.0,4.0,Portacool LLC,PACHR3600,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,C,,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,8700,Urban,1980,1.0,4561544.737,4199517.377
1610,18931,7827,23267,Other,Split system heat pump,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,6.0,0.008625,12.0,58904.43634,60.0,0.07044700000000001,7.0,481117.7771,Other,Split system heat pump,0,0,0,168.0,36000.0,Primary,Primary,0,1.0,0.0,daikin,dz14sa060,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Office,50000,Urban,1978,1.0,6829499.866,6829499.866
1611,18931,7827,23268,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,20.0,0.0,0.0,0.0,22.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,0.0,General Electric,BTC060D300AO,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Office,50000,Urban,1978,1.0,6829499.866,6829499.866
1612,18931,7827,23269,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,17.0,0.0,0.0,0.0,19.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Office,50000,Urban,1978,1.0,6829499.866,6829499.866
1613,18931,7827,23270,Other,AHU with DX Cooling and Electric Heat,Electricity,,Electric Resistance Heating,51.18213,0.073576,6.0,502487.2821,0.0,0.0,17.0,0.0,Other,AHU with DX Cooling and Electric Heat,0,0,0,168.0,0.0,Primary,Primary,0,1.0,19.0,TRane,TWE060,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Office,50000,Urban,1978,1.0,6829499.866,6829499.866
1614,18931,7827,23271,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,18.0,0.0,0.0,0.0,20.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Office,50000,Urban,1978,1.0,6829499.866,6829499.866
1615,18931,7827,23272,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,14.0,0.0,0.0,0.0,15.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,GE,BGTC120b3a,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Office,50000,Urban,1978,1.0,6829499.866,6829499.866
1616,18931,7827,23273,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,13.0,0.0,0.0,0.0,14.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,,AY90x013,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Office,50000,Urban,1978,1.0,6829499.866,6829499.866
1617,18931,7827,23274,Other,ducted heat pump,Electricity,,,40.2,0.057789,8.0,394669.9678,40.2,0.047199,9.0,322345.5642,Other,ducted heat pump,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,Lennox,hp26-042,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Office,50000,Urban,1978,1.0,6829499.866,6829499.866
1618,18931,7827,23275,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,16.0,0.0,0.0,0.0,18.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Office,50000,Urban,1978,1.0,6829499.866,6829499.866
1619,18931,7827,23276,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,15.0,0.0,0.0,0.0,16.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,,BWC024,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Office,50000,Urban,1978,1.0,6829499.866,6829499.866
1620,18931,7827,23277,Rooftop Unit HP (RTU-HP),,Electricity,,,33.2,0.047726,10.0,325944.7106,35.0,0.041094,11.0,280651.4675,Rooftop Unit HP (RTU-HP),,0,0,0,168.0,1325.0,Primary,Primary,0,1.0,0.0,TRane,WCC 036,Single Zone,Rooftop Unit HP (RTU-HP),,1.0,0.5,"Condenser,Supply",0.0,,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Office,50000,Urban,1978,1.0,6829499.866,6829499.866
1621,18931,7827,23278,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,19.0,0.0,0.0,0.0,21.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,Gneral Electric,BTR 060,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Office,50000,Urban,1978,1.0,6829499.866,6829499.866
1622,18931,7827,23279,Rooftop Unit HP (RTU-HP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,171.0,0.24581999999999998,1.0,1678827.657,132.0,0.15498399999999998,2.0,1058463.207,Rooftop Unit HP (RTU-HP),,0,0,0,168.0,1800.0,Primary,Primary,0,3.0,4.0,daikin,dsh 060,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,1.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Office,50000,Urban,1978,1.0,6829499.866,6829499.866
1623,18931,7827,23280,Rooftop Unit HP (RTU-HP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,70.0,0.100628,3.0,687238.9125,72.0,0.084536,4.0,577338.6007,Rooftop Unit HP (RTU-HP),,0,0,0,168.0,1200.0,Primary,Primary,0,2.0,18.0,TRane,WCC 036,Single Zone,Rooftop Unit HP (RTU-HP),,1.0,0.6,"Condenser,Supply",0.0,,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Office,50000,Urban,1978,1.0,6829499.866,6829499.866
1624,18931,7827,23281,,,,,,0.0,0.0,0.0,0.0,60.0,0.07044700000000001,6.0,481117.7771,Other,heat pump with AHU,0,0,0,168.0,0.0,,Primary,0,1.0,5.0,lennox,lps12dc-060,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,,C,,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Office,50000,Urban,1978,1.0,6829499.866,6829499.866
1625,18931,7827,23282,Rooftop Unit AC (RTU-AC) w/heat,,Electricity,,Electric Resistance Heating,52.546987,0.075538,5.0,515886.7609,162.0,0.190207,1.0,1299018.6809999999,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,0.0,lennox,cha16-953,Single Zone,,,0.0,2.3,"Condenser,Supply",0.0,,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Office,50000,Urban,1978,1.0,6829499.866,6829499.866
1626,18931,7827,23283,Other,heat pump with AHU,Electricity,,,60.0,0.086252,4.0,589058.0224,60.0,0.07044700000000001,5.0,481117.7771,Other,heat pump with AHU,0,0,0,168.0,0.0,Primary,Primary,0,1.0,24.0,Trane,XL1200 TTX060,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Office,50000,Urban,1978,1.0,6829499.866,6829499.866
1627,18931,7827,23284,,,,,,0.0,0.0,0.0,0.0,18.0,0.021134,13.0,144334.6502,AHU with DX coil,,0,0,0,168.0,0.0,,Primary,0,1.0,0.0,fujitsu,acu18cl,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,,C,,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Office,50000,Urban,1978,1.0,6829499.866,6829499.866
1628,18931,7827,23285,Ductless Mini-Split HP,,Electricity,,,22.0,0.031626,11.0,215989.7628,22.0,0.025830000000000002,12.0,176405.9815,Ductless Mini-Split HP,,0,0,0,168.0,745.0,Primary,Primary,0,1.0,2.0,daikin,rxn24nmvju,Single Zone,Ductless Mini-Split HP,,1.0,0.03,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Office,50000,Urban,1978,1.0,6829499.866,6829499.866
1629,18931,7827,23286,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,108.0,0.155255,2.0,1060314.002,108.0,0.126805,3.0,866014.7305,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1250.0,Primary,Primary,0,3.0,7.0,daikin,dsg 036,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,,Louvers (unknown if motorized/economizer),Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Office,50000,Urban,1978,1.0,6829499.866,6829499.866
