,site_reference_number,facility_id,hvac_system_id,heating_system_type,heating_system_type_other,primary_heat_fuel,aux_heat,electric_resistance_heat_type,total_hvac_heating_capacity_kbtu,facility_heating_capacity_fraction,facility_heating_capacity_rank,regional_heated_sqft_represented,total_hvac_cooling_capacity_kbtu,facility_cooling_capacity_fraction,facility_cooling_capacity_rank,regional_cooled_sqft_represented,cooling_system_type,cooling_system_type_other,hydronic_heating,hydronic_cooling,hydronic_heating_or_cooling,avg_hours_per_week,airflow_capacity,system_primary_heat,system_primary_cool,primary_ventilation_source,num_identical_units,system_age_years,type_manufacturer,type_model,zone_type,heat_pump_type,component_vent_other,fan_supply_vfd,fan_supply_hp,fan,total_return_exhaust_fan_hp,supply_control_method,ventilation_outside_air,ventilation_exhaust,controls_comm_types,heat_cool_vent,component_heat_exchange,boiler_fuel_type,chiller_type,primary_building_type_facility,detailed_econ,total_building_area,urban_rural,year_constructed,sample_weight_hvac,regional_site_sqft_represented,regional_site_conditioned_sqft_represented
1749,17017,7903,23547,Furnace,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,19.0,Reznor,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,4850,Urban,1950,1.0,6975730.592,2416592.383
1750,17017,7905,23548,Furnace,,NG,,,48.0,1.0,1.0,498266.4708,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,15.0,Trane,Tde060a936l1,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Office,Office - Other Office,1000,Urban,1950,1.0,6975730.592,498266.4708
1751,17017,7905,23549,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,Portable AC (P-AC),,0,0,0,168.0,0.0,,Primary,0,1.0,8.0,DeLonghi,Pacan140hpewkc3a,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Office,Office - Other Office,1000,Urban,1950,1.0,6975730.592,498266.4708
1752,21802,7906,23550,Cabinet-style fan coil unit,,NG,,,0.0,0.0,1.0,0.0,48.0,1.0,1.0,111899.3024,Cabinet-style fan coil unit,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,14.0,Goodman,Gsc130481aa,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Outpatient Rehab,1662,Urban,1940,1.0,111899.3024,111899.3024
1753,20805,7907,23551,Packaged Terminal HP (PTHP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,199.2,0.451926,2.0,114202.9984,216.0,0.603351,1.0,152468.5308,Packaged Terminal HP (PTHP),,0,0,0,56.0,360.0,Primary,Primary,0,24.0,0.0,Amana,PTH093G35AXXXCA,Single Zone,Packaged Terminal HP (PTHP),,0.0,0.02,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,14200,Urban,1996,1.0,252702.8725,252702.8725
1754,20805,7907,23552,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,241.579654,0.5480729999999999,1.0,138499.6214,142.0,0.396648,2.0,100234.089,Packaged Terminal AC (PTAC) w/heat,,0,0,0,56.0,0.0,Primary,Primary,0,20.0,21.0,Carrier,52SED307301AA,Single Zone,,,0.0,0.066,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,14200,Urban,1996,1.0,252702.8725,252702.8725
1755,12462,7908,23553,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,100.0,0.288466,2.0,455655.3476,88.0,0.24309299999999998,2.0,383985.0291,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,3000.0,Primary,Primary,0,1.0,17.0,Lennox,LGA088HS2Y,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Nursing Home,46651,Urban,2001,1.0,1622891.7480000001,1579580.774
1756,12462,7908,23554,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,104.0,0.300005,1.0,473882.1302,120.0,0.331491,1.0,523616.8104,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,4000.0,Primary,Primary,0,1.0,17.0,Lennox,LGC120SS1Y,Single Zone,,,0.0,2.0,"Condenser,Exhaust,Supply",0.33,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Nursing Home,46651,Urban,2001,1.0,1622891.7480000001,1579580.774
1757,12462,7908,23555,Other,Wall electric heater,Electricity,,Electric Resistance Heating,0.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,68.0,0.0,Cadet,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Residential Care,Residential Care - Nursing Home,46651,Urban,2001,1.0,1622891.7480000001,1579580.774
1758,12462,7908,23556,,,,,,0.0,0.0,0.0,0.0,12.0,0.033149,6.0,52361.52308,Ductless Mini-Split AC,,0,0,0,168.0,0.0,,Primary,0,1.0,0.0,Mitsubishi,PU12EK1,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Residential Care,Residential Care - Nursing Home,46651,Urban,2001,1.0,1622891.7480000001,1579580.774
1759,12462,7908,23557,Other,Vertical Packaged HP,Electricity,,,17.06071,0.049214,5.0,77737.48822,22.0,0.060773,5.0,95995.86239,Other,Vertical Packaged HP,0,0,0,168.0,800.0,Primary,Primary,0,1.0,0.0,Friedrich,VHB24K05RTA,Single Zone,,,0.0,0.17,"Condenser,Supply",0.0,None,Inlet Vane or other,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Nursing Home,46651,Urban,2001,1.0,1622891.7480000001,1579580.774
1760,12462,7908,23558,Packaged Terminal HP (PTHP),,Electricity,,,64.0,0.184618,3.0,291619.0434,72.0,0.19889500000000002,3.0,314170.7181,Packaged Terminal HP (PTHP),,0,0,0,168.0,0.0,Primary,Primary,0,8.0,0.0,Amana,PTH093A35AC,Single Zone,Packaged Terminal HP (PTHP),,0.0,0.067,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - Nursing Home,46651,Urban,2001,1.0,1622891.7480000001,1579580.774
1761,12462,7908,23559,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,61.6,0.177695,4.0,280683.6057,48.0,0.132596,4.0,209446.0923,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,4200.0,Primary,Primary,0,1.0,17.0,Lennox,LGA048SS2Y,Single Zone,,,0.0,2.0,"Condenser,Exhaust,Supply",0.5,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Nursing Home,46651,Urban,2001,1.0,1622891.7480000001,1579580.774
1762,12462,7908,23560,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,,,0,1.0,0.0,Loren Cook,90 KSPB,Single Zone,,,0.0,0.75,Supply,0.0,,Louvers (unknown if motorized/economizer),,,V,,Not Applicable,Not Applicable,Residential Care,Residential Care - Nursing Home,46651,Urban,2001,1.0,1622891.7480000001,1579580.774
1763,12462,7908,23561,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,7.0,0.0,Other,Window AC,0,0,0,168.0,0.0,,Primary,0,32.0,0.0,Various,,Single Zone,,,0.0,0.0,,0.0,,,,,C,,Not Applicable,Not Applicable,Residential Care,Residential Care - Nursing Home,46651,Urban,2001,1.0,1622891.7480000001,1579580.774
1764,13123,7909,23562,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.49504899999999996,1.0,43183.37221,0.0,0.44843,1.0,39116.77349,AHU with hydronic cooling and heating,,1,1,1,168.0,3200.0,Primary,Primary,0,1.0,15.0,Aaon,RM-008-8-0-0W0N-EJJ:A000E00DHF00B,Single Zone,,,1.0,5.0,Supply,0.0,,Economizer/Motorized louvers,,,"C,HT,V",,Natural Gas,Compressor-Screw,Hospital,Hospital  - Hospital,38699,Urban,1965,1.0,99179.35957999999,87230.50082999999
1765,13123,7909,23563,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,2400.0,,,0,1.0,15.0,Aaon,RM-006-8-0-0W0N-EJH:A000E00DBD00B,Single Zone,,,1.0,2.0,Supply,0.0,,Economizer/Motorized louvers,,,V,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,38699,Urban,1965,1.0,99179.35957999999,87230.50082999999
1766,13123,7909,23564,,,,,,0.0,0.0,0.0,0.0,24.0,0.017937,5.0,1564.653493,Other,Minisplit HP Cooling Only,0,0,0,168.0,915.0,,Supplemental,0,1.0,0.0,Carrier,38HDL024-3,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,38699,Urban,1965,1.0,99179.35957999999,87230.50082999999
1767,13123,7909,23565,,,,,,0.0,0.0,0.0,0.0,68.0,0.050822000000000006,3.0,4433.228513,Other,Mini-Split Cooling only,0,0,0,168.0,630.0,,Supplemental,0,2.0,8.0,Sanyo,C3682,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,38699,Urban,1965,1.0,99179.35957999999,87230.50082999999
1768,13123,7909,23566,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,2400.0,,,0,1.0,15.0,Aaon,RM-006-8-0-0U0M-EJN:A000E00BBD00B,,,,1.0,2.0,Supply,0.0,,Economizer/Motorized louvers,,,V,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,38699,Urban,1965,1.0,99179.35957999999,87230.50082999999
1769,13123,7909,23567,Ductless Mini-Split HP,,Electricity,,,14.0,0.0099,3.0,863.581958,12.0,0.008968,6.0,782.2831309999999,Ductless Mini-Split HP,,0,0,0,168.0,0.0,,,0,1.0,0.0,Samsung,AR12KSWSPWKX,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,38699,Urban,1965,1.0,99179.35957999999,87230.50082999999
1770,13123,7909,23568,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.49504899999999996,2.0,43183.37221,0.0,0.44843,2.0,39116.77349,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,0.0,,,Multizone,,,0.0,0.0,Supply,0.0,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Natural Gas,Compressor-Screw,Hospital,Hospital  - Hospital,38699,Urban,1965,1.0,99179.35957999999,87230.50082999999
1771,13123,7909,23569,,,,,,0.0,0.0,0.0,0.0,34.0,0.025411000000000003,4.0,2216.614257,Other,Mini-Split Cooling Only,0,0,0,168.0,630.0,,Supplemental,0,1.0,8.0,Sanyo,C3682,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,38699,Urban,1965,1.0,99179.35957999999,87230.50082999999
1772,13123,7910,23570,AHU with DX cooling and combustion heating,,NG,,,190.0,1.0,1.0,11820.3764,110.0,1.0,1.0,11820.3764,AHU with DX cooling and combustion heating,,0,0,0,53.0,2000.0,Primary,Primary,0,2.0,0.0,Coleman,TC3B6021Sa,,,,0.0,1.0,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,5244,Urban,1987,1.0,99179.35957999999,11820.3764
1773,12314,7912,23571,Other,Split system heat pump,Electricity,,,0.0,0.0,8.0,0.0,0.0,0.0,9.0,0.0,Other,Split system heat pump,0,0,0,168.0,0.0,Primary,Primary,0,1.0,32.0,Goodman ,cpke42-1b,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - No Majority,38840,Urban,1987,1.0,11783892.73,8871293.083999999
1774,12314,7912,23572,Rooftop Unit HP (RTU-HP),,Electricity,,,170.0,0.337034,1.0,2989927.393,187.5,0.336685,1.0,2986831.312,Rooftop Unit HP (RTU-HP),,0,0,0,168.0,6200.0,Primary,Primary,0,1.0,15.0,Trane,Wcd075c300bc,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,1.0,"Condenser,Supply",0.0,None,Fixed-position louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - No Majority,38840,Urban,1987,2.5,11783892.73,8871293.083999999
1775,12314,7912,23573,,,,,,0.0,0.0,0.0,0.0,72.0,0.12928699999999999,4.0,1146942.869,Rooftop Unit AC (RTU-AC),,0,0,0,168.0,0.0,,Primary,0,3.0,34.0,Trane,Bwc024c100a1,Single Zone,,,0.0,0.25,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - No Majority,38840,Urban,1987,1.0,11783892.73,8871293.083999999
1776,12314,7912,23574,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,9.0,0.0,0.0,0.0,10.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,15.0,Trane,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - No Majority,38840,Urban,1987,2.5,11783892.73,8871293.083999999
1777,12314,7912,23575,Rooftop Unit HP (RTU-HP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,23.8,0.047184,6.0,418583.0929,24.0,0.043095,8.0,382308.3755,Rooftop Unit HP (RTU-HP),,0,0,0,168.0,0.0,Primary,Primary,0,1.0,6.0,Carrier ,50ez-a24-30,Single Zone,Rooftop Unit HP (RTU-HP),,1.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - No Majority,38840,Urban,1987,1.0,11783892.73,8871293.083999999
1778,12314,7912,23576,Other,split system heat pump,Electricity,,,22.0,0.043616,7.0,386930.3191,24.0,0.043095,7.0,382308.3755,Other,split system heat pump,0,0,0,168.0,2100.0,Primary,Primary,0,1.0,5.0,Payne,Ph13nb024-a,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - No Majority,38840,Urban,1987,1.0,11783892.73,8871293.083999999
1779,12314,7912,23577,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,59.0,0.11697,4.0,1037675.152,35.4,0.063566,6.0,563912.6162,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1050.0,Primary,Primary,0,1.0,4.0,Carrier ,48kcda04a2a5a0a0a0,Single Zone,,,1.0,1.2,"Condenser,Exhaust,Supply",0.5,None,,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - No Majority,38840,Urban,1987,1.0,11783892.73,8871293.083999999
1780,12314,7912,23578,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,103.0,0.204203,2.0,1811544.6619999998,83.0,0.149039,3.0,1322168.65,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,2250.0,Primary,Primary,0,1.0,4.0,Carrier ,48tcdd08a2a5a0a0a0,Single Zone,,,1.0,2.9,"Condenser,Exhaust,Supply",0.65,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - No Majority,38840,Urban,1987,1.0,11783892.73,8871293.083999999
1781,12314,7912,23579,Rooftop Unit HP (RTU-HP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,35.6,0.070578,5.0,626118.1233,37.0,0.066439,5.0,589399.8412,Rooftop Unit HP (RTU-HP),,0,0,0,168.0,0.0,Primary,Primary,0,1.0,8.0,Carrier ,50tcq04a0a3a0a0a0,Single Zone,Rooftop Unit HP (RTU-HP),,1.0,1.0,"Condenser,Exhaust,Supply",0.33,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - No Majority,38840,Urban,1987,1.0,11783892.73,8871293.083999999
1782,12314,7912,23580,Rooftop Unit HP (RTU-HP),,Electricity,,,91.0,0.180412,3.0,1600487.7280000001,94.0,0.168791,2.0,1497394.4309999999,Rooftop Unit HP (RTU-HP),,0,0,0,168.0,0.0,Primary,Primary,0,2.0,7.0,Carrier ,50tc0a05a0a3a0a0a0,Single Zone,Rooftop Unit HP (RTU-HP),,1.0,1.0,"Condenser,Exhaust,Supply",0.33,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - No Majority,38840,Urban,1987,1.0,11783892.73,8871293.083999999
1783,10940,7925,23619,VRF Heat Pump,,Electricity,,,63.0,0.13486800000000002,3.0,300463.6501,57.0,0.202846,3.0,451907.4174,VRF Heat Pump,,0,0,0,168.0,0.0,Primary,Primary,0,6.0,4.0,Toshiba/Carrier,MMY-MAP1446FT6P-UL,Multizone,VRF Heat Pump,,0.0,0.04,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel - Resort,64986,Urban,1920,1.0,2255596.179,2227834.995
1784,10940,7925,23620,AHU with DX cooling and combustion heating,,NG,,,186.0,0.398183,1.0,887086.0218,120.0,0.427046,1.0,951388.0233,AHU with DX cooling and combustion heating,,0,0,0,112.0,0.0,Primary,Primary,0,2.0,0.0,Carrier ,38CKC060520,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel - Resort,64986,Urban,1920,1.0,2255596.179,2227834.995
1785,10940,7925,23621,,,,,,0.0,0.0,0.0,0.0,44.0,0.156583,4.0,348841.08700000006,Other,HP,0,0,0,168.0,0.0,,Primary,0,2.0,9.0,Mitsubishi ,MUZ-GE18NA,Single Zone,,,0.0,0.0,Condenser,0.0,,,,,C,,Not Applicable,Not Applicable,Lodging,Lodging - Hotel - Resort,64986,Urban,1920,1.0,2255596.179,2227834.995
1786,10940,7925,23622,Suspended Unitary Heater,,NG,,,0.0,0.0,5.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,112.0,0.0,Supplemental,,0,1.0,0.0,Modine ,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Lodging,Lodging - Hotel - Resort,64986,Urban,1920,1.0,2255596.179,2227834.995
1787,10940,7925,23623,Other,Split DX cooling with electric heat,Electricity,,Electric Resistance Heating,34.12142,0.073046,4.0,162734.435,60.0,0.213523,2.0,475694.0116,Other,Split DX cooling with electric heat,0,0,0,112.0,0.0,Primary,Primary,0,1.0,13.0,Trane,2TTA0060A3000AA,Single Zone,,,1.0,1.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel - Resort,64986,Urban,1920,1.0,2255596.179,2227834.995
1788,10940,7925,23624,Radiant baseboard,,Hot Water from Boiler,,,0.0,0.393901,2.0,877546.4324,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,17.0,99.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Natural Gas,Not Applicable,Lodging,Lodging - Hotel - Resort,64986,Urban,1920,1.0,2255596.179,2227834.995
1789,21035,7928,23640,Packaged Terminal HP (PTHP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,680.0,0.514138,1.0,958755.2662,700.0,0.5957439999999999,1.0,1110932.663,Packaged Terminal HP (PTHP),,0,0,0,168.0,0.0,Primary,Primary,0,100.0,0.0,Amana,PTH073D35ARDA,Single Zone,Packaged Terminal HP (PTHP),,0.0,0.2,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,82202,Urban,2010,1.0,1864781.958,1864781.958
1790,21035,7928,23641,Furnace,,NG,,,192.0,0.14516800000000002,3.0,270706.6672,240.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,10.0,Trane,Rru120e3naaa,Single Zone,,,1.0,3.0,"Condenser,Supply",0.0,,VFD,,,"HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,82202,Urban,2010,1.0,1864781.958,1864781.958
1791,21035,7928,23642,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,7.0,0.0,Other,Dehumidifier,0,0,0,168.0,0.0,,Supplemental,0,1.0,0.0,Dca,Dca900-oc,Single Zone,,,0.0,0.5,Supply,0.0,None,,,,C,,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,82202,Urban,2010,1.0,1864781.958,1864781.958
1792,21035,7928,23643,Other,Split system heat pump,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,87.0,0.06577899999999999,5.0,122663.4924,89.0,0.075744,4.0,141246.0446,Other,Split system heat pump,0,0,0,105.0,0.0,Primary,Primary,0,1.0,10.0,Trane,Twa090a300fb,Multizone,,,0.0,1.5,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,82202,Urban,2010,1.0,1864781.958,1864781.958
1793,21035,7928,23644,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,7.0,0.0,48.0,0.040851,5.0,76178.20776,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,10.0,TRANE,XB 13 / 4TTB3024A1000AA,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,82202,Urban,2010,1.0,1864781.958,1864781.958
1794,21035,7928,23645,Ductless Mini-Split HP,,Electricity,,,26.0,0.019658000000000002,6.0,36657.88373,24.0,0.020425,6.0,38088.17149,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,10.0,MITSUBISHI,PUZ-A24NHA2,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,82202,Urban,2010,1.0,1864781.958,1864781.958
1795,21035,7928,23646,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,120.0,0.09072999999999999,4.0,169191.667,90.0,0.07659500000000001,3.0,142832.9741,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,2625.0,Primary,Primary,0,1.0,10.0,TRANE,YSC092E3RMA0L01B00000100,,,,0.0,3.0,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,82202,Urban,2010,1.0,1864781.958,1864781.958
1796,21035,7928,23647,Packaged Terminal HP (PTHP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,217.6,0.164524,2.0,306801.3868,224.0,0.190638,2.0,355498.3029,Packaged Terminal HP (PTHP),,0,0,0,168.0,0.0,Primary,Primary,0,32.0,0.0,Amana,PTH073D35ARDA,Single Zone,Packaged Terminal HP (PTHP),,0.0,0.2,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,82202,Urban,2010,1.0,1864781.958,1864781.958
1797,16823,7929,23648,Suspended Unitary Heater,,NG,,,0.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,4.0,16.0,Adp,,Single Zone,,,0.0,0.1,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Ministorage,57000,Urban,2003,1.0,31819711.2,31819711.2
1798,16823,7929,23649,Ductless Mini-Split HP,,Electricity,,,55.2,0.696969,1.0,22177352.29,48.4,0.668508,1.0,21271731.49,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Supplemental,Primary,0,2.0,0.0,Fujitsu,Aou24rlq,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Ministorage,57000,Urban,2003,1.0,31819711.2,31819711.2
1799,16823,7929,23650,Suspended Unitary Heater,,NG,,,0.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,8.0,16.0,Adp,,Single Zone,,,0.0,0.05,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Ministorage,57000,Urban,2003,1.0,31819711.2,31819711.2
1800,16823,7929,23651,Ductless Mini-Split HP,,Electricity,,,24.0,0.30303,2.0,9642327.083999999,24.0,0.331491,2.0,10547947.88,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Supplemental,Primary,0,1.0,0.0,Carrier,38maqbr24r,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Ministorage,57000,Urban,2003,1.0,31819711.2,31819711.2
1801,16638,7930,23652,Furnace,,NG,,,320.0,0.058309,5.0,789996.1290000001,0.0,0.0,0.0,0.0,,,0,0,0,168.0,14815.0,Primary,,0,1.0,11.0,Greenheck ,PVF4OOH,Single Zone,,,0.0,0.0,Supply,0.0,None,Fixed-position louvers,,,"HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,300000,Rural,2008,1.0,15053824.91,13548442.42
1802,16638,7930,23653,Ductless Mini-Split HP,,Electricity,,,0.0,0.0,8.0,0.0,0.0,0.0,4.0,0.0,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,Daikin,RXYQ72TATJU,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,300000,Rural,2008,1.25,15053824.91,13548442.42
1803,16638,7930,23654,Ductless Mini-Split HP,,Electricity,,,1120.0,0.20408099999999998,3.0,2764979.6769999997,1008.0,0.40579699999999996,2.0,5497917.288,Ductless Mini-Split HP,,0,0,0,168.0,11300.0,Primary,Primary,0,7.0,11.0,Mitsubishi,Mitsubishi PURY-P144,Multizone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,300000,Rural,2008,1.0,15053824.91,13548442.42
1804,16638,7930,23655,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,5.0,0.0,Other,Makeup Air Unit (MAU) with DX Cooling,0,0,0,168.0,0.0,,Primary,0,1.0,11.0,Omnitemp,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,300000,Rural,2008,1.25,15053824.91,13548442.42
1805,16638,7930,23656,Furnace,,NG,,,1500.0,0.273323,2.0,3703100.9269999997,0.0,0.0,0.0,0.0,,,0,0,0,168.0,14000.0,Primary,,0,1.0,11.0,Greenheck ,IGX-120-H32,Single Zone,,,0.0,10.0,Supply,0.0,None,Fixed-position louvers,,,"HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,300000,Rural,2008,1.25,15053824.91,13548442.42
1806,16638,7930,23657,Furnace,,NG,,,640.0,0.116618,4.0,1579992.2580000001,0.0,0.0,0.0,0.0,,,0,0,0,168.0,16800.0,Supplemental,,0,1.0,11.0,Innovent,E-5000-1D-16800-FC/IP/FR/IMVS--C-R,Multizone,,,1.0,20.0,"Exhaust,Supply",15.0,VAV without reheat,Fixed-position louvers,Fixed position passive louvers,,"HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,300000,Rural,2008,1.0,15053824.91,13548442.42
1807,16638,7930,23658,Furnace,,NG,,,200.0,0.036443,6.0,493745.8871,0.0,0.0,0.0,0.0,,,0,0,0,168.0,5000.0,Supplemental,,0,1.0,11.0,Innovent ,E-5000-1D-FC/IF/FR/IM/VS-1-C-R,Multizone,,,1.0,5.0,"Exhaust,Supply",5.0,VAV without reheat,Fixed-position louvers,Fixed position passive louvers,,"HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,300000,Rural,2008,1.0,15053824.91,13548442.42
1808,16638,7930,23659,VRF Heat Pump,,Electricity,,,1660.0,0.302478,1.0,4098105.7660000003,1440.0,0.5797100000000001,1.0,7854167.555,VRF Heat Pump,,0,0,0,168.0,12400.0,Primary,Primary,0,10.0,11.0,Mitsubishi ,PURY-P168TGMU-A,Multizone,VRF Heat Pump,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,300000,Rural,2008,1.0,15053824.91,13548442.42
1809,16638,7930,23660,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,48.0,0.008745999999999999,7.0,118494.6774,36.0,0.014491999999999998,3.0,196344.0275,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1200.0,Primary,Primary,0,1.0,11.0,Trane,YHC036E3RLA0FG2B1A1000100,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,300000,Rural,2008,1.0,15053824.91,13548442.42
1810,16627,7931,23661,Ductless Mini-Split HP,,Electricity,,,880.0,1.0,1.0,364431.1265,880.0,1.0,1.0,364431.1265,Ductless Mini-Split HP,,0,0,0,65.0,0.0,Primary,Primary,0,40.0,7.0,Daikin,FTKN24NMVJU ,Single Zone,Ductless Mini-Split HP,,0.0,0.125,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Office,43500,Urban,2014,1.0,620915.2399,364431.1265
1811,16627,7932,23662,Ductless Mini-Split HP,,Electricity,,,110.0,1.0,1.0,256484.1135,110.0,1.0,1.0,256484.1135,Ductless Mini-Split HP,,0,0,0,60.0,0.0,Primary,Primary,0,5.0,7.0,Daikin,FTKN24NMVJU ,Single Zone,Ductless Mini-Split HP,,0.0,0.125,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,30615,Urban,2000,1.0,620915.2399,256484.1135
1812,58577,7934,23664,VRF Heat Pump,,Electricity,,,0.0,0.0,2.0,0.0,48.0,1.0,1.0,194017.1553,VRF Heat Pump,,0,0,0,87.0,0.0,Primary,Primary,0,1.0,0.0,Goodmon,GSH130481BB,Single Zone,VRF Heat Pump,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,9450,Urban,1985,1.0,194017.1553,194017.1553
1813,58577,7934,23665,Other,Mobile unit heater,Electricity,,,102.36426,1.0,1.0,194017.1553,0.0,0.0,0.0,0.0,,,0,0,0,45.0,0.0,Primary,,0,2.0,0.0,Dayton,1RKT2C,,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,9450,Urban,1985,1.0,194017.1553,194017.1553
1814,15826,7935,23666,Ductless Mini-Split HP,,Electricity,,,36.2,1.0,1.0,6701568.512999999,27.2,1.0,1.0,6701568.512999999,Ductless Mini-Split HP,,0,0,0,98.0,0.0,Primary,Primary,0,2.0,1.0,Mitsubishi,MXZ-4C36NA2,Single Zone,Ductless Mini-Split HP,,0.0,0.04,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Other Specialty Merchandise,1735,Urban,1943,1.0,6701568.512999999,6701568.512999999
1815,14275,7943,23678,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.5,2.0,832090.0241,0.0,0.5,2.0,832090.0241,AHU with hydronic cooling and heating,,1,1,1,56.5,0.0,Primary,Primary,0,1.0,0.0,Temtrol,CF22S,Multizone,,,0.0,0.0,Supply,0.0,,,,,"C,HT,V",,Natural Gas,Compressor-Scroll,Office,Office - Retail Banking,15640,Urban,1986,1.0,1664180.0480000002,1664180.0480000002
1816,14275,7943,23679,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.5,1.0,832090.0241,0.0,0.5,1.0,832090.0241,AHU with hydronic cooling and heating,,1,1,1,56.5,0.0,Primary,Primary,0,1.0,0.0,Temtrol,CF22S,Multizone,,,0.0,0.0,Supply,0.0,,,,,"C,HT,V",,Natural Gas,Compressor-Scroll,Office,Office - Retail Banking,15640,Urban,1986,1.0,1664180.0480000002,1664180.0480000002
1817,15298,7958,23752,Furnace,,NG,,,56.0,0.062782,2.0,43503.65832,0.0,0.0,0.0,0.0,,,0,0,0,168.0,885.0,Primary,,0,1.0,0.0,Bryant,340AAV0380...,Single Zone,,,0.0,0.2,Supply,0.0,None,Fixed-position louvers,Another system controls exhaust air,,"HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,30000,Urban,1965,1.0,692932.0238,692932.0238
1818,15298,7958,23753,Packaged Terminal HP (PTHP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,835.97479,0.937217,1.0,649427.6725,630.0,1.0,1.0,692932.0238,Packaged Terminal HP (PTHP),,0,0,0,168.0,330.0,Primary,Primary,0,70.0,0.0,Amana,PTH093E35AXXXAC,Single Zone,Packaged Terminal HP (PTHP),,0.0,0.07,"Condenser,Exhaust,Supply",0.11,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,30000,Urban,1965,1.0,692932.0238,692932.0238
1819,20582,7960,23761,AHU with DX cooling and hydronic heating,,Hot Water from Boiler,,,0.0,0.15040499999999998,4.0,76430.80967999999,108.0,0.10360699999999999,5.0,52649.62533,AHU with DX cooling and hydronic heating,,1,0,1,168.0,1200.0,Primary,Primary,0,3.0,19.0,Trane,TTA060D300A1,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Natural Gas,Not Applicable,Residential Care,Residential Care - Other Residential Care,78360,Urban,2000,1.0,508166.6812,508166.6812
1820,20582,7960,23762,AHU with DX cooling and hydronic heating,,Hot Water from Boiler,,,0.0,0.050135,6.0,25476.93656,24.0,0.023023,10.0,11699.5215,AHU with DX cooling and hydronic heating,,1,0,1,168.0,950.0,Primary,Primary,0,1.0,19.0,Trane,TTA030C300A1,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Natural Gas,Not Applicable,Residential Care,Residential Care - Other Residential Care,78360,Urban,2000,1.0,508166.6812,508166.6812
1821,20582,7960,23763,AHU with DX cooling and hydronic heating,,Hot Water from Boiler,,,0.0,0.15040499999999998,3.0,76430.80967999999,144.0,0.13814200000000001,3.0,70199.16167,AHU with DX cooling and hydronic heating,,1,0,1,168.0,1570.0,Primary,Primary,0,3.0,19.0,Trane,TTA048D300A0,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Natural Gas,Not Applicable,Residential Care,Residential Care - Other Residential Care,78360,Urban,2000,1.0,508166.6812,508166.6812
1822,20582,7960,23764,AHU with DX cooling and hydronic heating,,Hot Water from Boiler,,,0.0,0.050135,9.0,25476.93656,81.6,0.07828,7.0,39779.2878,AHU with DX cooling and hydronic heating,,1,0,1,168.0,3000.0,Primary,Primary,0,1.0,2.0,,,Single Zone,,,0.0,2.0,"Condenser,Supply",0.0,,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Natural Gas,Not Applicable,Residential Care,Residential Care - Other Residential Care,78360,Urban,2000,1.0,508166.6812,508166.6812
1823,20582,7960,23765,AHU with DX cooling and hydronic heating,,Hot Water from Boiler,,,0.0,0.050135,10.0,25476.93656,90.0,0.086339,6.0,43874.60308,AHU with DX cooling and hydronic heating,,1,0,1,168.0,3000.0,Primary,Primary,0,1.0,19.0,,,Single Zone,,,0.0,2.0,"Condenser,Supply",0.0,,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Natural Gas,Not Applicable,Residential Care,Residential Care - Other Residential Care,78360,Urban,2000,1.0,508166.6812,508166.6812
1824,20582,7960,23766,AHU with DX cooling and hydronic heating,,Hot Water from Boiler,,,0.0,0.15040499999999998,2.0,76430.80967999999,108.0,0.10360699999999999,4.0,52649.62533,AHU with DX cooling and hydronic heating,,1,0,1,168.0,1200.0,Primary,Primary,0,3.0,19.0,Trane,TTA036D300A0,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Natural Gas,Not Applicable,Residential Care,Residential Care - Other Residential Care,78360,Urban,2000,1.0,508166.6812,508166.6812
1825,20582,7960,23767,AHU with DX cooling and hydronic heating,,Hot Water from Boiler,,,0.0,0.050135,8.0,25476.93656,24.0,0.023023,11.0,11699.5215,AHU with DX cooling and hydronic heating,,1,0,1,168.0,880.0,Primary,Primary,0,1.0,13.0,Trane,2TTR3024A1000AA,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Natural Gas,Not Applicable,Residential Care,Residential Care - Other Residential Care,78360,Urban,2000,1.0,508166.6812,508166.6812
1826,20582,7960,23768,AHU with DX cooling and hydronic heating,,Hot Water from Boiler,,,0.0,0.20054,1.0,101907.7462,144.0,0.13814200000000001,2.0,70199.16167,AHU with DX cooling and hydronic heating,,1,0,1,168.0,1250.0,Primary,Primary,0,4.0,13.0,Trane,2TTR3036A1000AA,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Natural Gas,Not Applicable,Residential Care,Residential Care - Other Residential Care,78360,Urban,2000,1.0,508166.6812,508166.6812
1827,20582,7960,23769,AHU with DX cooling and hydronic heating,,Hot Water from Boiler,,,0.0,0.050135,7.0,25476.93656,60.0,0.057559000000000006,8.0,29249.566000000003,AHU with DX cooling and hydronic heating,,1,0,1,168.0,1930.0,Primary,Primary,0,1.0,13.0,Trane,4TTA3060D3000DA,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Natural Gas,Not Applicable,Residential Care,Residential Care - Other Residential Care,78360,Urban,2000,1.0,508166.6812,508166.6812
1828,20582,7960,23770,,,,,,0.0,0.0,0.0,0.0,18.0,0.017266999999999998,12.0,8774.514084,Ductless Mini-Split AC,,0,0,0,168.0,0.0,,Primary,0,1.0,4.0,Daikin,RK18NMVJU,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,,C,,Not Applicable,Not Applicable,Residential Care,Residential Care - Other Residential Care,78360,Urban,2000,1.0,508166.6812,508166.6812
1829,20582,7960,23771,Packaged Terminal HP (PTHP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,176.0,0.078627,5.0,39955.62164,193.6,0.185725,1.0,94379.25686000001,Packaged Terminal HP (PTHP),,0,0,0,168.0,240.0,Primary,Primary,0,22.0,13.0,Amana,PTH09-3B50-HE,Single Zone,Packaged Terminal HP (PTHP),,0.0,0.06,"Condenser,Supply",0.0,,,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Other Residential Care,78360,Urban,2000,1.0,508166.6812,508166.6812
1830,20582,7960,23772,Packaged Terminal HP (PTHP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,42.4,0.018941999999999997,11.0,9625.693274,47.2,0.04528,9.0,23009.78732,Packaged Terminal HP (PTHP),,0,0,0,168.0,240.0,Primary,Primary,0,4.0,13.0,Amana,PTH12,Single Zone,Packaged Terminal HP (PTHP),,0.0,0.0,"Condenser,Supply",0.0,,,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Other Residential Care,78360,Urban,2000,1.0,508166.6812,508166.6812
1831,11356,7962,23792,Suspended Unitary Heater,,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,20.0,0.0,Reznor,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Ministorage,101580,Urban,2014,1.0,13004138.58,11211364.84
1832,11356,7962,23793,,,,,,0.0,0.0,0.0,0.0,12.0,0.2,2.0,2242272.969,Ductless Mini-Split AC,,0,0,0,168.0,370.0,,Primary,0,1.0,5.0,Mitsubishi,Mr Slim,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Ministorage,101580,Urban,2014,1.0,13004138.58,11211364.84
1833,11356,7962,23794,Other,Split system HP with auxiliary electric heat,Electricity,,,27.297136,1.0,1.0,11211364.84,48.0,0.8,1.0,8969091.874,Other,Split system HP with auxiliary electric heat,0,0,0,63.0,0.0,Primary,Primary,0,1.0,5.0,Trane,4TWA3048B3000BA,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Ministorage,101580,Urban,2014,1.0,13004138.58,11211364.84
1834,20013,7971,23805,Furnace,,Electricity,,Electric Resistance Heating,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,,,Single Zone,,,0.0,0.5,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Lodging,Lodging - Hotel - Resort,1020,Rural,1987,1.0,10965662.47,985877.8156
1835,20013,7972,23806,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,19.0,GE,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel - Resort,295,Rural,1910,1.0,10965662.47,985877.8156
1836,20013,7973,23807,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,Ductless Mini-Split AC,,0,0,0,168.0,0.0,,Primary,0,2.0,29.0,Carrier ,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Lodging,Lodging - Hotel - Resort,578,Rural,1987,1.0,10965662.47,985877.8156
1837,20013,7974,23808,Furnace,,Electricity,,Electric Resistance Heating,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,,,Single Zone,,,0.0,0.5,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Lodging,Lodging - Hotel - Resort,1056,Rural,1987,1.0,10965662.47,985877.8156
1838,20013,7974,23809,Other,Furnace with electric heat and dx cooling,Electricity,,Electric Resistance Heating,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,Other,Furnace with electric heat and dx cooling,0,0,0,168.0,0.0,Primary,Primary,0,1.0,11.0,Rheem ,Rpnl.024jaz,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel - Resort,1056,Rural,1987,1.0,10965662.47,985877.8156
1839,20013,7975,23810,Ductless Mini-Split HP,,Electricity,,,0.0,0.0,3.0,0.0,0.0,0.0,4.0,0.0,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,8.0,Sanyo,Cm1972a,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel - Resort,10000,Rural,1890,1.0,10965662.47,4064517.7630000003
1840,20013,7975,23811,Ductless Mini-Split HP,,Electricity,,,24.0,1.0,1.0,4064517.7630000003,18.0,0.152027,3.0,617916.4419,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,0.0,Fujitsu ,Aou9rls3h ,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel - Resort,10000,Rural,1890,1.0,10965662.47,4064517.7630000003
1841,20013,7975,23812,Ductless Mini-Split HP,,Electricity,,,0.0,0.0,2.0,0.0,70.4,0.594594,1.0,2416737.875,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,8.0,28.0,Sanyo,Cm1812,Single Zone,Ductless Mini-Split HP,,0.0,0.15,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel - Resort,10000,Rural,1890,1.0,10965662.47,4064517.7630000003
1842,20013,7975,23813,,,,,,0.0,0.0,0.0,0.0,30.0,0.25337800000000005,2.0,1029859.382,Other,Split System A/C,0,0,0,168.0,0.0,,Primary,0,1.0,19.0,Trane,Ttr030c100a0,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Lodging,Lodging - Hotel - Resort,10000,Rural,1890,1.0,10965662.47,4064517.7630000003
1843,20013,7976,23814,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,Room AC (RAC),,0,0,0,168.0,0.0,,Primary,0,1.0,29.0,Whirlpool ,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Lodging,Lodging - Hotel - Resort,512,Rural,1970,1.0,10965662.47,985877.8156
1844,20013,7976,23815,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Lodging,Lodging - Hotel - Resort,512,Rural,1970,1.0,10965662.47,985877.8156
1845,20013,7977,23816,Furnace,,Electricity,,Electric Resistance Heating,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,56.0,0.0,Primary,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,"HT,V",,Not Applicable,Not Applicable,Office,Office - Sales Office,5000,Rural,1987,1.0,10965662.47,985877.8156
1846,20013,7978,23817,Other,Electric fireplace ,Electricity,,Electric Resistance Heating,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,19.0,Duraflame ,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Lodging,Lodging - Boarding/Rooming House/Apt Hotel,510,Rural,1980,1.0,10965662.47,985877.8156
1847,20013,7978,23818,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,Room AC (RAC),,0,0,0,168.0,0.0,,Primary,0,1.0,19.0,Frigidaire ,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Lodging,Lodging - Boarding/Rooming House/Apt Hotel,510,Rural,1980,1.0,10965662.47,985877.8156
1848,20358,7997,23861,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,200.0,0.268024,1.0,128291.3129,180.0,0.254237,1.0,121692.0818,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,2600.0,Primary,Primary,0,2.0,26.0,Carrier,48LJD008---521BD,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Other Residential Care,34849,Urban,1993,1.0,992515.3047,478656.0642
1849,20358,7997,23862,Other,AHU with DX Cooling and DX Heating,Electricity,,,48.0,0.064325,6.0,30789.551330000002,48.0,0.06779600000000001,6.0,32450.96653,Other,AHU with DX Cooling and DX Heating,0,0,0,168.0,0.0,Primary,Primary,0,1.0,6.0,Trane,4TWA3048A3000CA,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Other Residential Care,34849,Urban,1993,1.0,992515.3047,478656.0642
1850,20358,7997,23863,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,118.4,0.15867,3.0,75948.3577,97.0,0.137005,4.0,65578.27407,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1600.0,Primary,Primary,0,2.0,26.0,Carrier,48LJD005---531BD,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Other Residential Care,34849,Urban,1993,1.0,992515.3047,478656.0642
1851,20358,7997,23864,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,59.2,0.079335,5.0,37974.17885,72.0,0.101694,5.0,48676.44979,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,2000.0,Primary,Primary,0,1.0,26.0,Carrier,48LJD007---541ZC,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Other Residential Care,34849,Urban,1993,1.0,992515.3047,478656.0642
1852,20358,7997,23865,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,100.0,0.134012,4.0,64145.65647,100.0,0.141242,3.0,67606.33982000001,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,3000.0,Primary,Primary,0,1.0,26.0,Carrier,48LJD009---521ZC,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Other Residential Care,34849,Urban,1993,1.0,992515.3047,478656.0642
1853,20358,7997,23866,Other,AHU with DX Cooling and DX Heating with Aux Electric Strip,Electricity,Electric strip heat,Electric Resistance Heating,175.0,0.234521,2.0,112254.8988,175.0,0.247175,2.0,118311.8127,Other,AHU with DX Cooling and DX Heating with Aux Electric Strip,0,0,0,168.0,1200.0,Primary,Primary,0,5.0,6.0,Trane,4TWA3036A3000CA,Multizone,,,1.0,0.5,"Condenser,Supply",0.0,,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Other Residential Care,34849,Urban,1993,1.0,992515.3047,478656.0642
1854,20358,7997,23867,Ductless Mini-Split HP,,Electricity,,,24.0,0.032162,7.0,15394.53634,18.0,0.025422999999999998,8.0,12168.87312,Ductless Mini-Split HP,,0,0,0,168.0,420.0,Primary,Primary,0,2.0,7.0,Daikin,RXS09LVJU,Single Zone,Ductless Mini-Split HP,,1.0,0.03,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - Other Residential Care,34849,Urban,1993,1.0,992515.3047,478656.0642
1855,20358,7997,23868,Ductless Mini-Split HP,,Electricity,,,21.6,0.028946,8.0,13855.178430000002,18.0,0.025422999999999998,7.0,12168.87312,Ductless Mini-Split HP,,0,0,0,168.0,625.0,Primary,Primary,0,1.0,7.0,Daikin,RXS18LVJU,Single Zone,Ductless Mini-Split HP,,1.0,0.06,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - Other Residential Care,34849,Urban,1993,1.0,992515.3047,478656.0642
1856,20358,7998,23869,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,100.0,0.21340100000000004,2.0,109658.0758,0.0,0.0,5.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,Carrier,Weathermaker I,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,37412,Urban,1991,1.0,992515.3047,513859.2405
1857,20358,7998,23870,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,100.0,0.21340100000000004,3.0,109658.0758,0.0,0.0,6.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,Carrier,Weathermaker I,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,37412,Urban,1991,1.0,992515.3047,513859.2405
1858,20358,7998,23871,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,73.6,0.157063,4.0,80708.2739,58.0,0.31016,2.0,159378.582,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1900.0,Primary,Primary,0,1.0,4.0,Daikin,DCG0600903DXXXAB,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,37412,Urban,1991,1.0,992515.3047,513859.2405
1859,20358,7998,23872,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,148.0,0.315834,1.0,162294.2194,83.0,0.44385,1.0,228076.4239,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,3750.0,Primary,Primary,0,1.0,6.0,Carrier,48TCED08A2A5A0A0A0,Single Zone,,,0.0,3.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,37412,Urban,1991,1.0,992515.3047,513859.2405
1860,20358,7998,23873,Other,AHU with DX Cooling and DX Heating,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,47.0,0.100298,5.0,51539.054110000005,46.0,0.24598899999999999,3.0,126403.7207,Other,AHU with DX Cooling and DX Heating,0,0,0,168.0,0.0,,,0,1.0,30.0,Carrier,38YH048510DL,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,37412,Urban,1991,1.0,992515.3047,513859.2405
1861,20358,7998,23874,Packaged Terminal HP (PTHP),,Electricity,,,0.0,0.0,6.0,0.0,0.0,0.0,4.0,0.0,Packaged Terminal HP (PTHP),,0,0,0,168.0,0.0,Supplemental,Supplemental,0,8.0,0.0,,,Single Zone,Packaged Terminal HP (PTHP),,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,37412,Urban,1991,1.0,992515.3047,513859.2405
1862,18187,8002,23878,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.116279,2.0,3471021.061,0.0,0.116279,2.0,3471021.061,AHU with hydronic cooling and heating,,1,1,1,84.0,12000.0,Primary,Primary,0,5.0,34.0,,,Single Zone,,,5.0,75.0,"Exhaust,Return,Supply",25.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Office,Office - Office- Admin/Professional/Government/Financial,767588,Urban,1983,1.0,29850799.04,29850799.04
1863,18187,8002,23879,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.8837200000000001,1.0,26379748.12,0.0,0.8837200000000001,1.0,26379748.12,AHU with hydronic cooling and heating,,1,1,1,60.0,13300.0,Primary,Primary,0,38.0,34.0,,,Single Zone,,,38.0,570.0,"Exhaust,Supply",0.0,None,,Fixed position open louvers,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Office,Office - Office- Admin/Professional/Government/Financial,767588,Urban,1983,1.0,29850799.04,29850799.04
1864,17222,8004,23886,Suspended Unitary Heater,,NG,,,336.0,1.0,1.0,1461110.445,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,7.0,0.0,ADP,CUH-75a-1,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Ministorage,22800,Urban,1999,1.0,4869919.563,1461110.445
1865,17222,8005,23887,Suspended Unitary Heater,,NG,,,180.0,1.0,1.0,630969.0106,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,3.0,0.0,ADP,CUH-75a-1,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Ministorage,9846,Urban,1999,1.0,4869919.563,630969.0106
