,site_reference_number,facility_id,hvac_system_id,heating_system_type,heating_system_type_other,primary_heat_fuel,aux_heat,electric_resistance_heat_type,total_hvac_heating_capacity_kbtu,facility_heating_capacity_fraction,facility_heating_capacity_rank,regional_heated_sqft_represented,total_hvac_cooling_capacity_kbtu,facility_cooling_capacity_fraction,facility_cooling_capacity_rank,regional_cooled_sqft_represented,cooling_system_type,cooling_system_type_other,hydronic_heating,hydronic_cooling,hydronic_heating_or_cooling,avg_hours_per_week,airflow_capacity,system_primary_heat,system_primary_cool,primary_ventilation_source,num_identical_units,system_age_years,type_manufacturer,type_model,zone_type,heat_pump_type,component_vent_other,fan_supply_vfd,fan_supply_hp,fan,total_return_exhaust_fan_hp,supply_control_method,ventilation_outside_air,ventilation_exhaust,controls_comm_types,heat_cool_vent,component_heat_exchange,boiler_fuel_type,chiller_type,primary_building_type_facility,detailed_econ,total_building_area,urban_rural,year_constructed,sample_weight_hvac,regional_site_sqft_represented,regional_site_conditioned_sqft_represented
1866,17222,8007,23888,Suspended Unitary Heater,,NG,,,60.0,1.0,1.0,525487.0898,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,20.0,ADP,CUH-75a-1,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Ministorage,8200,Urban,1999,1.0,4869919.563,525487.0898
1867,17222,8008,23889,,,,,,0.0,0.0,0.0,0.0,12.0,1.0,1.0,48703.6815,Portable AC (P-AC),,0,0,0,58.5,292.0,,Primary,0,1.0,2.0,Keystone,KSTAP12b,Single Zone,,,1.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Ministorage,760,Urban,2014,1.0,4869919.563,48703.6815
1868,17222,8008,23890,Other,Space Heater,Electricity,,,5.118213,1.0,1.0,48703.6815,0.0,0.0,0.0,0.0,,,0,0,0,58.5,0.0,Primary,,0,1.0,1.0,Lasko,5790,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Ministorage,760,Urban,2014,1.0,4869919.563,48703.6815
1869,16536,8013,23891,AHU with DX cooling and combustion heating,,NG,,,1394.0,1.0,1.0,1901953.958,1800.0,0.980392,1.0,1864660.4440000001,AHU with DX cooling and combustion heating,,0,0,0,45.0,27000.0,Primary,Primary,0,2.0,2.0,Trane,SFHLF754HP77CWJD8001A0WE0000A00RT0M8000,Multizone,,,1.0,40.0,"Condenser,Exhaust,Supply",40.0,VAV without reheat,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,57440,Urban,2017,1.0,1901953.958,1901953.958
1870,16536,8013,23892,,,,,,0.0,0.0,0.0,0.0,36.0,0.019607,2.0,37291.61125,Ductless Mini-Split AC,,0,0,0,168.0,470.0,,Primary,0,2.0,2.0,Trane,4TYK1618A10N0AA,Single Zone,,,0.0,0.003,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,57440,Urban,2017,1.0,1901953.958,1901953.958
1871,20820,8015,23894,Rooftop Unit AC (RTU-AC) w/heat,,Electricity,Electric strip heat,Electric Resistance Heating,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,63.0,7300.0,Primary,Primary,0,1.0,9.0,Aaon,RN-040-3-0-EA09-3C9,Multizone,,,1.0,15.0,"Condenser,Return,Supply",7.5,VAV w/ electric reheat,"DCV,Economizer/Motorized louvers,VFD",Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Library,10500,Urban,2010,1.0,423453.8838,423453.8838
1872,60093,8016,23895,Ductless Mini-Split HP,,Electricity,,,18.0,0.007428,16.0,231.0108,18.0,0.008947,14.0,278.2517,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,7.0,Mitsubishi,MUY-GL18NA,Single Zone,Ductless Mini-Split HP,,0.0,0.1,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,106000,Urban,1947,1.0,32966.0,31100.0
1873,60093,8016,23896,Ductless Mini-Split HP,,Electricity,,,36.0,0.014856999999999999,12.0,462.0527,36.0,0.017894,11.0,556.5034,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Supplemental,Supplemental,0,1.0,7.0,Mitsubishi,MXZ-4C36NA,Single Zone,Ductless Mini-Split HP,,0.0,0.1,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,106000,Urban,1947,1.0,32966.0,31100.0
1874,60093,8016,23897,Ductless Mini-Split HP,,Electricity,,,19.0,0.007840999999999999,15.0,243.8551,19.0,0.009444,13.0,293.7084,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Supplemental,Supplemental,0,2.0,7.0,Mitsubishi,MU-A09WA,Single Zone,Ductless Mini-Split HP,,0.0,0.0625,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,106000,Urban,1947,1.0,32966.0,31100.0
1875,60093,8016,23898,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,18.0,0.0,0.0,0.0,15.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,7.0,19.0,Carrier,39 ED 08,Single Zone,,,0.0,3.0,"Condenser,Return,Supply",1.5,None,Louvers (unknown if motorized/economizer),Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,106000,Urban,1947,1.0,32966.0,31100.0
1876,60093,8016,23899,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,144.0,0.059431,4.0,1848.3041,115.0,0.057162,4.0,1777.7382,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,9.0,Lennox,KGA120S4BM3Y,Single Zone,,,0.0,0.67,"Condenser,Exhaust,Supply",0.33,None,Louvers (unknown if motorized/economizer),Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,106000,Urban,1947,1.0,32966.0,31100.0
1877,60093,8016,23900,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,394.4,0.162776,2.0,5062.3336,382.8,0.190277,2.0,5917.6147,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,29.0,20.0,Amana,52sec514031aa,Single Zone,,,0.0,0.125,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,106000,Urban,1947,1.0,32966.0,31100.0
1878,60093,8016,23901,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,17.06071,0.0070409999999999995,17.0,218.9751,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Supplemental,,0,1.0,19.0,Markel,hf1b5105n,Single Zone,,,0.0,0.25,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,106000,Urban,1947,1.0,32966.0,31100.0
1879,60093,8016,23902,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,92.0,0.03797,8.0,1180.867,72.0,0.035788,6.0,1113.0068,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,14.0,Carrier,48TJ006---5010E,Single Zone,,,0.0,0.33,"Condenser,Exhaust,Supply",0.16699999999999998,None,Louvers (unknown if motorized/economizer),Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,106000,Urban,1947,1.0,32966.0,31100.0
1880,60093,8016,23903,Ductless Mini-Split HP,,Electricity,,,40.0,0.016508000000000002,11.0,513.3988,40.0,0.019882,8.0,618.3302,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Supplemental,Primary,0,2.0,7.0,Mitsubishi,38CKC060520,Single Zone,Ductless Mini-Split HP,,0.0,0.1,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,106000,Urban,1947,1.0,32966.0,31100.0
1881,60093,8016,23904,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,120.0,0.049526,5.0,1540.2586,60.0,0.029824,7.0,927.5264,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,60.0,0.0,Primary,Primary,0,2.0,9.0,Trane,4YCC3030C1075AB,Single Zone,,,0.0,0.16699999999999998,"Condenser,Exhaust,Supply",0.0285,None,Louvers (unknown if motorized/economizer),Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,106000,Urban,1947,1.0,32966.0,31100.0
1882,60093,8016,23905,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,192.0,0.07924099999999999,3.0,2464.3951,144.0,0.071577,3.0,2226.0447,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,60.0,0.0,Primary,Primary,0,3.0,7.0,Trane,YSC048E1EMA1SC000000003000000B0000000000,Single Zone,,,0.0,0.33,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,106000,Urban,1947,1.0,32966.0,31100.0
1883,60093,8016,23906,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,64.0,0.026413,10.0,821.4443,36.0,0.017894,10.0,556.5034,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,60.0,0.0,Primary,Primary,0,1.0,9.0,Trane,YSC036E1EMA1PC00000000C000000B0000000000,Single Zone,,,0.0,0.33,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,106000,Urban,1947,1.0,32966.0,31100.0
1884,60093,8016,23907,Furnace,,NG,,,112.0,0.046224,6.0,1437.5664,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,9.0,Carrier,58mxa120---13120,Single Zone,,,0.0,0.75,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,106000,Urban,1947,1.0,32966.0,31100.0
1885,60093,8016,23908,Ductless Mini-Split HP,,Electricity,,,19.5,0.008048,14.0,250.2928,21.0,0.010438,12.0,324.6218,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,9.0,Mitsubishi,MXZ-2C20NAHZ2,Single Zone,Ductless Mini-Split HP,,0.0,0.1,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,106000,Urban,1947,1.0,32966.0,31100.0
1886,60093,8016,23909,Ductless Mini-Split HP,,Electricity,,,33.0,0.013619,13.0,423.5509,36.0,0.017894,9.0,556.5034,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,9.0,Mitsubishi,MXZ-4C36NAHZ,Single Zone,Ductless Mini-Split HP,,0.0,0.1,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,106000,Urban,1947,1.0,32966.0,31100.0
1887,60093,8016,23910,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,960.0,0.39620900000000003,1.0,12322.0999,960.0,0.477184,1.0,14840.4224,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,5.0,McQuay,RPS080CSA,Single Zone,,,0.0,78.0,"Condenser,Exhaust,Return,Supply",20.0,None,Louvers (unknown if motorized/economizer),Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,106000,Urban,1947,1.0,32966.0,31100.0
1888,60093,8016,23911,Ductless Mini-Split HP,,Electricity,,,66.0,0.027239,9.0,847.1329,72.0,0.035788,5.0,1113.0068,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,8.0,Mitsubishi,PUY-A36NKA7,Single Zone,Ductless Mini-Split HP,,0.0,0.1,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,106000,Urban,1947,1.0,32966.0,31100.0
1889,60093,8016,23912,Furnace,,NG,,,96.0,0.039619999999999995,7.0,1232.182,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,8.0,Lennox,g15q3.5e-60,Single Zone,,,0.0,0.25,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,106000,Urban,1947,1.0,32966.0,31100.0
1890,20767,8017,23913,Ductless Mini-Split HP,,NG,,,68.4,0.127398,4.0,2749092.675,68.4,0.223237,3.0,4817180.815,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,3.0,6.0,Mitsubishi,MS24WN,Single Zone,Ductless Mini-Split HP,,0.0,0.044000000000000004,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,90000,Urban,1981,1.0,24583413.64,21578774.19
1891,20767,8017,23914,Furnace,,NG,,,124.5,0.231886,2.0,5003815.633,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,8.0,Reznor,UDAP150,Single Zone,,,0.0,0.5,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,90000,Urban,1981,1.0,24583413.64,21578774.19
1892,20767,8017,23915,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,118.0,0.21978000000000003,3.0,4742582.992,118.0,0.385117,1.0,8310352.781,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,6.0,Carrier,48hcda06a2a5a0a0a0,Single Zone,,,0.0,0.5,"Condenser,Return,Supply",2.5,None,Louvers (unknown if motorized/economizer),Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,90000,Urban,1981,1.0,24583413.64,21578774.19
1893,20767,8017,23916,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,178.0,0.331532,1.0,7154054.166,72.0,0.234986,2.0,5070709.833000001,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,5.0,Carrier,48hcea04a0a3a0a0a0,Single Zone,,,0.0,0.25,"Condenser,Return,Supply",2.0,None,Louvers (unknown if motorized/economizer),Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,90000,Urban,1981,1.0,24583413.64,21578774.19
1894,20767,8017,23917,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,48.0,0.089402,5.0,1929185.57,48.0,0.156657,4.0,3380466.0289999996,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,5.0,Carrier,48GS-036060511--,Single Zone,,,0.0,0.5,"Condenser,Return,Supply",1.0,None,Louvers (unknown if motorized/economizer),Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,90000,Urban,1981,1.0,24583413.64,21578774.19
1895,10051,8035,23955,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.994692,1.0,556355.2724,0.0,0.9479420000000001,1.0,530206.8677,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,92.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,,,,,"C,HT,V",,Natural Gas,Compressor-Scroll,Residential Care,Residential Care - Assisted Living,86344,Urban,1985,1.0,796582.1896,559324.1651
1896,10051,8035,23956,,,,,,0.0,0.0,0.0,0.0,18.0,0.014218999999999999,3.0,7953.0303030000005,Other,Ductless Mini Split AC,0,0,0,168.0,0.0,,,0,1.0,19.0,Samsung,UM18A1C2,Multizone,,,0.0,0.12,"Condenser,Supply",0.0,VAV without reheat,,,,C,,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,86344,Urban,1985,1.0,796582.1896,559324.1651
1897,10051,8035,23957,Ductless Mini-Split HP,,Electricity,,,14.3,0.005307,2.0,2968.333344,11.9,0.0094,4.0,5257.6471520000005,Ductless Mini-Split HP,,0,0,0,168.0,294.0,,,0,1.0,11.0,Sanyo,CH1271,,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,86344,Urban,1985,1.0,796582.1896,559324.1651
1898,10051,8035,23958,,,,,,0.0,0.0,0.0,0.0,36.0,0.028437999999999998,2.0,15906.060609999999,AHU with DX coil,,0,0,0,168.0,0.0,,,0,1.0,18.0,Trane,TTR036D100A0,,,,0.0,0.0,"Condenser,Supply",0.0,,,,,C,,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,86344,Urban,1985,1.0,796582.1896,559324.1651
1899,10051,8035,23959,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,5.0,0.0,Other,Evap Cooler,0,0,0,112.0,6800.0,,,0,1.0,0.0,Dayton,4RNP3,Single Zone,,,0.0,0.75,Supply,0.0,,Fixed-position louvers,Another system controls exhaust air,,"C,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,86344,Urban,1985,1.0,796582.1896,559324.1651
1900,10051,8036,23960,Water source heat pump,,Hot Water from Boiler,,,0.0,1.0,1.0,237258.0245,144.0,1.0,1.0,237258.0245,Water source heat pump,,0,0,0,168.0,0.0,Primary,Primary,0,16.0,34.0,Trane,WPHD00911D10A00000000,Single Zone,Water source heat pump,,0.0,0.08,Supply,0.0,,,,,"C,HT,V",,Natural Gas,Not Applicable,Residential Care,Residential Care - Nursing Home,36626,Urban,1985,1.0,796582.1896,237258.0245
1901,17312,8037,23961,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,59.2,0.054936,6.0,648426.292,36.0,0.051355,8.0,606158.6614,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1200.0,Primary,Primary,0,1.0,14.0,Carrier,48TME004-A-601--,,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - No Majority,62400,Urban,2005,1.0,30892877.56,11803303.7
1902,17312,8037,23962,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,120.0,0.111358,2.0,1314392.293,89.0,0.126961,3.0,1498559.241,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,2000.0,Primary,Primary,0,1.0,11.0,Trane,YSC090A4EMA001G,,,,0.0,1.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - No Majority,62400,Urban,2005,1.0,30892877.56,11803303.7
1903,17312,8037,23963,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,92.0,0.085374,4.0,1007695.25,60.0,0.085592,4.0,1010268.37,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1600.0,Primary,Primary,0,1.0,0.0,Bryant,580FEV048115ABGA,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - No Majority,62400,Urban,2005,1.0,30892877.56,11803303.7
1904,17312,8037,23964,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,59.2,0.054936,7.0,648426.292,48.0,0.068473,6.0,808207.6141,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1200.0,Primary,Primary,0,1.0,0.0,Bryant,580FEV036115ABGA,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - No Majority,62400,Urban,2005,1.0,30892877.56,11803303.7
1905,17312,8037,23965,,,,,,0.0,0.0,0.0,0.0,240.0,0.342368,1.0,4041073.48,AHU with DX coil,,0,0,0,168.0,4000.0,,Primary,0,1.0,0.0,Trane,SFHF20C4L737A5ED800100W00G0000N0T0Y8000,Single Zone,,,0.0,15.0,"Condenser,Exhaust,Supply",3.0,,Economizer/Motorized louvers,Motorized louvers,,"C,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - No Majority,62400,Urban,2005,1.0,30892877.56,11803303.7
1906,17312,8037,23966,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,118.4,0.109873,3.0,1296864.387,120.0,0.171184,2.0,2020536.74,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,4000.0,Primary,Primary,0,2.0,0.0,Carrier,48TMD006-A-601--,,,,0.0,0.0,"Condenser,Supply",0.0,,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - No Majority,62400,Urban,2005,1.0,30892877.56,11803303.7
1907,17312,8037,23967,Rooftop Unit AC (RTU-AC) w/heat,,,,,0.0,0.0,10.0,0.0,0.0,0.0,11.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,,,0,1.0,0.0,Trane,,,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Unknown,Mixed Commercial,Mixed Commercial - No Majority,62400,Urban,2005,1.0,30892877.56,11803303.7
1908,17312,8037,23968,,,,,,0.0,0.0,0.0,0.0,48.0,0.068473,5.0,808207.6141,AHU with DX coil,,0,0,0,168.0,2550.0,,,0,1.0,0.0,Trane,2TTA0048A3000AA,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,V",,Not Applicable,Unknown,Mixed Commercial,Mixed Commercial - No Majority,62400,Urban,2005,1.0,30892877.56,11803303.7
1909,17312,8037,23969,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,64.0,0.059391,5.0,701010.0099,36.0,0.051355,7.0,606158.6614,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,2550.0,Primary,Primary,0,1.0,0.0,Trane,YSC036A4EMA0000,Single Zone,,,0.0,0.33,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - No Majority,62400,Urban,2005,1.0,30892877.56,11803303.7
1910,17312,8037,23970,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,32.0,0.029695,8.0,350499.1033,24.0,0.034236,9.0,404097.9054,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,2530.0,Primary,Primary,0,1.0,0.0,American Standard,YCC024F1L0BJ,Single Zone,,,0.0,0.25,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - No Majority,62400,Urban,2005,1.0,30892877.56,11803303.7
1911,17312,8037,23971,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,9.0,0.0,0.0,0.0,10.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,2550.0,Primary,Primary,0,0.0,0.0,Trane,YSC036A3RHA16000000000000,Single Zone,,,0.0,0.33,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - No Majority,62400,Urban,2005,1.0,30892877.56,11803303.7
1912,17312,8037,23972,Suspended Unitary Heater,,NG,,,0.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,0.0,0.0,Sunpak,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - No Majority,62400,Urban,2005,1.0,30892877.56,11803303.7
1913,17312,8037,23973,Other,MAU with reheat,NG,,,532.8,0.494432,1.0,5835931.054,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Supplemental,,0,1.0,14.0,Greenheck,ANS Z83.4 - CSA 3.7 - 1999,Single Zone,,,0.0,0.0,Supply,0.0,,Fixed-position louvers,,,"HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - No Majority,62400,Urban,2005,1.0,30892877.56,11803303.7
1914,17312,8038,23974,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,144.0,0.132136,3.0,1360687.09,48.0,0.06779600000000001,5.0,698137.8424,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,4100.0,Primary,,0,1.0,0.0,Carrier,48TME008-A-501--,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,31000,Urban,2003,1.0,30892877.56,10297625.85
1915,17312,8038,23975,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,183.68,0.168547,1.0,1735633.945,150.0,0.211864,1.0,2181696.204,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,3000.0,Primary,Primary,0,1.0,16.0,Carrier,48hjd014,,,,0.0,0.0,"Condenser,Supply",0.0,,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Unknown,Mixed Commercial,Mixed Commercial - Majority Retail / Service,31000,Urban,2003,1.0,30892877.56,10297625.85
1916,17312,8038,23976,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,48.0,0.044045,10.0,453558.9307,48.0,0.06779600000000001,8.0,698137.8424,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,3610.0,Primary,Primary,0,1.0,16.0,Trane,Ysc048a3ela0000,,,,0.0,1.4,"Condenser,Supply",0.0,,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,31000,Urban,2003,1.0,30892877.56,10297625.85
1917,17312,8038,23977,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,103.0,0.094514,4.0,973269.81,48.0,0.06779600000000001,10.0,698137.8424,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,3000.0,Primary,Primary,0,1.0,6.0,Carrier,48hcdd08a2m6a0b4f0,,,,0.0,0.0,"Condenser,Supply",0.0,,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,31000,Urban,2003,1.0,30892877.56,10297625.85
1918,17312,8038,23978,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,178.0,0.16333499999999998,2.0,1681962.719,48.0,0.06779600000000001,7.0,698137.8424,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,6.0,Carrier,48hcdd17a2m6a0d4c0,,,,0.0,0.0,"Condenser,Exhaust,Supply",0.0,,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,31000,Urban,2003,1.0,30892877.56,10297625.85
1919,17312,8038,23979,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,11.0,0.0,0.0,0.0,12.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,0.0,0.0,Lennox,,,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,31000,Urban,2003,1.0,30892877.56,10297625.85
1920,17312,8038,23980,,,,,,0.0,0.0,0.0,0.0,84.0,0.118644,2.0,1221751.522,AHU with DX coil,,0,0,0,168.0,0.0,,,0,1.0,16.0,Bryant,558je07a000a2a0aba,,,,0.0,0.0,"Condenser,Exhaust,Supply",0.0,,Economizer/Motorized louvers,,,"C,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,31000,Urban,2003,1.0,30892877.56,10297625.85
1921,17312,8038,23981,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,64.0,0.058727,9.0,604748.6735,72.0,0.101694,4.0,1047206.7640000001,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,6100.0,Primary,Primary,0,1.0,0.0,Trane,YSC072A4RLA00E1,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,31000,Urban,2003,1.0,30892877.56,10297625.85
1922,17312,8038,23982,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,96.0,0.088091,7.0,907128.1591,48.0,0.06779600000000001,9.0,698137.8424,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,3610.0,Primary,Primary,0,1.0,0.0,Trane,YSC048A3RHA001C,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,31000,Urban,2003,1.0,30892877.56,10297625.85
1923,17312,8038,23983,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,102.5,0.094055,5.0,968543.1997,78.0,0.110169,3.0,1134479.143,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,3000.0,Primary,Primary,0,1.0,0.0,Carrier,48HJD008-A-51--,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,31000,Urban,2003,1.0,30892877.56,10297625.85
1924,17312,8038,23984,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,98.0,0.089926,6.0,926024.3026,36.0,0.050847,11.0,523603.3818,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,2550.0,Primary,Primary,0,1.0,0.0,Trane,YSC036A3RHA0000,Single Zone,,,0.0,0.33,"Condenser,Supply",0.0,,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,31000,Urban,2003,1.0,30892877.56,10297625.85
1925,17312,8038,23985,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,12.0,0.0,0.0,0.0,13.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,Trane,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,31000,Urban,2003,1.0,30892877.56,10297625.85
1926,17312,8038,23986,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,72.6,0.066618,8.0,686007.2392,48.0,0.06779600000000001,6.0,698137.8424,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1400.0,Primary,Primary,0,1.0,0.0,Carrier,48GS-042090301--,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,31000,Urban,2003,1.0,30892877.56,10297625.85
1927,17312,8039,23987,Rooftop Unit AC (RTU-AC) w/heat,,,,,0.0,0.0,10.0,0.0,0.0,0.0,10.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,,,0,1.0,0.0,,,,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Unknown,Restaurant,Restaurant - Coffee/Doughnut/Or Bagel Shop,17000,Urban,2005,1.0,30892877.56,10297625.85
1928,17312,8039,23988,Rooftop Unit AC (RTU-AC) w/heat,,,,,0.0,0.0,17.0,0.0,0.0,0.0,17.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,,,0,1.0,0.0,,,,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Unknown,Restaurant,Restaurant - Coffee/Doughnut/Or Bagel Shop,17000,Urban,2005,1.0,30892877.56,10297625.85
1929,17312,8039,23989,Rooftop Unit AC (RTU-AC) w/heat,,,,,0.0,0.0,13.0,0.0,0.0,0.0,13.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,,,0,1.0,0.0,,,,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Unknown,Restaurant,Restaurant - Coffee/Doughnut/Or Bagel Shop,17000,Urban,2005,1.0,30892877.56,10297625.85
1930,17312,8039,23990,Rooftop Unit AC (RTU-AC) w/heat,,,,,0.0,0.0,4.0,0.0,0.0,0.0,4.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,,,0,1.0,0.0,,,,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Unknown,Restaurant,Restaurant - Coffee/Doughnut/Or Bagel Shop,17000,Urban,2005,1.0,30892877.56,10297625.85
1931,17312,8039,23991,Rooftop Unit AC (RTU-AC) w/heat,,,,,0.0,0.0,19.0,0.0,0.0,0.0,19.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,,,0,1.0,0.0,,,,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Unknown,Restaurant,Restaurant - Coffee/Doughnut/Or Bagel Shop,17000,Urban,2005,1.0,30892877.56,10297625.85
1932,17312,8039,23992,Rooftop Unit AC (RTU-AC) w/heat,,,,,0.0,0.0,2.0,0.0,0.0,0.0,2.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,,,0,1.0,0.0,,,,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Unknown,Restaurant,Restaurant - Coffee/Doughnut/Or Bagel Shop,17000,Urban,2005,1.0,30892877.56,10297625.85
1933,17312,8039,23993,Rooftop Unit AC (RTU-AC) w/heat,,,,,0.0,0.0,6.0,0.0,0.0,0.0,6.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,,,0,1.0,0.0,,,,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Unknown,Restaurant,Restaurant - Coffee/Doughnut/Or Bagel Shop,17000,Urban,2005,1.0,30892877.56,10297625.85
1934,17312,8039,23994,Rooftop Unit AC (RTU-AC) w/heat,,,,,0.0,0.0,16.0,0.0,0.0,0.0,16.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,,,0,1.0,0.0,,,,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Unknown,Restaurant,Restaurant - Coffee/Doughnut/Or Bagel Shop,17000,Urban,2005,1.0,30892877.56,10297625.85
1935,17312,8039,23995,Rooftop Unit AC (RTU-AC) w/heat,,,,,0.0,0.0,12.0,0.0,0.0,0.0,12.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,,,0,1.0,0.0,,,,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Unknown,Restaurant,Restaurant - Coffee/Doughnut/Or Bagel Shop,17000,Urban,2005,1.0,30892877.56,10297625.85
1936,17312,8039,23996,Rooftop Unit AC (RTU-AC) w/heat,,,,,0.0,0.0,15.0,0.0,0.0,0.0,15.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,,,0,1.0,0.0,,,,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Unknown,Restaurant,Restaurant - Coffee/Doughnut/Or Bagel Shop,17000,Urban,2005,1.0,30892877.56,10297625.85
1937,17312,8039,23997,Rooftop Unit AC (RTU-AC) w/heat,,,,,0.0,0.0,11.0,0.0,0.0,0.0,11.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,,,0,1.0,0.0,,,,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Unknown,Restaurant,Restaurant - Coffee/Doughnut/Or Bagel Shop,17000,Urban,2005,1.0,30892877.56,10297625.85
1938,17312,8039,23998,Rooftop Unit AC (RTU-AC) w/heat,,,,,0.0,0.0,3.0,0.0,0.0,0.0,3.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,,,0,1.0,0.0,,,,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Unknown,Restaurant,Restaurant - Coffee/Doughnut/Or Bagel Shop,17000,Urban,2005,1.0,30892877.56,10297625.85
1939,17312,8039,23999,Rooftop Unit AC (RTU-AC) w/heat,,,,,0.0,0.0,5.0,0.0,0.0,0.0,5.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,,,0,1.0,0.0,,,,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Unknown,Restaurant,Restaurant - Coffee/Doughnut/Or Bagel Shop,17000,Urban,2005,1.0,30892877.56,10297625.85
1940,17312,8039,24000,Rooftop Unit AC (RTU-AC) w/heat,,,,,0.0,0.0,14.0,0.0,0.0,0.0,14.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,,,0,1.0,0.0,,,,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Unknown,Restaurant,Restaurant - Coffee/Doughnut/Or Bagel Shop,17000,Urban,2005,1.0,30892877.56,10297625.85
1941,17312,8039,24001,Rooftop Unit AC (RTU-AC) w/heat,,,,,0.0,0.0,18.0,0.0,0.0,0.0,18.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,,,0,1.0,0.0,,,,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Unknown,Restaurant,Restaurant - Coffee/Doughnut/Or Bagel Shop,17000,Urban,2005,1.0,30892877.56,10297625.85
1942,17312,8039,24002,Rooftop Unit AC (RTU-AC) w/heat,,,,,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,,,0,1.0,0.0,,,,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Unknown,Restaurant,Restaurant - Coffee/Doughnut/Or Bagel Shop,17000,Urban,2005,1.0,30892877.56,10297625.85
1943,17312,8039,24003,Rooftop Unit AC (RTU-AC) w/heat,,,,,0.0,0.0,8.0,0.0,0.0,0.0,8.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,,,0,1.0,0.0,,,,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Unknown,Restaurant,Restaurant - Coffee/Doughnut/Or Bagel Shop,17000,Urban,2005,1.0,30892877.56,10297625.85
1944,17312,8039,24004,Rooftop Unit AC (RTU-AC) w/heat,,,,,0.0,0.0,7.0,0.0,0.0,0.0,7.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,,,0,1.0,0.0,,,,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Unknown,Restaurant,Restaurant - Coffee/Doughnut/Or Bagel Shop,17000,Urban,2005,1.0,30892877.56,10297625.85
1945,17312,8039,24005,Rooftop Unit AC (RTU-AC) w/heat,,,,,0.0,0.0,9.0,0.0,0.0,0.0,9.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,,,0,1.0,0.0,,,,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Unknown,Restaurant,Restaurant - Coffee/Doughnut/Or Bagel Shop,17000,Urban,2005,1.0,30892877.56,10297625.85
1946,11313,8040,24006,,,,,,0.0,0.0,0.0,0.0,0.0,0.022955,12.0,190946.0824,AHU with hydronic coil,,0,0,1,119.0,0.0,,Primary,0,1.0,21.0,Trane,MCCA006,Single Zone,,,0.0,5.0,Supply,0.0,,,,,"C,V",,Not Applicable,Compressor-Scroll,Assembly,Assembly - Museum,171450,Urban,1962,1.0,8318278.476,8318278.476
1947,11313,8040,24007,,,,,,0.0,0.0,0.0,0.0,0.0,0.022955,13.0,190946.0824,AHU with hydronic coil,,0,0,1,119.0,0.0,,Primary,0,1.0,21.0,Trane,MCCA008,Single Zone,,,0.0,5.0,Supply,0.0,,,,,"C,V",,Not Applicable,Compressor-Scroll,Assembly,Assembly - Museum,171450,Urban,1962,1.0,8318278.476,8318278.476
1948,11313,8040,24008,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,15.0,0.0,Room AC (RAC),,0,0,0,37.0,0.0,,Primary,0,4.0,0.0,Barco,BME ULC-30A,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,C,,Not Applicable,Not Applicable,Assembly,Assembly - Museum,171450,Urban,1962,1.0,8318278.476,8318278.476
1949,11313,8040,24009,Other,AHU with hydronic cooling and electric resistance heating,Electricity,,Electric Resistance Heating,0.0,0.0,9.0,0.0,0.0,0.031301999999999996,8.0,260378.7529,Other,AHU with hydronic cooling and electric resistance heating,0,0,0,119.0,0.0,Primary,Primary,0,3.0,0.0,,,Single Zone,,,0.0,7.5,Supply,0.0,None,,,,"C,HT,V",,Not Applicable,Compressor-Scroll,Assembly,Assembly - Museum,171450,Urban,1962,1.0,8318278.476,8318278.476
1950,11313,8040,24010,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,119.0,0.0,,,0,3.0,0.0,,,Single Zone,,,0.0,0.0,Exhaust,3.0,,,,,V,,Not Applicable,Not Applicable,Assembly,Assembly - Museum,171450,Urban,1962,1.0,8318278.476,8318278.476
1951,11313,8040,24011,Other,AHU with hydronic cooling and electric resistance heating,Electricity,,Electric Resistance Heating,0.0,0.0,8.0,0.0,0.0,0.068866,6.0,572846.5655,Other,AHU with hydronic cooling and electric resistance heating,0,0,0,119.0,0.0,Primary,Primary,0,3.0,0.0,Pace,,Single Zone,,,0.0,5.832999999999999,Supply,0.0,,,,,"C,HT,V",,Not Applicable,Compressor-Scroll,Assembly,Assembly - Museum,171450,Urban,1962,1.0,8318278.476,8318278.476
1952,11313,8040,24012,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,119.0,0.0,,,0,3.0,0.0,,,Single Zone,,,0.0,0.0,Exhaust,0.0,,,,,V,,Not Applicable,Not Applicable,Assembly,Assembly - Museum,171450,Urban,1962,1.0,8318278.476,8318278.476
1953,11313,8040,24013,Other,AHU with Hydronic Cooling and Resistance Heating,Electricity,,Electric Resistance Heating,524.105011,0.113553,7.0,944565.4758,0.0,0.020868,14.0,173585.8352,Other,AHU with Hydronic Cooling and Resistance Heating,0,0,0,119.0,0.0,Primary,Primary,0,2.0,0.0,Pace,,Single Zone,,,0.0,7.5,Supply,0.0,None,,,,"C,HT,V",,Not Applicable,Compressor-Scroll,Assembly,Assembly - Museum,171450,Urban,1962,1.0,8318278.476,8318278.476
1954,11313,8040,24014,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,119.0,0.0,,,0,3.0,0.0,,,Single Zone,,,0.0,0.0,Exhaust,3.0,,,,,V,,Not Applicable,Not Applicable,Assembly,Assembly - Museum,171450,Urban,1962,1.0,8318278.476,8318278.476
1955,11313,8040,24015,Other,AHU with hydronic cooling and electric resistance heating,Electricity,,Electric Resistance Heating,737.022672,0.159683,1.0,1328287.662,0.0,0.031301999999999996,9.0,260378.7529,Other,AHU with hydronic cooling and electric resistance heating,0,0,0,119.0,0.0,Primary,Primary,0,3.0,0.0,,,Single Zone,,,0.0,5.832999999999999,Supply,0.0,,,,,"C,HT,V",,Not Applicable,Compressor-Scroll,Assembly,Assembly - Museum,171450,Urban,1962,1.0,8318278.476,8318278.476
1956,11313,8040,24016,Other,AHU with hydronic cooling and electric resistance heating,Electricity,,Electric Resistance Heating,566.381451,0.12271199999999999,6.0,1020752.588,0.0,0.031301999999999996,7.0,260378.7529,Other,AHU with hydronic cooling and electric resistance heating,0,0,0,119.0,0.0,Primary,Primary,0,3.0,0.0,Pace,,Single Zone,,,0.0,5.33,Supply,0.0,,,,,"C,HT,V",,Not Applicable,Compressor-Scroll,Assembly,Assembly - Museum,171450,Urban,1962,1.0,8318278.476,8318278.476
1957,11313,8040,24017,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,119.0,0.0,,,0,4.0,0.0,,,Single Zone,,,0.0,0.0,Exhaust,2.0,,,,,V,,Not Applicable,Not Applicable,Assembly,Assembly - Museum,171450,Urban,1962,1.0,8318278.476,8318278.476
1958,11313,8040,24018,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,119.0,0.0,,,0,4.0,0.0,Kennard/Nelson,,Single Zone,,,0.0,0.0,Exhaust,3.0,,,,,V,,Not Applicable,Not Applicable,Assembly,Assembly - Museum,171450,Urban,1962,1.0,8318278.476,8318278.476
1959,11313,8040,24019,AHU with DX cooling and combustion heating,,NG,,,697.0,0.15101199999999998,2.0,1256159.869,660.0,0.15781900000000001,2.0,1312782.3909999998,AHU with DX cooling and combustion heating,,0,0,0,119.0,0.0,Primary,Primary,0,1.0,0.0,Trane,SFHFC554HP77C8BD1001AGRTY68#,Single Zone,,,0.0,30.0,"Condenser,Exhaust,Supply",15.0,,Economizer/Motorized louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Museum,171450,Urban,1962,1.0,8318278.476,8318278.476
1960,11313,8040,24020,AHU with DX cooling and combustion heating,,NG,,,697.0,0.15101199999999998,5.0,1256159.869,600.0,0.14347200000000002,4.0,1193440.049,AHU with DX cooling and combustion heating,,0,0,0,119.0,0.0,Primary,Primary,0,1.0,0.0,Trane,SFHFC504HP67C8BD1001ALRTY68#,Single Zone,,,0.0,30.0,"Condenser,Exhaust,Supply",10.0,,Economizer/Motorized louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Museum,171450,Urban,1962,1.0,8318278.476,8318278.476
1961,11313,8040,24021,AHU with DX cooling and combustion heating,,NG,,,697.0,0.15101199999999998,3.0,1256159.869,660.0,0.15781900000000001,3.0,1312782.3909999998,AHU with DX cooling and combustion heating,,0,0,0,119.0,0.0,Primary,Primary,0,1.0,0.0,Trane,SFHFC554HP77C8BD1001AGRTY68#,Single Zone,,,0.0,30.0,"Condenser,Exhaust,Supply",15.0,,Economizer/Motorized louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Museum,171450,Urban,1962,1.0,8318278.476,8318278.476
1962,11313,8040,24022,AHU with DX cooling and combustion heating,,NG,,,697.0,0.15101199999999998,4.0,1256159.869,720.0,0.172166,1.0,1432124.7319999998,AHU with DX cooling and combustion heating,,0,0,0,119.0,0.0,Primary,Primary,0,1.0,0.0,Trane,SFHFC604HP77C9BD1001ALRTY68#,Single Zone,,,0.0,40.0,"Condenser,Exhaust,Supply",15.0,,Economizer/Motorized louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Museum,171450,Urban,1962,1.0,8318278.476,8318278.476
1963,11313,8040,24023,AHU with DX cooling and hydronic heating,,Hot Water from Boiler,,,0.0,0.0,10.0,0.0,360.0,0.086083,5.0,716062.3659999999,AHU with DX cooling and hydronic heating,,1,0,1,119.0,0.0,Primary,Primary,0,1.0,0.0,Trane,SLHFC304AP5BC6CD1001AGKLRT6#,Single Zone,,,0.0,20.0,"Condenser,Exhaust,Supply",7.5,,Economizer/Motorized louvers,Fixed position open louvers,,"C,HT,V",,Unknown,Not Applicable,Assembly,Assembly - Museum,171450,Urban,1962,1.0,8318278.476,8318278.476
1964,11313,8040,24024,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,16.0,0.0,Other,Custom AHU with chilled water,0,0,0,119.0,17000.0,,Primary,0,1.0,26.0,Haakon,Pentpak,Single Zone,,,0.0,0.0,"Condenser,Exhaust,Supply",0.0,,,,,"C,V",,Not Applicable,Not Applicable,Assembly,Assembly - Museum,171450,Urban,1962,1.0,8318278.476,8318278.476
1965,11313,8040,24025,,,,,,0.0,0.0,0.0,0.0,102.0,0.024390000000000002,11.0,202882.812,Rooftop Unit AC (RTU-AC),,0,0,0,119.0,3400.0,,Primary,0,1.0,23.0,Trane,TCH102C400AA,Single Zone,,,0.0,2.0,"Condenser,Exhaust,Supply",0.0,,,,,"C,V",,Not Applicable,Not Applicable,Assembly,Assembly - Museum,171450,Urban,1962,1.0,8318278.476,8318278.476
1966,11313,8040,24026,,,,,,0.0,0.0,0.0,0.0,120.0,0.028694,10.0,238684.6826,Rooftop Unit AC (RTU-AC),,0,0,0,119.0,4000.0,,Primary,0,1.0,23.0,Trane,TCH120C400AA,Single Zone,,,0.0,3.0,"Condenser,Exhaust,Supply",0.0,,,,,"C,V",,Not Applicable,Not Applicable,Assembly,Assembly - Museum,171450,Urban,1962,1.0,8318278.476,8318278.476
1967,13775,8041,24027,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,4.0,0.0,60.0,0.196078,2.0,291002.8929,AHU with DX cooling and combustion heating,,0,0,0,55.0,0.0,Primary,Primary,0,1.0,9.0,bryant,552ANX060000AEAA,Multizone,,,0.0,0.0,"Condenser,Supply",0.0,VAV w/ unknown reheat,,,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,8648,Urban,2001,1.0,1484118.019,1484118.019
1968,13775,8041,24028,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,5.0,0.0,48.0,0.156862,5.0,232801.7207,AHU with DX cooling and combustion heating,,0,0,0,55.0,0.0,Primary,Primary,0,1.0,0.0,bryant,552AN048-E,Multizone,,,0.0,0.0,"Condenser,Supply",0.0,VAV w/ unknown reheat,,,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,8648,Urban,2001,1.0,1484118.019,1484118.019
1969,13775,8041,24029,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,2.0,0.0,48.0,0.156862,4.0,232801.7207,AHU with DX cooling and combustion heating,,0,0,0,55.0,0.0,Primary,Primary,0,1.0,2.0,bryant,24ABB348ABN36010,Multizone,,,0.0,0.0,"Condenser,Supply",0.0,VAV w/ unknown reheat,,,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,8648,Urban,2001,1.0,1484118.019,1484118.019
1970,13775,8041,24030,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,6.0,0.0,30.0,0.098039,6.0,145501.4464,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,bryant,552ANX030000AEAA,Multizone,,,0.0,0.0,"Condenser,Supply",0.0,VAV w/ unknown reheat,,,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,8648,Urban,2001,1.0,1484118.019,1484118.019
1971,13775,8041,24031,AHU with DX cooling and combustion heating,,NG,,,112.0,1.0,1.0,1484118.019,60.0,0.196078,3.0,291002.8929,AHU with DX cooling and combustion heating,,0,0,0,55.0,0.0,Primary,Primary,0,1.0,0.0,bryant,24ABB360A340,Multizone,,,0.0,0.0,"Condenser,Supply",0.0,VAV w/ unknown reheat,,,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,8648,Urban,2001,1.0,1484118.019,1484118.019
1972,13775,8041,24032,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,3.0,0.0,60.0,0.196078,1.0,291002.8929,AHU with DX cooling and combustion heating,,0,0,0,55.0,0.0,Primary,Primary,0,1.0,0.0,bryant,561CJX024000AEAA,Multizone,,,0.0,0.0,"Condenser,Supply",0.0,VAV w/ unknown reheat,,,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,8648,Urban,2001,1.0,1484118.019,1484118.019
1973,14130,8043,24040,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,93.0,0.5027020000000001,1.0,4102848.671,73.0,0.603305,1.0,4923929.321,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,112.0,0.0,Primary,Primary,0,1.0,13.0,Carrier,48kcea06a2a5a0a0a0,Single Zone,,,0.0,2.5,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Convenience Store (<=5000Sf),2100,Urban,1996,1.0,8161592.098999999,8161592.098999999
1974,14130,8043,24041,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,92.0,0.49729700000000004,2.0,4058735.2660000003,48.0,0.396694,2.0,3237654.6160000004,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,112.0,0.0,Primary,Primary,0,1.0,12.0,Carrier,48tje005---501qe,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Convenience Store (<=5000Sf),2100,Urban,1996,1.0,8161592.098999999,8161592.098999999
1975,11846,8047,24058,,,,,,0.0,0.0,0.0,0.0,60.0,0.5,1.0,142567.2488,AHU with DX coil,,0,0,0,168.0,0.0,,Primary,0,1.0,0.0,,2HP13L60P-1A,,,,0.0,0.0,"Condenser,Return,Supply",0.0,None,Fixed-position louvers,,,"C,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,2100,Urban,1964,1.0,285134.4975,285134.4975
1976,11846,8047,24059,Ductless Mini-Split HP,,Electricity,,,0.0,0.0,1.0,0.0,60.0,0.5,2.0,142567.2488,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,Goodman Company,GSH130601AB,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Return,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,2100,Urban,1964,1.0,285134.4975,285134.4975
1977,12651,8048,24060,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1600.0,Primary,Primary,0,1.0,5.0,Carrier,,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,1578,Urban,1992,1.0,42125.33777,42125.33777
1978,10267,8049,24061,Furnace,,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,Aaon,,,,,0.0,0.0,Supply,0.0,,,,,HT,,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),50000,Urban,1995,1.0,1613976.342,1613976.342
1979,10267,8049,24062,Rooftop Unit AC (RTU-AC) w/heat,,,,,0.0,0.0,4.0,0.0,0.0,0.0,2.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,,,0,1.0,0.0,Witt,Veq74g,,,,0.0,0.0,"Condenser,Supply",0.0,,,,,,,Not Applicable,Unknown,Grocery,Grocery  - Grocery (> 5000Sf),50000,Urban,1995,1.0,1613976.342,1613976.342
1980,10267,8049,24063,Furnace,,NG,,,0.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,,,,,,0.0,0.0,Supply,0.0,,,,,HT,,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),50000,Urban,1995,1.0,1613976.342,1613976.342
1981,10267,8049,24064,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,3.0,0.0,Rooftop Unit AC (RTU-AC),,0,0,0,168.0,0.0,,Primary,0,5.0,0.0,Ruud,,,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),50000,Urban,1995,1.0,1613976.342,1613976.342
1982,10267,8049,24065,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,50.0,1.0,1.0,1613976.342,0.0,0.0,1.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,26.0,Ruud,Urgg 05e25jkr,Single Zone,,,0.0,0.0,"Condenser,Return,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),50000,Urban,1995,1.0,1613976.342,1613976.342
1983,20431,8050,24066,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,1.0,0.0,3120.0,1.0,1.0,3005361.083,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,50.0,40000.0,Primary,Primary,0,2.0,20.0,Trane,SXHGD134,Multizone,,,2.0,30.0,"Condenser,Exhaust,Supply",20.0,VAV w/ electric reheat,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,103500,Urban,1999,1.0,3005361.083,3005361.083
1984,12281,8055,24084,Ductless Mini-Split HP,,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,20.0,0.009432,3.0,29881.06727,18.0,0.166666,2.0,528006.5689,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,1.0,Mitsubishi,PUHY-P72TGMU-A,Multizone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,35010,Urban,1946,1.0,9405793.714,3168052.086
1985,12281,8055,24085,Rooftop Unit HP (RTU-HP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,90.0,0.042448,2.0,134477.4749,90.0,0.833333,1.0,2640042.349,Rooftop Unit HP (RTU-HP),,0,0,0,104.0,0.0,Primary,Primary,0,1.0,38.0,York,NHLM093187,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,1.5,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,35010,Urban,1946,1.0,9405793.714,3168052.086
1986,12281,8055,24086,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,Portable AC (P-AC),,0,0,0,168.0,0.0,,Primary,0,1.0,0.0,Daikin,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,35010,Urban,1946,1.0,9405793.714,3168052.086
1987,12281,8055,24087,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,0.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,5.0,0.0,King,Pic-A-Watt,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,35010,Urban,1946,1.0,9405793.714,3168052.086
1988,12281,8055,24088,Furnace,,NG,,,2000.0,0.943291,1.0,2988395.02,0.0,0.0,0.0,0.0,,,0,0,0,168.0,25000.0,Primary,,0,1.0,0.0,Rapid Engineering,3036,Single Zone,,,0.0,20.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,35010,Urban,1946,1.0,9405793.714,3168052.086
1989,12281,8055,24089,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,3.0,0.0,Portable AC (P-AC),,0,0,0,168.0,0.0,,Primary,0,1.0,0.0,Sharp,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,35010,Urban,1946,1.0,9405793.714,3168052.086
