,site_reference_number,facility_id,hvac_system_id,heating_system_type,heating_system_type_other,primary_heat_fuel,aux_heat,electric_resistance_heat_type,total_hvac_heating_capacity_kbtu,facility_heating_capacity_fraction,facility_heating_capacity_rank,regional_heated_sqft_represented,total_hvac_cooling_capacity_kbtu,facility_cooling_capacity_fraction,facility_cooling_capacity_rank,regional_cooled_sqft_represented,cooling_system_type,cooling_system_type_other,hydronic_heating,hydronic_cooling,hydronic_heating_or_cooling,avg_hours_per_week,airflow_capacity,system_primary_heat,system_primary_cool,primary_ventilation_source,num_identical_units,system_age_years,type_manufacturer,type_model,zone_type,heat_pump_type,component_vent_other,fan_supply_vfd,fan_supply_hp,fan,total_return_exhaust_fan_hp,supply_control_method,ventilation_outside_air,ventilation_exhaust,controls_comm_types,heat_cool_vent,component_heat_exchange,boiler_fuel_type,chiller_type,primary_building_type_facility,detailed_econ,total_building_area,urban_rural,year_constructed,sample_weight_hvac,regional_site_sqft_represented,regional_site_conditioned_sqft_represented
1990,12281,8055,24090,Suspended Unitary Heater,,Electricity,,Electric Resistance Heating,0.0,0.0,5.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,Dayton,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,35010,Urban,1946,1.0,9405793.714,3168052.086
1991,12281,8055,24091,Other,SUSPENDED RADIANT HEATER,Electricity,,,10.236426,0.0048270000000000006,4.0,15292.187419999998,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,Radiant Optics,COMX5CE3R030,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,35010,Urban,1946,1.0,9405793.714,3168052.086
1992,12281,8056,24092,Rooftop Unit HP (RTU-HP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,42.0,0.008254000000000001,2.0,51486.3194,42.0,0.170731,2.0,1064975.866,Rooftop Unit HP (RTU-HP),,0,0,0,65.0,0.0,Primary,Primary,0,1.0,17.0,Trane,WCH042B300CA,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,0.5,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Other Warehouse,68933,Urban,1940,1.0,9405793.714,6237741.629
1993,12281,8056,24093,Other,Split system heat pump,,,,0.0,0.0,7.0,0.0,60.0,0.243902,1.0,1521397.659,Other,Split system heat pump,0,0,0,65.0,0.0,Primary,Primary,0,1.0,0.0,International Comfort,CH5060VKA5,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Other Warehouse,68933,Urban,1940,1.0,9405793.714,6237741.629
1994,12281,8056,24094,Other,Split system heat pump,Electricity,,,0.0,0.0,8.0,0.0,42.0,0.170731,3.0,1064975.866,Other,Split system heat pump,0,0,0,105.0,0.0,Primary,Primary,0,1.0,0.0,International Comfort,CHC042HAA,Single Zone,,,0.0,0.25,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Other Warehouse,68933,Urban,1940,1.0,9405793.714,6237741.629
1995,12281,8056,24095,Other,Split system heat pump,Electricity,,,0.0,0.0,5.0,0.0,36.0,0.146341,4.0,912837.3477,Other,Split system heat pump,0,0,0,57.5,0.0,Primary,Primary,0,1.0,0.0,International Comfort,CHC036HAA,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Other Warehouse,68933,Urban,1940,1.0,9405793.714,6237741.629
1996,12281,8056,24096,Rooftop Unit HP (RTU-HP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,36.0,0.007075,3.0,44132.02202,36.0,0.146341,5.0,912837.3477,Rooftop Unit HP (RTU-HP),,0,0,0,65.0,0.0,Primary,Primary,0,1.0,30.0,Trane,WCD036A300BA,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Other Warehouse,68933,Urban,1940,1.0,9405793.714,6237741.629
1997,12281,8056,24097,Other,Split system,,,,0.0,0.0,9.0,0.0,18.0,0.07317,6.0,456415.555,Other,Split system,0,0,0,65.0,0.0,Primary,Primary,0,1.0,0.0,Coleman,BRHS0181BD,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Other Warehouse,68933,Urban,1940,1.0,9405793.714,6237741.629
1998,12281,8056,24098,,,,,,0.0,0.0,0.0,0.0,12.0,0.048780000000000004,7.0,304277.0367,Portable AC (P-AC),,0,0,0,168.0,0.0,,Primary,0,1.0,0.0,Heat Controller Inc,RAD-121B,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Other Warehouse,68933,Urban,1940,1.0,9405793.714,6237741.629
1999,12281,8056,24099,Suspended Unitary Heater,,Electricity,,Electric Resistance Heating,0.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Other Warehouse,68933,Urban,1940,1.0,9405793.714,6237741.629
2000,12281,8056,24100,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,10.236426,0.0020109999999999998,4.0,12544.09842,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,0.0,Markel,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Other Warehouse,68933,Urban,1940,1.0,9405793.714,6237741.629
2001,12281,8056,24101,Furnace,,NG,,,5000.0,0.982658,1.0,6129566.7129999995,0.0,0.0,0.0,0.0,,,0,0,0,168.0,30000.0,Primary,,0,2.0,35.0,Rapid Engineering,3040,Single Zone,,,0.0,20.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Other Warehouse,68933,Urban,1940,1.0,9405793.714,6237741.629
2002,10177,8057,24102,Other,Duct heater,NG,,,0.0,0.0,7.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,2.0,Reznor,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Assembly,Assembly - Community Center,37500,Urban,1945,1.0,32357168.06,31925739.15
2003,10177,8057,24103,Furnace,,NG,,,0.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,19.0,Reznor,Rdf1-50-3,Single Zone,,,0.0,5.0,Supply,0.0,None,Fixed-position louvers,Another system controls exhaust air,,"HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Community Center,37500,Urban,1945,1.0,32357168.06,31925739.15
2004,10177,8057,24104,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.119047,3.0,3800663.4689999996,0.0,0.119047,3.0,3800663.4689999996,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,5.0,30.0,Carrier,,Single Zone,,,0.0,0.0,Supply,0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Natural Gas,Compressor-Scroll,Assembly,Assembly - Community Center,37500,Urban,1945,1.0,32357168.06,31925739.15
2005,10177,8057,24105,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.023809,5.0,760119.9235,0.0,0.023809,5.0,760119.9235,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,23.0,Magic aire,48-bvw/bvx-a,Single Zone,,,0.0,0.0,Supply,0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Natural Gas,Compressor-Scroll,Assembly,Assembly - Community Center,37500,Urban,1945,1.0,32357168.06,31925739.15
2006,10177,8057,24106,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.547619,1.0,17483141.35,0.0,0.547619,1.0,17483141.35,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,23.0,30.0,Carrier,42 DC,Single Zone,,,0.0,0.0,Supply,0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Natural Gas,Compressor-Scroll,Assembly,Assembly - Community Center,37500,Urban,1945,1.0,32357168.06,31925739.15
2007,10177,8057,24107,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.095238,4.0,3040543.546,0.0,0.095238,4.0,3040543.546,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,4.0,30.0,Carrier,42 CG,Single Zone,,,0.0,0.0,Supply,0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Natural Gas,Compressor-Scroll,Assembly,Assembly - Community Center,37500,Urban,1945,1.0,32357168.06,31925739.15
2008,10177,8057,24108,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.214285,2.0,6841207.015,0.0,0.214285,2.0,6841207.015,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,9.0,30.0,Carrier,42 VF,Single Zone,,,0.0,0.0,Supply,0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Natural Gas,Compressor-Scroll,Assembly,Assembly - Community Center,37500,Urban,1945,1.0,32357168.06,31925739.15
2009,12783,8058,24109,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,2.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,37.0,0.0,Primary,Supplemental,0,1.0,0.0,Nordyne,FT4BD060K,Single Zone,,,0.0,0.0,"Condenser,Return,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Club/Lodges,9015,Urban,1954,1.0,3404389.2010000004,3404389.2010000004
2010,12783,8058,24110,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,AHU with DX coil,,0,0,0,37.0,0.0,,Primary,0,3.0,0.0,Nodyne,Js4bd036ca,Single Zone,,,0.0,0.0,"Condenser,Return,Supply",0.0,None,,,,"C,V",,Not Applicable,Not Applicable,Assembly,Assembly - Club/Lodges,9015,Urban,1954,1.0,3404389.2010000004,3404389.2010000004
2011,14469,8060,24111,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,108.0,0.333333,2.0,43842.40885,60.0,0.23809499999999997,2.0,31316.00632,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,133.0,1000.0,Primary,Primary,0,1.0,11.0,Trane,Yhc063a3rha0z07,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Casino,4600,Urban,1988,1.0,131527.3581,131527.3581
2012,14469,8060,24112,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,216.0,0.666666,1.0,87684.8177,192.0,0.761904,1.0,100211.2202,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,133.0,0.0,Primary,Primary,0,1.0,0.0,Lennox,Gcs1616032701y,Single Zone,,,0.0,3.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Casino,4600,Urban,1988,1.0,131527.3581,131527.3581
2013,14469,8060,24113,Other,Electric Overhead IR Radiant Heater,Electricity,,Electric Resistance Heating,0.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Assembly,Assembly - Casino,4600,Urban,1988,1.0,131527.3581,131527.3581
2014,12892,8062,24116,AHU with DX cooling and combustion heating,,LP,,,38.0,0.076458,4.0,93868.12465,0.0,0.0,4.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,15.0,CARRIER,,Single Zone,,,0.0,0.2,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Convenience Store (<=5000Sf),7860,Urban,2004,1.0,1227708.345,1227708.345
2015,12892,8062,24117,Rooftop Unit AC (RTU-AC) w/heat,,LP,,,96.0,0.193158,3.0,237141.6885,36.0,0.130434,3.0,160134.9103,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1200.0,Primary,Primary,0,1.0,15.0,Trane,YSC036,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Convenience Store (<=5000Sf),7860,Urban,2004,1.0,1227708.345,1227708.345
2016,12892,8062,24118,Rooftop Unit AC (RTU-AC) w/heat,,LP,,,203.0,0.40845,1.0,501457.4736,150.0,0.543478,1.0,667232.476,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,5000.0,Primary,Primary,0,1.0,15.0,Trane,YCD150D3HCBA,Single Zone,,,0.0,5.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Convenience Store (<=5000Sf),7860,Urban,2004,1.0,1227708.345,1227708.345
2017,12892,8062,24119,Rooftop Unit AC (RTU-AC) w/heat,,LP,,,160.0,0.32193099999999997,2.0,395237.3753,90.0,0.326086,2.0,400338.5034,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,3000.0,Primary,Primary,0,1.0,2.0,Trane,YSC090F3RHA1WD101A,Single Zone,,,0.0,3.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Convenience Store (<=5000Sf),7860,Urban,2004,1.0,1227708.345,1227708.345
2018,12892,8062,24120,Other,HRV,,,,0.0,0.0,5.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,0.016666,3100.0,,,0,1.0,15.0,Des Champs,EZA-3085,Single Zone,,,0.0,1.5,"Exhaust,Supply",1.5,,Fixed-position louvers,Fixed position open louvers,,"HE,V",HRV,Not Applicable,Not Applicable,Grocery,Grocery  - Convenience Store (<=5000Sf),7860,Urban,2004,1.0,1227708.345,1227708.345
2019,21864,8065,24124,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,82.0,0.0,Primary,Primary,0,4.0,29.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Club/Lodges,9183,Urban,1970,1.0,133782.0353,133782.0353
2020,15490,8075,24129,AHU with DX cooling and combustion heating,,NG,,,104.0,0.13371,3.0,267796.6834,60.0,0.19627,2.0,393092.9254,AHU with DX cooling and combustion heating,,0,0,0,63.0,0.0,Primary,Primary,0,1.0,15.0,Rheem,,Single Zone,,,1.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,18000,Urban,1954,1.0,2002817.167,2002817.167
2021,15490,8075,24130,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,64.8,0.083311,6.0,166856.701,36.0,0.11776199999999999,5.0,235855.7552,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,63.0,0.0,Primary,Primary,0,1.0,2.0,Rheem,RKNN-A036CK08E,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,18000,Urban,1954,1.0,2002817.167,2002817.167
2022,15490,8075,24131,Ductless Mini-Split HP,,Electricity,,,32.6,0.041913,7.0,83944.07592999999,30.7,0.100425,6.0,201132.914,Ductless Mini-Split HP,,0,0,0,66.0,0.0,Supplemental,Supplemental,0,1.0,0.0,Mitsubishi ,MUZ-D36NA-1,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,18000,Urban,1954,1.0,2002817.167,2002817.167
2023,15490,8075,24132,Other,Make up air unit,NG,,,250.0,0.321419,1.0,643743.4911,0.0,0.0,0.0,0.0,,,0,0,0,66.0,0.0,Primary,,0,1.0,13.0,Captive-Aire Systems ,A1-D.250-G10,Single Zone,,,0.0,1.5,Supply,0.0,None,Inlet Vane or other,,,"HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,18000,Urban,1954,1.0,2002817.167,2002817.167
2024,15490,8075,24133,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,75.4,0.09694,5.0,194153.0962,48.0,0.15701600000000002,3.0,314474.3403,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,66.0,0.0,Primary,Primary,0,1.0,0.0,Goodman Manufacturing Co,PGB048100-3,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,18000,Urban,1954,1.0,2002817.167,2002817.167
2025,15490,8075,24134,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,148.0,0.19028,2.0,381096.0506,83.0,0.27150799999999997,1.0,543780.8834,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,63.0,0.0,Primary,Primary,0,1.0,1.0,Carrier ,48TCED08A2A5A0A0G0,Single Zone,,,1.0,3.0,"Condenser,Exhaust,Supply",0.95,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,18000,Urban,1954,1.0,2002817.167,2002817.167
2026,15490,8075,24135,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,103.0,0.13242400000000001,4.0,265221.0606,48.0,0.15701600000000002,4.0,314474.3403,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,66.0,0.0,Primary,Primary,0,1.0,0.0,York,D4CG048N10325B,Single Zone,,,1.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,18000,Urban,1954,1.0,2002817.167,2002817.167
2027,15100,8077,24138,Other,MAU with NG heater,NG,,,250.0,0.254616,1.0,79119.43204,0.0,0.0,0.0,0.0,,,0,0,0,168.0,2400.0,Supplemental,,0,1.0,7.0,CaptiveAire,A1-D.250-G10,Single Zone,,,0.0,1.5,Supply,0.0,None,,,,"HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,14056,Urban,1971,1.0,310740.2207,310740.2207
2028,15100,8077,24139,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,59.0,0.060089,6.0,18672.06912,70.0,0.111946,3.0,34786.12475,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,2100.0,Primary,Primary,0,1.0,4.0,Carrier,48TCDA07B2A5A2B0A0,Single Zone,,,0.0,2.34,"Condenser,Exhaust,Supply",0.0,None,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,14056,Urban,1971,1.0,310740.2207,310740.2207
2029,15100,8077,24140,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,93.0,0.094717,4.0,29432.381489999996,70.0,0.111946,2.0,34786.12475,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,2100.0,Primary,Primary,0,1.0,7.0,Carrier,48TCEA07A2A5A0A0A0,Single Zone,,,0.0,2.34,"Condenser,Exhaust,Supply",0.0,None,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,14056,Urban,1971,1.0,310740.2207,310740.2207
2030,15100,8077,24141,Other,split system heat pump,Electricity,,,25.0,0.025461,12.0,7911.756759999999,24.0,0.038381,10.0,11926.52041,Other,split system heat pump,0,0,0,168.0,700.0,Supplemental,Supplemental,0,1.0,8.0,Carrier,25HNB624A0030030,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,14056,Urban,1971,1.0,310740.2207,310740.2207
2031,15100,8077,24142,Ductless Mini-Split HP,,Electricity,,,54.0,0.054997000000000004,7.0,17089.779919999997,48.0,0.076763,7.0,23853.35156,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,Mitsubishi,MXZ-8C48NA,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,14056,Urban,1971,1.0,310740.2207,310740.2207
2032,15100,8077,24143,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,93.15,0.09487000000000001,3.0,29479.92474,60.0,0.095953,6.0,29816.4564,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1750.0,Primary,Primary,0,1.0,26.0,Bryant,581BPV060115AK,Single Zone,,,0.0,2.5,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,14056,Urban,1971,1.0,310740.2207,310740.2207
2033,15100,8077,24144,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,162.0,0.164991,2.0,51269.33976,118.0,0.188709,1.0,58639.476310000005,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,4000.0,Primary,Primary,0,1.0,0.0,Trane,YSC120A3RMA140,Single Zone,,,0.0,3.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,14056,Urban,1971,1.0,310740.2207,310740.2207
2034,15100,8077,24145,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,47.0,0.047867,9.0,14874.20215,63.1,0.100911,4.0,31357.106410000004,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,2000.0,Primary,Primary,0,1.0,0.0,Trane,YSC060,Single Zone,,,0.0,0.9,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,14056,Urban,1971,1.0,310740.2207,310740.2207
2035,15100,8077,24146,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,16.0,0.0,Other,Swamp cooler,0,0,0,168.0,0.0,,Primary,0,1.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,14056,Urban,1971,1.0,310740.2207,310740.2207
2036,15100,8077,24147,Furnace,,NG,,,0.0,0.0,17.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,Modine,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,14056,Urban,1971,1.0,310740.2207,310740.2207
2037,15100,8077,24148,,,,,,0.0,0.0,0.0,0.0,18.0,0.028786000000000003,12.0,8944.967994,AHU with DX coil,,0,0,0,168.0,0.0,,Primary,0,1.0,0.0,Goodman Manufacturing,CK18-18,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,14056,Urban,1971,1.0,310740.2207,310740.2207
2038,15100,8077,24149,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,48.6,0.049497,8.0,15380.708709999999,36.0,0.057572000000000005,8.0,17889.93599,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1900.0,Primary,Primary,0,1.0,29.0,Carrier,48SS-036060301,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,14056,Urban,1971,1.0,310740.2207,310740.2207
2039,15100,8077,24150,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,33.0,0.033609,10.0,10443.66808,23.0,0.036782,11.0,11429.6468,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,3.0,Carrier,48VL-C2404030,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,14056,Urban,1971,1.0,310740.2207,310740.2207
2040,15100,8077,24151,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,15.0,0.0,0.0,0.0,14.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,0.0,0.0,Primary,Primary,0,1.0,0.0,Carrier,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,14056,Urban,1971,1.0,310740.2207,310740.2207
2041,15100,8077,24152,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,16.0,0.0,0.0,0.0,15.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,0.0,0.0,Primary,Primary,0,1.0,0.0,Carrier,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,14056,Urban,1971,1.0,310740.2207,310740.2207
2042,15100,8077,24153,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,32.0,0.03259,11.0,10127.023790000001,35.2,0.056291999999999995,9.0,17492.18851,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1200.0,Primary,Primary,0,1.0,21.0,Trane,YCC036F1L0BF,Single Zone,,,0.0,0.3,"Condenser,Exhaust,Supply",0.03,None,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,14056,Urban,1971,1.0,310740.2207,310740.2207
2043,15100,8077,24154,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,80.0,0.081477,5.0,25318.180959999998,60.0,0.095953,5.0,29816.4564,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,2000.0,Primary,Primary,0,1.0,22.0,Trane,YCC060F3M0BF,Single Zone,,,0.0,0.75,"Condenser,Exhaust,Supply",0.03,None,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,14056,Urban,1971,1.0,310740.2207,310740.2207
2044,15100,8077,24155,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,14.0,0.0,0.0,0.0,13.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,York,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,14056,Urban,1971,1.0,310740.2207,310740.2207
2045,15100,8077,24156,Other,Cadet in-wall,Electricity,,,5.118213,0.005212,13.0,1619.5780300000001,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,Cadet,CS151T,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,14056,Urban,1971,1.0,310740.2207,310740.2207
2046,10130,8078,24157,,,,,,0.0,0.0,0.0,0.0,737.022672,0.739965,1.0,1061413.883,Rooftop Unit AC (RTU-AC),,0,0,0,168.0,0.0,,Primary,0,8.0,0.0,Carrier,48tje006 611qe,Single Zone,,,0.0,0.0,"Condenser,Return,Supply",0.0,,,,,"C,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Convenience Store (<=5000Sf),41949,Urban,1991,1.0,1434410.929,1434410.929
2047,10130,8078,24158,Rooftop Unit HP (RTU-HP),,NG,,,259.0,1.0,1.0,1434410.929,259.0,0.260034,2.0,372995.6115,Rooftop Unit HP (RTU-HP),,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,Aaon,27337,,Rooftop Unit HP (RTU-HP),,0.0,0.0,"Condenser,Exhaust,Return,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Unknown,Grocery,Grocery  - Convenience Store (<=5000Sf),41949,Urban,1991,1.0,1434410.929,1434410.929
2048,12680,8079,24159,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,Other,Unable to access,0,0,0,103.399996,0.0,,Primary,0,1.0,9.0,,,Single Zone,,,1.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Grocery,Grocery  - Convenience Store (<=5000Sf),4454,Rural,1940,1.0,76560.10521000001,76560.10521000001
2049,11265,8080,24160,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,1.0,1.0,1863366.27,0.0,1.0,1.0,1863366.27,AHU with hydronic cooling and heating,,1,1,1,168.0,60000.0,Supplemental,Primary,0,2.0,11.0,Trane,,Multizone,,,1.0,25.0,"Return,Supply",15.0,VAV w/ electric reheat,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Purchased Steam,Compressor-Scroll,Assembly,Assembly - Museum,154660,Urban,1991,1.0,1863366.27,1863366.27
2050,19891,8082,24163,,,NG,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,,,,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Club/Lodges,6500,Urban,1987,1.0,1288204.537,1288204.537
2051,22277,8084,24166,Other,Rooftop HP tied into refrigeration,Electricity,,,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,Other,Rooftop HP tied into refrigeration,0,0,0,128.5,0.0,Primary,Primary,0,1.0,29.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HE,HT,V",ERV,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,1728,Urban,1990,1.0,39463.08821,39463.08821
2052,21847,8086,24170,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,60.0,1.0,1.0,117635.6305,48.0,1.0,1.0,117635.6305,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1600.0,Primary,Primary,0,1.0,7.0,,,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Convenience Store (<=5000Sf),1747,Urban,1998,1.0,117635.6305,117635.6305
2053,50410,8087,24171,Other,This is a HP that is only used for its heating element. The cooling is broken and disabled.,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,36.0,1.0,1.0,283742.8531,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,Trane,2ttr3048,Single Zone,,,0.0,0.3,"Condenser,Return,Supply",0.0,None,,,,HT,,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,1948,Urban,1999,1.0,283742.8531,283742.8531
2054,50410,8087,24172,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,Room AC (RAC),,0,0,0,168.0,0.0,,Primary,0,2.0,0.0,Frigidaire,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,1948,Urban,1999,1.0,283742.8531,283742.8531
2055,16388,8088,24173,Ductless Mini-Split HP,,Electricity,,,0.0,0.0,2.0,0.0,60.0,0.60606,1.0,26138.85214,Ductless Mini-Split HP,,0,0,0,168.0,3300.0,,,0,1.0,21.0,Carrier,38TRA060330,,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,1653,Urban,1974,1.0,43129.14915,43129.14915
2056,16388,8088,24174,Ductless Mini-Split HP,,Electricity,,,39.0,1.0,1.0,43129.14915,39.0,0.393939,2.0,16990.25389,Ductless Mini-Split HP,,0,0,0,168.0,4531.0,Primary,Primary,0,1.0,4.0,Bryant,538KEQ042RGGA,Single Zone,Ductless Mini-Split HP,,0.0,0.069,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,1653,Urban,1974,1.0,43129.14915,43129.14915
2057,17949,8089,24175,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,Packaged Terminal AC (PTAC),,0,0,0,117.0,0.0,,Primary,0,1.0,1.0,Friedrich,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,3132,Rural,1948,1.0,500133.305,500133.305
2058,17949,8089,24176,,,,,,0.0,0.0,0.0,0.0,8.0,1.0,1.0,500133.305,Packaged Terminal AC (PTAC),,0,0,0,117.0,220.0,,Primary,0,1.0,7.0,LG,LWHD8008RY9,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,Fixed position open louvers,,"C,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,3132,Rural,1948,1.0,500133.305,500133.305
2059,15536,8090,24177,AHU with DX cooling and combustion heating,,NG,,,320.0,1.0,1.0,8908365.048,0.0,0.0,1.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,168.0,12000.0,Primary,Primary,0,1.0,14.0,Bohn,HCL41FC,Single Zone,,,0.0,0.0,"Condenser,Exhaust,Return,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Convenience Store (<=5000Sf),43610,Urban,2005,1.0,8908365.048,8908365.048
2060,15536,8090,24178,Suspended Unitary Heater,,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,3.0,0.0,Modine,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Grocery,Grocery  - Convenience Store (<=5000Sf),43610,Urban,2005,1.0,8908365.048,8908365.048
2061,20617,8091,24179,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,120.0,0.333333,2.0,1206474.744,120.0,0.333333,2.0,1206474.744,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,14.0,Lennex,Gcs16 60 75 5y,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),15000,Urban,1968,1.0,3619427.852,3619427.852
2062,20617,8091,24180,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,240.0,0.666666,1.0,2412949.488,240.0,0.666666,1.0,2412949.488,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,14.0,Lennex,Tga120s2bm1y,Single Zone,,,0.0,3.0,"Condenser,Supply",0.0,,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),15000,Urban,1968,1.0,3619427.852,3619427.852
2063,58746,8092,24181,Other,Split DX cooling with electric heat,Electricity,,Electric Resistance Heating,0.0,0.0,3.0,0.0,48.0,0.5,2.0,79384.51724,Other,Split DX cooling with electric heat,0,0,0,168.0,0.0,Primary,Primary,0,1.0,5.0,RHEEM,13PJL48A01,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,3560,Rural,1995,1.0,158769.0345,158769.0345
2064,58746,8092,24182,Other,Split DX cooling with electric heat,Electricity,,Electric Resistance Heating,0.0,0.0,2.0,0.0,48.0,0.5,1.0,79384.51724,Other,Split DX cooling with electric heat,0,0,0,168.0,0.0,Primary,Primary,0,1.0,24.0,Trane,TWN048C100A2,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,3560,Rural,1995,1.0,158769.0345,158769.0345
2065,58746,8092,24183,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,10.236426,1.0,1.0,158769.0345,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,3560,Rural,1995,1.0,158769.0345,158769.0345
2066,21383,8093,24184,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,240.0,0.737772,1.0,346105.1662,180.0,1.0,1.0,469122.12200000003,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,119.0,2000.0,Primary,Primary,0,3.0,3.0,Trane,,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),17640,Urban,1953,1.0,477238.4217,469122.12200000003
2067,21383,8093,24185,Furnace,,Electricity,ERV/HRV,Electric Resistance Heating,85.30355,0.262227,2.0,123016.4867,0.0,0.0,0.0,0.0,,,0,0,0,168.0,1500.0,Primary,,0,1.0,19.0,,,Single Zone,,,0.0,0.5,Supply,0.0,None,Fixed-position louvers,Fixed position passive louvers,,"HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),17640,Urban,1953,1.0,477238.4217,469122.12200000003
2068,15977,8094,24186,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,96.0,1.0,1.0,66501.90513,90.0,1.0,1.0,66501.90513,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,6200.0,Primary,Primary,0,1.0,0.0,Trane,YSC090F3RLA0B00000000000000000C000000000,Single Zone,,,0.0,4.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,3100,Urban,1979,1.0,66501.90513,66501.90513
2069,19985,8095,24187,Other,Ahu with dx cooling and electric heat,Electricity,,Electric Resistance Heating,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,Other,Ahu with dx cooling and electric heat,0,0,0,98.0,0.0,Primary,Primary,0,4.0,29.0,Goodman ,A60-15,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,10908,Rural,1990,1.0,2871085.809,2871085.809
2070,57950,8096,24188,AHU with DX cooling and combustion heating,,LP,,,0.0,0.0,5.0,0.0,0.0,0.0,3.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,Bohn,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),35035,Rural,1982,1.0,2399793.127,2399793.127
2071,57950,8096,24189,Suspended Unitary Heater,,LP,,,0.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,0.0,Reznor,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),35035,Rural,1982,1.0,2399793.127,2399793.127
2072,57950,8096,24190,Other,AHU with heat exchange coil,,,,0.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,,,0,1.0,0.0,McQuay,LSL217CH,Single Zone,,,0.0,0.0,Supply,0.0,,,,,HE,Other,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),35035,Rural,1982,1.0,2399793.127,2399793.127
2073,57950,8096,24191,Rooftop Unit AC (RTU-AC) w/heat,,Electricity,,Electric Resistance Heating,0.0,0.0,2.0,0.0,0.0,0.0,2.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,Rheem,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),35035,Rural,1982,1.0,2399793.127,2399793.127
2074,57950,8096,24192,Rooftop Unit AC (RTU-AC) w/heat,,LP,,,82.0,1.0,1.0,2399793.127,60.0,1.0,1.0,2399793.127,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,27.0,York,DCUC-T060N100D,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),35035,Rural,1982,1.0,2399793.127,2399793.127
2075,57950,8096,24193,Rooftop Unit AC (RTU-AC) w/heat,,,,,0.0,0.0,6.0,0.0,0.0,0.0,4.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,50.0,0.0,Primary,Primary,0,1.0,0.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),35035,Rural,1982,1.0,2399793.127,2399793.127
2076,59163,8097,24194,Furnace,,Electricity,,Electric Resistance Heating,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,0.0,0.0,Primary,,0,1.0,0.0,Westinghouse,AH024BAW,Single Zone,,,0.0,0.75,Supply,0.0,None,Fixed-position louvers,Another system controls exhaust air,,"HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Convenience Store (<=5000Sf),8389,Urban,1961,1.0,1384833.855,1026616.0140000001
2077,19690,8102,24203,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,147.2,0.268344,2.0,156199.4825,120.0,0.333796,1.0,194298.2235,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,112.0,1700.0,Primary,Primary,0,2.0,0.0,Goodman,CPG0600903DXXXBA,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),25337,Urban,1974,1.0,582086.7339999999,582086.7339999999
2078,19690,8102,24204,Rooftop Unit HP (RTU-HP),,Electricity,,,58.5,0.106645,4.0,62076.63975,59.5,0.165507,4.0,96339.42908,Rooftop Unit HP (RTU-HP),,0,0,0,112.0,0.0,Primary,Primary,0,1.0,0.0,GOODMAN,CPH060XXX3DXXXBB,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,1.0,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),25337,Urban,1974,1.0,582086.7339999999,582086.7339999999
2079,19690,8102,24205,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,270.0,0.492208,1.0,286507.7472,120.0,0.333796,2.0,194298.2235,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,112.0,0.0,Primary,Primary,0,2.0,21.0,RHEEM,RKKA-A060CK13E,Single Zone,,,0.0,0.56,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),25337,Urban,1974,1.0,582086.7339999999,582086.7339999999
2080,19690,8102,24206,Rooftop Unit AC (RTU-AC) w/heat,,Electricity,,Electric Resistance Heating,13.648568,0.024881,5.0,14482.90003,0.0,0.0,5.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,112.0,0.0,Primary,Primary,0,1.0,26.0,trane,CANT DETERMINE,Single Zone,,,0.0,0.25,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),25337,Urban,1974,1.0,582086.7339999999,582086.7339999999
2081,19690,8102,24207,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,59.2,0.107921,3.0,62819.38242,60.0,0.166898,3.0,97149.11172999999,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,112.0,0.0,Primary,Primary,0,1.0,0.0,bdp,580CPV060074ADNB,Single Zone,,,0.0,1.9,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),25337,Urban,1974,1.0,582086.7339999999,582086.7339999999
2082,19690,8102,24208,Suspended Unitary Heater,,NG,,,0.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Supplemental,,0,2.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),25337,Urban,1974,1.0,582086.7339999999,582086.7339999999
2083,51062,8103,24209,Packaged Terminal HP (PTHP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,144.0,1.0,1.0,491635.7856,144.0,1.0,1.0,491635.7856,Packaged Terminal HP (PTHP),,0,0,0,168.0,150.0,Primary,Primary,0,12.0,19.0,Amana,,Single Zone,Packaged Terminal HP (PTHP),,0.0,0.2,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),7000,Urban,1974,1.0,491635.7856,491635.7856
2084,21971,8104,24210,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,60.0,1.0,1.0,65784.4172,36.0,1.0,1.0,65784.4172,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1200.0,Primary,Primary,0,1.0,2.0,Rheem,,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,3652,Urban,1995,1.0,85985.93114,65784.4172
2085,21929,8105,24211,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,59.2,0.371859,2.0,104117.4219,72.0,0.428571,2.0,119996.3094,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,119.0,0.0,Primary,Primary,0,1.0,22.0,Carrier,48TJD006---501QE,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,2694,Urban,1997,1.0,279991.6685,279991.6685
2086,21929,8105,24212,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,100.0,0.6281399999999999,1.0,175873.9667,96.0,0.5714279999999999,1.0,159995.0792,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,119.0,0.0,Primary,Primary,0,1.0,22.0,Carrier,48TJD008---511QE,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,2694,Urban,1997,1.0,279991.6685,279991.6685
2087,19108,8106,24213,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,19.0,Carrier ,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,3295,Rural,1980,1.0,3762048.4280000003,3762048.4280000003
2088,20089,8107,24214,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,125.0,1.0,1.0,30750.84188,60.0,1.0,1.0,30750.84188,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,140.0,2000.0,Primary,Primary,0,1.0,0.0,Carrier,,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,2705,Rural,1994,1.0,30750.84188,30750.84188
2089,57004,8108,24215,,,,,,0.0,0.0,0.0,0.0,114.0,0.655172,1.0,216758.6516,AHU with DX coil,,0,0,0,168.0,1800.0,,Primary,0,2.0,11.0,York,YCDJ60,Single Zone,,,0.0,0.25,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,3000,Urban,1990,1.0,330842.3615,330842.3615
2090,57004,8108,24216,Rooftop Unit AC (RTU-AC) w/heat,,Electricity,,Electric Resistance Heating,40.604490000000006,1.0,1.0,330842.3615,60.0,0.344827,2.0,114083.379,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1750.0,Primary,Primary,0,1.0,5.0,York,ZF060E15A2AAA1A,Single Zone,,,0.0,1.0,"Condenser,Return,Supply",0.5,None,Louvers (unknown if motorized/economizer),Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,3000,Urban,1990,1.0,330842.3615,330842.3615
2091,21804,8109,24217,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,125.0,1.0,1.0,100238.8313,90.0,1.0,1.0,100238.8313,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,3000.0,Primary,Primary,0,1.0,2.0,Trane,,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,3612,Urban,2017,1.0,100238.8313,100238.8313
2092,22614,8110,24218,Suspended Unitary Heater,,NG,,,64.0,1.0,1.0,58421.079970000006,0.0,0.0,0.0,0.0,,,0,0,0,112.0,300.0,Primary,,0,2.0,18.0,Dayton,,Single Zone,,,0.0,0.25,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,2180,Urban,1954,1.0,58421.079970000006,58421.079970000006
2093,20748,8114,24232,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,Room AC (RAC),,0,0,0,168.0,0.0,,Primary,0,1.0,0.0,Frigidaire,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),19700,Urban,1939,1.0,384028.4066,384028.4066
2094,20748,8114,24233,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,5.118213,0.008458,2.0,3248.112263,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,King,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),19700,Urban,1939,1.0,384028.4066,384028.4066
2095,20748,8114,24234,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,600.0,0.991541,1.0,380779.9103,360.0,1.0,1.0,384028.4066,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,6.0,25.0,Trane,YCC060F3M0BC,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),19700,Urban,1939,1.0,384028.4066,384028.4066
2096,57131,8115,24235,Suspended Unitary Heater,,LP,,,125.0,1.0,1.0,2816391.378,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,44.0,Janitrol,,Single Zone,,,0.0,0.125,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,3968,Rural,1962,1.0,2816391.378,2816391.378
2097,57131,8115,24236,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,Portable AC (P-AC),,0,0,0,168.0,0.0,,Primary,0,10.0,0.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,3968,Rural,1962,1.0,2816391.378,2816391.378
2098,57131,8115,24237,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,Portable AC (P-AC),,0,0,0,168.0,0.0,,Supplemental,0,1.0,0.0,Danby,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,3968,Rural,1962,1.0,2816391.378,2816391.378
2099,57131,8115,24238,Radiant baseboard,,Electricity,,Electric Resistance Heating,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,4.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,3968,Rural,1962,1.0,2816391.378,2816391.378
2100,13004,8119,24246,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.12225499999999999,4.0,23747.671280000002,0.0,0.145124,3.0,28189.90672,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,43.0,Built up,,Multizone,,,1.0,15.0,"Return,Supply",10.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,252035,Urban,1976,1.0,194247.0351,194247.0351
2101,13004,8119,24247,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.12225499999999999,7.0,23747.671280000002,0.0,0.145124,5.0,28189.90672,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,43.0,Built up,Trane,Multizone,,,3.0,0.0,"Return,Supply",5.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,252035,Urban,1976,1.0,194247.0351,194247.0351
2102,13004,8119,24248,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.12225499999999999,2.0,23747.671280000002,0.0,0.145124,2.0,28189.90672,AHU with hydronic cooling and heating,,1,1,1,168.0,40000.0,Primary,Primary,0,1.0,23.0,York,YCO-146x235,Multizone,,,4.0,80.0,"Return,Supply",30.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,252035,Urban,1976,1.0,194247.0351,194247.0351
2103,13004,8119,24249,AHU with DX cooling and hydronic heating,,Hot Water from Boiler,,,0.0,0.12225499999999999,3.0,23747.671280000002,492.0,0.069727,7.0,13544.263019999999,AHU with DX cooling and hydronic heating,,1,0,1,168.0,0.0,Primary,Primary,0,1.0,4.0,York,XTO 06JX117-SAJA046A,Multizone,,,2.0,15.0,"Condenser,Supply",0.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Not Applicable,Hospital,Hospital  - Hospital,252035,Urban,1976,1.0,194247.0351,194247.0351
2104,13004,8119,24250,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.12225499999999999,6.0,23747.671280000002,0.0,0.145124,4.0,28189.90672,AHU with hydronic cooling and heating,,1,1,1,168.0,8000.0,Primary,Primary,0,1.0,28.0,Daikin Mcquay,RDS708BB,Single Zone,,,0.0,7.5,"Return,Supply",3.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,252035,Urban,1976,1.0,194247.0351,194247.0351
2105,13004,8119,24251,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.12225499999999999,5.0,23747.671280000002,0.0,0.0,0.0,0.0,,,1,0,1,168.0,0.0,Primary,,0,1.0,25.0,York,XTO-045X057-SSHF046A,Multizone,,,1.0,5.0,"Return,Supply",2.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"HT,V",,Natural Gas,Not Applicable,Hospital,Hospital  - Hospital,252035,Urban,1976,1.0,194247.0351,194247.0351
2106,13004,8119,24252,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.12225499999999999,1.0,23747.671280000002,0.0,0.145124,1.0,28189.90672,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,9.0,Temtrol,WF-DH43,Single Zone,,,1.0,40.0,"Return,Supply",5.0,None,,,,"C,HT",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,252035,Urban,1976,1.0,194247.0351,194247.0351
