,site_reference_number,facility_id,hvac_system_id,heating_system_type,heating_system_type_other,primary_heat_fuel,aux_heat,electric_resistance_heat_type,total_hvac_heating_capacity_kbtu,facility_heating_capacity_fraction,facility_heating_capacity_rank,regional_heated_sqft_represented,total_hvac_cooling_capacity_kbtu,facility_cooling_capacity_fraction,facility_cooling_capacity_rank,regional_cooled_sqft_represented,cooling_system_type,cooling_system_type_other,hydronic_heating,hydronic_cooling,hydronic_heating_or_cooling,avg_hours_per_week,airflow_capacity,system_primary_heat,system_primary_cool,primary_ventilation_source,num_identical_units,system_age_years,type_manufacturer,type_model,zone_type,heat_pump_type,component_vent_other,fan_supply_vfd,fan_supply_hp,fan,total_return_exhaust_fan_hp,supply_control_method,ventilation_outside_air,ventilation_exhaust,controls_comm_types,heat_cool_vent,component_heat_exchange,boiler_fuel_type,chiller_type,primary_building_type_facility,detailed_econ,total_building_area,urban_rural,year_constructed,sample_weight_hvac,regional_site_sqft_represented,regional_site_conditioned_sqft_represented
2107,13004,8119,24253,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.12225499999999999,8.0,23747.671280000002,0.0,0.145124,6.0,28189.90672,AHU with hydronic cooling and heating,,1,1,1,168.0,22500.0,Primary,Primary,0,1.0,4.0,Daikin,OAH030GDGC,Multizone,,,1.0,15.0,"Return,Supply",10.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,252035,Urban,1976,1.0,194247.0351,194247.0351
2108,13004,8119,24254,Other,AHU with DX Cooling and Electric Heat. DX skid is separate,Electricity,,Electric Resistance Heating,135.80325200000001,0.007934,10.0,1541.155977,240.0,0.034013,8.0,6606.924405,Other,AHU with DX Cooling and Electric Heat. DX skid is separate,0,0,0,168.0,0.0,Primary,Primary,0,1.0,1.0,Daikin,RFS021DSES6,Multizone,,,0.0,10.0,"Condenser,Return,Supply",3.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,252035,Urban,1976,1.0,194247.0351,194247.0351
2109,13004,8119,24255,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,240.0,0.014022,9.0,2723.7319260000004,180.0,0.025509999999999998,9.0,4955.241865999999,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,5250.0,Primary,Primary,0,1.0,17.0,Daikin,DPS015AHMG4PW-6,Single Zone,,,1.0,8.0,"Condenser,Exhaust,Supply",2.3,,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,252035,Urban,1976,1.0,194247.0351,194247.0351
2110,18909,8120,24256,Packaged Terminal HP (PTHP),,Electricity,,,816.0,0.350804,2.0,208899.7317,867.0,0.3939,1.0,234562.9022,Packaged Terminal HP (PTHP),,0,0,0,168.0,0.0,Primary,Primary,0,51.0,6.0,friedrich air conditioning,vha18k50rtl-b,Single Zone,Packaged Terminal HP (PTHP),,0.0,0.25,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - Retirement Home,64813,Urban,2015,1.0,595488.4543,595488.4543
2111,18909,8120,24257,Packaged Terminal HP (PTHP),,Electricity,,,363.0,0.156056,3.0,92929.54622999999,379.5,0.172416,3.0,102671.7373,Packaged Terminal HP (PTHP),,0,0,0,168.0,0.0,Primary,Primary,0,33.0,6.0,friedrich air conditioning,vha12k50rtcl,Single Zone,Packaged Terminal HP (PTHP),,0.0,0.25,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - Retirement Home,64813,Urban,2015,1.0,595488.4543,595488.4543
2112,18909,8120,24258,Packaged Terminal HP (PTHP),,Electricity,,,120.0,0.051588,5.0,30720.058380000002,138.0,0.062697,4.0,37335.33962,Packaged Terminal HP (PTHP),,0,0,0,168.0,0.0,Primary,Primary,0,6.0,6.0,friedrich air conditioning,vha23k75rtlb,Single Zone,Packaged Terminal HP (PTHP),,0.0,0.25,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - Retirement Home,64813,Urban,2015,1.0,595488.4543,595488.4543
2113,18909,8120,24259,Radiant baseboard,,Electricity,,Electric Resistance Heating,20.472852,0.008801,7.0,5240.893887,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,12.0,6.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Residential Care,Residential Care - Retirement Home,64813,Urban,2015,1.0,595488.4543,595488.4543
2114,18909,8120,24260,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,854.4,0.36731199999999997,1.0,218730.0551,718.062,0.326234,2.0,194268.5804,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,4.0,Johnson,V35ES54N6KBNAI0001A,Multizone,,,0.0,15.0,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - Retirement Home,64813,Urban,2015,1.0,595488.4543,595488.4543
2115,18909,8120,24261,Furnace,,NG,,,121.5,0.052233,4.0,31104.148439999997,0.0,0.0,0.0,0.0,,,0,0,0,168.0,1500.0,Primary,,0,1.0,4.0,captiveaire,A1-D-250-010,Single Zone,,,0.0,0.5,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Residential Care,Residential Care - Retirement Home,64813,Urban,2015,1.0,595488.4543,595488.4543
2116,18909,8120,24262,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,30.709278,0.013202,6.0,7861.638574,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Supplemental,,0,6.0,4.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Residential Care,Residential Care - Retirement Home,64813,Urban,2015,1.0,595488.4543,595488.4543
2117,18909,8120,24263,,,,,,0.0,0.0,0.0,0.0,22.5,0.010222,6.0,6087.08298,Other,ductless minisplit ,0,0,0,168.0,738.0,,Primary,0,1.0,4.0,Mitsubishi,MUY-GE24NA,Single Zone,,,1.0,0.125,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Residential Care,Residential Care - Retirement Home,64813,Urban,2015,1.0,595488.4543,595488.4543
2118,18909,8120,24264,,,,,,0.0,0.0,0.0,0.0,9.0,0.0040880000000000005,7.0,2434.3568010000004,Other,heat pump with cooling only,0,0,0,168.0,399.0,,Primary,0,1.0,4.0,mitsubishi,muy-ge09na,Single Zone,,,1.0,0.125,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Residential Care,Residential Care - Retirement Home,64813,Urban,2015,1.0,595488.4543,595488.4543
2119,18909,8120,24265,,,,,,0.0,0.0,0.0,0.0,67.0,0.030438999999999997,5.0,18126.07306,AHU with DX coil,,0,0,0,168.0,0.0,,Primary,0,1.0,4.0,liebert,PFh067A-AL7,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Motorized louvers,,"C,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Retirement Home,64813,Urban,2015,1.0,595488.4543,595488.4543
2120,12058,8121,24266,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,200.0,0.779119,1.0,1404758.949,120.0,0.76923,1.0,1386928.9880000001,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,114.0,0.0,Primary,Primary,0,1.0,4.0,Trane,YSC120F3RHA0EK7C1000002000000D0000000000,Single Zone,,,0.0,3.8,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,2680,Urban,1920,1.0,1803009.487,1803009.487
2121,12058,8121,24267,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,56.7,0.22088000000000002,2.0,398248.7355,36.0,0.230769,2.0,416078.6963,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,114.0,0.0,Primary,Primary,0,1.0,4.0,Trane,4YCC4036A1070AA,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,2680,Urban,1920,1.0,1803009.487,1803009.487
2122,12058,8121,24268,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,,,0,1.0,4.0,CaptiveAire,A1-G10,Single Zone,,,0.0,1.0,Supply,0.0,,Fixed-position louvers,Another system controls exhaust air,,V,,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,2680,Urban,1920,1.0,1803009.487,1803009.487
2123,12413,8122,24269,Ductless Mini-Split HP,,,,,0.0,0.0,13.0,0.0,15.0,0.032566000000000005,9.0,98756.14561,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,24.0,Fujitsu,A0015RLQ,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,43405,Urban,1991,1.0,3032492.3419999997,3032492.3419999997
2124,12413,8122,24270,Radiant baseboard,,Electricity,,Electric Resistance Heating,0.0,0.0,12.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,75.0,29.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,43405,Urban,1991,1.0,3032492.3419999997,3032492.3419999997
2125,12413,8122,24271,AHU with DX cooling and combustion heating,,NG,,,47.7,0.08453200000000001,5.0,256342.6427,24.0,0.052105,6.0,158008.0135,AHU with DX cooling and combustion heating,,0,0,0,168.0,1000.0,Primary,Primary,0,1.0,29.0,Lennox,HS22-261V-1P,Single Zone,,,0.0,0.33299999999999996,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,43405,Urban,1991,1.0,3032492.3419999997,3032492.3419999997
2126,12413,8122,24272,AHU with DX cooling and combustion heating,,NG,,,47.75,0.084621,4.0,256612.5345,41.0,0.089014,4.0,269934.2733,AHU with DX cooling and combustion heating,,0,0,0,168.0,1500.0,Primary,Primary,0,1.0,29.0,Lennox,HS22-461V-2P,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,43405,Urban,1991,1.0,3032492.3419999997,3032492.3419999997
2127,12413,8122,24273,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,10.0,0.0,24.0,0.052105,5.0,158008.0135,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,29.0,Lennox,HS22-261V-1P,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,43405,Urban,1991,1.0,3032492.3419999997,3032492.3419999997
2128,12413,8122,24274,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,148.0,0.262282,1.0,795368.1564,114.0,0.24750300000000003,1.0,750550.9521,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,3.0,Carrier,48TCDD12A2A5A0A0G0,Single Zone,,,0.0,0.0,"Condenser,Return,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,43405,Urban,1991,1.0,3032492.3419999997,3032492.3419999997
2129,12413,8122,24275,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,11.0,0.0,81.6,0.17715999999999998,3.0,537236.3433,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,4.0,29.0,Lennox,HS22-211V-1P,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,43405,Urban,1991,1.0,3032492.3419999997,3032492.3419999997
2130,12413,8122,24276,AHU with DX cooling and combustion heating,,NG,,,47.7,0.08453200000000001,6.0,256342.6427,24.0,0.052105,7.0,158008.0135,AHU with DX cooling and combustion heating,,0,0,0,168.0,850.0,Primary,Primary,0,1.0,29.0,Lennox,HS22-261V-1P,Single Zone,,,0.0,0.33299999999999996,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,43405,Urban,1991,1.0,3032492.3419999997,3032492.3419999997
2131,12413,8122,24277,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,33.0,0.05848099999999999,7.0,177343.1847,23.0,0.049934,8.0,151424.4726,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Supplemental,Primary,0,1.0,3.0,Carrier,48VLC2404030,Single Zone,,,0.0,0.0,"Condenser,Return,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,43405,Urban,1991,1.0,3032492.3419999997,3032492.3419999997
2132,12413,8122,24278,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,28.0,3100.0,,,0,1.0,29.0,Arvin,ES430,Single Zone,,,0.0,0.5,Supply,0.0,,Fixed-position louvers,Another system controls exhaust air,,V,,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,43405,Urban,1991,1.0,3032492.3419999997,3032492.3419999997
2133,12413,8122,24279,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,148.0,0.262282,2.0,795368.1564,114.0,0.24750300000000003,2.0,750550.9521,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,3.0,Carrier,48TCDD12A2A5A0A0G0,Multizone,,,0.0,0.0,"Condenser,Return,Supply",0.0,Other,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,43405,Urban,1991,1.0,3032492.3419999997,3032492.3419999997
2134,12413,8122,24280,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,11.0,0.0,Other,Split system. Walk-in Freezer Condenser Unit (located on roof),0,0,0,168.0,0.0,,Primary,0,1.0,29.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,43405,Urban,1991,1.0,3032492.3419999997,3032492.3419999997
2135,12413,8122,24281,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,Other,Split system. Walk-in Refrigerator Condenser Unit (located on N side of Bldg),0,0,0,168.0,0.0,,Primary,0,1.0,29.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,43405,Urban,1991,1.0,3032492.3419999997,3032492.3419999997
2136,12413,8122,24282,Suspended Unitary Heater,,Electricity,,Electric Resistance Heating,30.709278,0.054422000000000005,8.0,165034.2982,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,28.0,King Electric MFG. CO.,KB3-41,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,43405,Urban,1991,1.0,3032492.3419999997,3032492.3419999997
2137,12413,8122,24283,Suspended Unitary Heater,,Electricity,,Electric Resistance Heating,7.67732,0.013605,9.0,41257.05831,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,28.0,King Electric MFG. CO.,KB3-41,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,43405,Urban,1991,1.0,3032492.3419999997,3032492.3419999997
2138,12413,8122,24284,Suspended Unitary Heater,,Electricity,,Electric Resistance Heating,53.741237,0.095238,3.0,288808.5057,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,28.0,King Electric MFG. CO.,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,43405,Urban,1991,1.0,3032492.3419999997,3032492.3419999997
2139,11747,8124,24288,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.0,9.0,0.0,0.0,0.0,0.0,0.0,,,1,0,1,168.0,0.0,Primary,,0,1.0,0.0,TRANE,CSAA004UBC00,,,,0.0,2.0,Supply,0.0,,Fixed-position louvers,,,"HT,V",,Unknown,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Restaurant,25380,Urban,1912,1.0,1868791.053,1574261.336
2140,11747,8124,24289,Ductless Mini-Split HP,,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,18.0,0.131195,4.0,206535.21600000001,15.0,0.10638199999999999,4.0,167473.0695,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,mitsubishi,MUY-A15NA,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Restaurant,25380,Urban,1912,1.0,1868791.053,1574261.336
2141,11747,8124,24290,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.0,7.0,0.0,0.0,0.0,7.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,0.0,TRANE,CSAA003UBC00,,,,0.0,2.0,"Return,Supply",1.0,,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"C,HT,V",,Unknown,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Restaurant,25380,Urban,1912,1.0,1868791.053,1574261.336
2142,11747,8124,24291,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,48.0,0.0,,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,,Fixed-position louvers,Another system controls exhaust air,,V,,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Restaurant,25380,Urban,1912,1.0,1868791.053,1574261.336
2143,11747,8124,24292,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,119.0,2475.0,,,0,1.0,6.0,CaptiveAire,A1-G10,Single Zone,,,0.0,1.5,Supply,0.0,,Economizer/Motorized louvers,Another system controls exhaust air,,V,,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Restaurant,25380,Urban,1912,1.0,1868791.053,1574261.336
2144,11747,8124,24293,Rooftop Unit HP (RTU-HP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,45.1,0.328717,1.0,517486.4637,48.0,0.340425,1.0,535917.9154,Rooftop Unit HP (RTU-HP),,0,0,0,119.0,0.0,Primary,Primary,0,1.0,20.0,Trane,WCC048F300BE,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,0.75,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Restaurant,25380,Urban,1912,1.0,1868791.053,1574261.336
2145,11747,8124,24294,Rooftop Unit HP (RTU-HP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,39.5,0.2879,2.0,453229.8388,42.0,0.29787199999999997,2.0,468928.3728,Rooftop Unit HP (RTU-HP),,0,0,0,119.0,0.0,Primary,Primary,0,1.0,19.0,Trane,WCC042F300BE,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,0.33299999999999996,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Restaurant,25380,Urban,1912,1.0,1868791.053,1574261.336
2146,11747,8124,24295,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.0,6.0,0.0,0.0,0.0,6.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,0.0,MagicAire,BRD12-4W-4W,,,,0.0,0.75,Supply,0.0,,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Unknown,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Restaurant,25380,Urban,1912,1.0,1868791.053,1574261.336
2147,11747,8124,24296,AHU with DX cooling and combustion heating,,,,,34.6,0.252186,3.0,397006.6694,36.0,0.255319,3.0,401938.8302,AHU with DX cooling and combustion heating,,0,0,0,119.0,0.0,Primary,Primary,0,1.0,0.0,mitsubishi,pugh36bkc,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Restaurant,25380,Urban,1912,1.0,1868791.053,1574261.336
2148,11747,8124,24297,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,,,0,1.0,12.0,CaptiveAire,A1-G10,Single Zone,,,0.0,1.0,Supply,0.0,,Fixed-position louvers,Another system controls exhaust air,,V,,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Restaurant,25380,Urban,1912,1.0,1868791.053,1574261.336
2149,11747,8124,24298,AHU with hydronic cooling and combustion heating,,Hot Water from Boiler,,,0.0,0.0,5.0,0.0,0.0,0.0,5.0,0.0,AHU with hydronic cooling and combustion heating,,0,1,1,168.0,0.0,Primary,Primary,0,1.0,0.0,,,,,,0.0,0.0,Supply,0.0,,Economizer/Motorized louvers,,,"C,HT,V",,Unknown,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Restaurant,25380,Urban,1912,1.0,1868791.053,1574261.336
2150,11747,8124,24299,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,,Fixed-position louvers,Another system controls exhaust air,,V,,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Restaurant,25380,Urban,1912,1.0,1868791.053,1574261.336
2151,11747,8124,24300,AHU with hydronic cooling and combustion heating,,Hot Water from Boiler,,,0.0,0.0,8.0,0.0,0.0,0.0,8.0,0.0,AHU with hydronic cooling and combustion heating,,0,1,1,168.0,0.0,Primary,Primary,0,1.0,18.0,Trane,TSCB006N0G,,,,0.0,3.0,Supply,0.0,,Economizer/Motorized louvers,,,"C,HT,V",,Unknown,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Restaurant,25380,Urban,1912,1.0,1868791.053,1574261.336
2152,14154,8125,24301,,,,,,0.0,0.0,0.0,0.0,60.0,0.028901,4.0,422087.8979,AHU with DX coil,,0,0,0,168.0,0.0,,Primary,0,1.0,7.0,Emerson Liebert,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,141000,Urban,1941,1.0,14604612.22,14604612.22
2153,14154,8125,24302,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.035013999999999997,8.0,511365.8924,0.0,0.317919,3.0,4643083.714,AHU with hydronic cooling and heating,,1,1,1,168.0,17000.0,Primary,Primary,0,1.0,7.0,McQuay,CAH042GDDM,Multizone,,,1.0,20.0,"Return,Supply",15.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Scroll,Lodging,Lodging - Hotel,141000,Urban,1941,1.0,14604612.22,14604612.22
2154,14154,8125,24303,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.035013999999999997,6.0,511365.8924,0.0,0.317919,2.0,4643083.714,AHU with hydronic cooling and heating,,1,1,1,168.0,23800.0,Primary,Primary,0,1.0,7.0,McQuay,CAH050GDDN,Multizone,,,1.0,30.0,"Return,Supply",15.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Scroll,Lodging,Lodging - Hotel,141000,Urban,1941,1.0,14604612.22,14604612.22
2155,14154,8125,24304,AHU with DX cooling and hydronic heating,,Hot Water from Boiler,,,0.0,0.263952,1.0,3854916.606,663.0,0.319364,1.0,4664187.3780000005,AHU with DX cooling and hydronic heating,,1,0,1,168.0,67000.0,Primary,Primary,0,1.0,7.0,McQuay,RCS120DY,Multizone,,,1.0,50.0,"Condenser,Return,Supply",30.0,VAV w/ electric reheat,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Not Applicable,Lodging,Lodging - Hotel,141000,Urban,1941,1.0,14604612.22,14604612.22
2156,14154,8125,24305,Other,Radiant Panel,Electricity,,,3.412142,0.001286,9.0,18781.53132,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,7.0,MARKEL,RCP 705,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,141000,Urban,1941,1.0,14604612.22,14604612.22
2157,14154,8125,24306,Suspended Unitary Heater,,Hot Water from Boiler,,,0.0,0.10504200000000001,5.0,1534097.677,0.0,0.0,0.0,0.0,,,0,0,0,168.0,1790.0,Primary,,0,3.0,7.0,Trane ,UHS A18,Single Zone,,,0.0,0.75,Supply,0.0,None,,,,HT,,Natural Gas,Not Applicable,Lodging,Lodging - Hotel,141000,Urban,1941,1.0,14604612.22,14604612.22
2158,14154,8125,24307,Suspended Unitary Heater,,Hot Water from Boiler,,,0.0,0.035013999999999997,7.0,511365.8924,0.0,0.0,0.0,0.0,,,0,0,0,168.0,1790.0,Primary,,0,1.0,7.0,trane,UHS-S-A18,Single Zone,,,0.0,0.75,Supply,0.0,None,,,,HT,,Natural Gas,Not Applicable,Lodging,Lodging - Hotel,141000,Urban,1941,1.0,14604612.22,14604612.22
2159,14154,8125,24308,Furnace,,NG,,,645.85,0.243533,2.0,3556705.0289999996,0.0,0.0,0.0,0.0,,,0,0,0,112.0,7419.0,Primary,,0,1.0,7.0,Captive Aire,A4-D 1000-920,Single Zone,,,0.0,3.0,Supply,0.0,None,Fixed-position louvers,Another system controls exhaust air,,"HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,141000,Urban,1941,1.0,14604612.22,14604612.22
2160,14154,8125,24309,,,,,,0.0,0.0,0.0,0.0,33.0,0.015895,5.0,232140.3113,AHU with DX coil,,0,0,0,147.0,300.0,,Primary,0,1.0,3.0,Fujitsu,AOU36CLX1,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,Other,,,,C,,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,141000,Urban,1941,1.0,14604612.22,14604612.22
2161,14154,8125,24310,Other,Radiant Panel,Electricity,,,2.729714,0.001029,10.0,15028.145980000001,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,7.0,MARKEL,RCP 707,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,141000,Urban,1941,1.0,14604612.22,14604612.22
2162,14154,8125,24311,Radiant baseboard,,Hot Water from Boiler,,,0.0,0.14005599999999999,3.0,2045463.57,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,4.0,7.0,Sterling,Versaline Model JVK-S14K,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Natural Gas,Not Applicable,Lodging,Lodging - Hotel,141000,Urban,1941,1.0,14604612.22,14604612.22
2163,14154,8125,24312,Radiant baseboard,,Hot Water from Boiler,,,0.0,0.14005599999999999,4.0,2045463.57,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,4.0,7.0,Sterling,Versaline Model JVK-S11K,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Natural Gas,Not Applicable,Lodging,Lodging - Hotel,141000,Urban,1941,1.0,14604612.22,14604612.22
2164,22072,8128,24330,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,240.0,0.7142850000000001,1.0,81475.33864,144.0,0.615384,1.0,70194.1379,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,138.5,0.0,Primary,Primary,0,2.0,5.0,Trane,YSC072F3RHA08H0C,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Fast Food Restaurant,2399,Urban,1980,1.0,114065.5882,114065.5882
2165,22072,8128,24331,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,96.0,0.28571399999999997,2.0,32590.13545,90.0,0.384615,2.0,43871.336189999995,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,138.5,0.0,Primary,Primary,0,1.0,17.0,Trane,YSC092,Single Zone,,,0.0,2.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Fast Food Restaurant,2399,Urban,1980,1.0,114065.5882,114065.5882
2166,22072,8128,24332,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,138.5,0.0,,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,,Fixed-position louvers,Another system controls exhaust air,,V,,Not Applicable,Not Applicable,Restaurant,Restaurant - Fast Food Restaurant,2399,Urban,1980,1.0,114065.5882,114065.5882
2167,19843,8129,24333,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.028499,8.0,134320.6536,0.0,0.0,0.0,0.0,,,1,0,1,41.34615385,0.0,Primary,,0,1.0,13.0,Innovent,E-RHXC-1A/SP-3250-FR/HW-1-E-R,Single Zone,,,1.0,2.0,"Exhaust,Supply",2.0,,Economizer/Motorized louvers,Motorized louvers,,"HE,HT,V",HRV,Natural Gas,Not Applicable,School,School - High School,218500,Urban,2006,1.0,4713170.7639999995,4713170.7639999995
2168,19843,8129,24334,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.113999,4.0,537296.7539,0.0,0.0,7.0,0.0,AHU with hydronic cooling and heating,,1,1,1,41.34615385,0.0,Primary,Primary,0,4.0,13.0,Trane,MCCB012UA0C0UA,Multizone,,,1.0,7.5,"Return,Supply",3.0,,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Screw,School,School - High School,218500,Urban,2006,1.0,4713170.7639999995,4713170.7639999995
2169,19843,8129,24335,AHU with hydronic cooling and combustion heating,,NG,,,320.0,0.031007,6.0,146141.2859,0.0,0.0,2.0,0.0,AHU with hydronic cooling and combustion heating,,0,1,1,41.34615385,0.0,Primary,Primary,0,1.0,13.0,Innovent,E-CAHU-1B/SP-7200-IF-3-G-R,Single Zone,,,0.0,5.0,Supply,0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Compressor-Screw,School,School - High School,218500,Urban,2006,1.0,4713170.7639999995,4713170.7639999995
2170,19843,8129,24336,Other,Overhead radiant heat,NG,,,0.0,0.0,11.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Supplemental,,0,6.0,12.0,RE-VERBER-RAY,,Single Zone,,,0.0,0.0,,0.0,,,,,HT,,Not Applicable,Not Applicable,School,School - High School,218500,Urban,2006,1.0,4713170.7639999995,4713170.7639999995
2171,19843,8129,24337,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.028499,10.0,134320.6536,0.0,0.0,8.0,0.0,AHU with hydronic cooling and heating,,1,1,1,41.34615385,0.0,Primary,Primary,0,1.0,13.0,Trane,BCHC012D2A0A2B01F000000BA100000000000000S,Single Zone,,,0.0,0.33,Supply,0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Natural Gas,Compressor-Screw,School,School - High School,218500,Urban,2006,1.0,4713170.7639999995,4713170.7639999995
2172,19843,8129,24338,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.085499,5.0,402971.3872,0.0,0.0,4.0,0.0,AHU with hydronic cooling and heating,,1,1,1,41.34615385,0.0,Primary,Primary,0,3.0,13.0,Trane,BCHC018D2A0A1A01G000000BA100000000000000S,Single Zone,,,0.0,0.5,Supply,0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Natural Gas,Compressor-Screw,School,School - High School,218500,Urban,2006,1.0,4713170.7639999995,4713170.7639999995
2173,19843,8129,24339,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.028499,7.0,134320.6536,0.0,0.0,1.0,0.0,AHU with hydronic cooling and heating,,1,1,1,41.34615385,0.0,Primary,Primary,0,1.0,13.0,Trane,BCHC024D2A0A2A01F000000BA100000000000000S,Single Zone,,,0.0,0.33,Supply,0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Natural Gas,Compressor-Screw,School,School - High School,218500,Urban,2006,1.0,4713170.7639999995,4713170.7639999995
2174,19843,8129,24340,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.256497,2.0,1208914.1609999998,0.0,0.0,6.0,0.0,AHU with hydronic cooling and heating,,1,1,1,41.34615385,0.0,Primary,Primary,0,9.0,13.0,Trane,BCHC036D2A0A2A02F000000BA100000000000000S,Single Zone,,,0.0,0.5,Supply,0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Natural Gas,Compressor-Screw,School,School - High School,218500,Urban,2006,1.0,4713170.7639999995,4713170.7639999995
2175,19843,8129,24341,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.284997,1.0,1343239.5280000002,0.0,0.0,3.0,0.0,AHU with hydronic cooling and heating,,1,1,1,41.34615385,0.0,Primary,Primary,0,10.0,13.0,Trane,BCHC054D2A0A2A03D000000BA100000000000000S,Single Zone,,,0.0,0.75,Supply,0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Natural Gas,Compressor-Screw,School,School - High School,218500,Urban,2006,1.0,4713170.7639999995,4713170.7639999995
2176,19843,8129,24342,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.113999,3.0,537296.7539,0.0,0.0,5.0,0.0,AHU with hydronic cooling and heating,,1,1,1,41.34615385,0.0,Primary,Primary,0,4.0,13.0,Trane,BCHC072D2A0A2A04E000000BA100000000000000S,Single Zone,,,0.0,1.0,Supply,0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Natural Gas,Compressor-Screw,School,School - High School,218500,Urban,2006,1.0,4713170.7639999995,4713170.7639999995
2177,19843,8129,24343,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.028499,9.0,134320.6536,0.0,0.0,0.0,0.0,,,1,0,1,41.34615385,0.0,Primary,,0,1.0,13.0,Innovent,E-RHXC-1A/SP-3000-FR/HW-1-E-R,Single Zone,,,1.0,2.0,"Exhaust,Supply",2.0,,Economizer/Motorized louvers,Motorized louvers,,"HE,HT,V",HRV,Natural Gas,Not Applicable,School,School - High School,218500,Urban,2006,1.0,4713170.7639999995,4713170.7639999995
2178,12492,8130,24344,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,80.5,2000.0,Primary,Primary,0,3.0,0.0,,,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Fast Food Restaurant,2510,Urban,1978,1.0,1005830.7779999999,1005830.7779999999
2179,60092,8133,24345,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,2.0,0.0,Aladdin,HC-BT,Multizone,,,0.0,5.0,Supply,0.0,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Unknown,Not Applicable,Hospital,Hospital  - Hospital,45960,Urban,1984,3.0,14090632.51,5322551.37
2180,60092,8133,24346,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,,,0,1.0,0.0,,,,,,0.0,0.0,Return,20.0,,,,,V,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,45960,Urban,1984,3.0,14090632.51,5322551.37
2181,60092,8134,24347,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,,,0,1.0,3.0,Energy Labs Inc.,C78154-FCH-L,Multizone,,,0.0,50.0,Supply,0.0,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),,,V,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,5770,Urban,1950,1.0,14090632.51,3472507.383
2182,60092,8134,24348,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,,,0,1.0,3.0,Energy Labs Inc.,C10080-FCH-L,Multizone,,,0.0,50.0,"Return,Supply",20.0,VAV w/ unknown reheat,,,,V,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,5770,Urban,1950,1.0,14090632.51,3472507.383
2183,60092,8134,24349,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.0,1.0,0.0,0.0,0.0,2.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,0.0,Carrier,39MW12C010JQE23XCS,Multizone,,,0.0,0.0,Supply,0.0,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Unknown,Not Applicable,Hospital,Hospital  - Hospital,5770,Urban,1950,1.0,14090632.51,3472507.383
2184,60092,8134,24350,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,Other,Data center condensers,0,0,0,168.0,0.0,,Primary,0,1.0,7.0,Liebert,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,5770,Urban,1950,3.0,14090632.51,3472507.383
2185,60092,8135,24351,Furnace,,NG,,,450.0,0.824175,1.0,3902273.9689999996,0.0,0.0,0.0,0.0,,,0,0,0,91.0,0.0,Primary,,0,1.0,4.0,Rupp,R3-IBT-600-300-300-G18,Single Zone,,,0.0,5.0,Supply,0.0,None,Louvers (unknown if motorized/economizer),,,"HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Cafeteria,5400,Urban,1984,1.0,14090632.51,4734763.817
2186,60092,8135,24352,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,96.0,0.175824,2.0,832485.1135,90.0,1.0,1.0,4734763.817,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,3000.0,Primary,Primary,0,1.0,4.0,Trane,YSC092F3RXA0CP,Single Zone,,,0.0,2.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Cafeteria,5400,Urban,1984,1.0,14090632.51,4734763.817
2187,60091,8137,24362,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.24980700000000003,2.0,52112.20328,0.0,0.5625,1.0,117343.0462,AHU with hydronic cooling and heating,,1,1,1,168.0,2500.0,Primary,Primary,0,9.0,47.0,,,Single Zone,,,0.0,0.75,Supply,0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Propane,Compressor-Scroll,Hospital,Hospital  - Hospital,49475,Urban,1953,1.0,208609.8599,208609.8599
2188,60091,8137,24363,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.194294,3.0,40531.64413,0.0,0.4375,2.0,91266.81373,AHU with hydronic cooling and heating,,1,1,1,168.0,3000.0,Primary,Primary,0,7.0,26.0,Trane,MCCA012ACC0AA000000,Single Zone,,,0.0,1.0,Supply,0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Propane,Compressor-Scroll,Hospital,Hospital  - Hospital,49475,Urban,1953,1.0,208609.8599,208609.8599
2189,60091,8137,24364,Radiant baseboard,,Electricity,,Electric Resistance Heating,460.63917000000004,0.555898,1.0,115965.8039,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Supplemental,,0,27.0,47.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,49475,Urban,1953,1.0,208609.8599,208609.8599
2190,11271,8141,24372,AHU with hydronic cooling and heating,,Other Heating Water,Heat from another system (e.g. hot water coil),,0.0,0.0,2.0,0.0,0.0,0.0625,3.0,753625.9342,AHU with hydronic cooling and heating,,1,1,1,91.0,5400.0,Primary,Primary,0,1.0,39.0,Built up,,Multizone,,,1.0,1.5,"Return,Supply",0.75,VAV without reheat,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Compressor-Centrifugal,Mixed Commercial,Mixed Commercial - Majority Assembly,273280,Urban,1930,1.0,12058014.95,12058014.95
2191,11271,8141,24373,AHU with hydronic cooling and heating,,Other Heating Water,Heat from another system (e.g. hot water coil),,0.0,0.0,10.0,0.0,0.0,0.0625,10.0,753625.9342,AHU with hydronic cooling and heating,,1,1,1,91.0,5400.0,Primary,Primary,0,1.0,39.0,Built up,,Multizone,,,1.0,5.0,"Exhaust,Return,Supply",1.5,VAV without reheat,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Compressor-Centrifugal,Mixed Commercial,Mixed Commercial - Majority Assembly,273280,Urban,1930,1.0,12058014.95,12058014.95
2192,11271,8141,24374,AHU with hydronic cooling and heating,,Other Heating Water,Heat from another system (e.g. hot water coil),,0.0,0.0,9.0,0.0,0.0,0.0625,9.0,753625.9342,AHU with hydronic cooling and heating,,1,1,1,91.0,4800.0,Primary,Primary,0,1.0,39.0,Built up,,Multizone,,,1.0,5.0,"Return,Supply",3.0,VAV without reheat,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Compressor-Centrifugal,Mixed Commercial,Mixed Commercial - Majority Assembly,273280,Urban,1930,1.0,12058014.95,12058014.95
2193,11271,8141,24375,AHU with hydronic cooling and heating,,Other Heating Water,Heat from another system (e.g. hot water coil),,0.0,0.0,8.0,0.0,0.0,0.0625,8.0,753625.9342,AHU with hydronic cooling and heating,,1,1,1,168.0,6200.0,Primary,Primary,0,1.0,39.0,Built up,,Multizone,,,1.0,7.5,"Return,Supply",3.0,VAV without reheat,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Compressor-Centrifugal,Mixed Commercial,Mixed Commercial - Majority Assembly,273280,Urban,1930,1.0,12058014.95,12058014.95
2194,11271,8141,24376,AHU with hydronic cooling and heating,,Other Heating Water,Heat from another system (e.g. hot water coil),,0.0,0.0,1.0,0.0,0.0,0.0625,2.0,753625.9342,AHU with hydronic cooling and heating,,1,1,1,91.0,4700.0,Primary,Primary,0,1.0,39.0,Built up,,Multizone,,,1.0,5.0,"Return,Supply",2.0,VAV without reheat,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Compressor-Centrifugal,Mixed Commercial,Mixed Commercial - Majority Assembly,273280,Urban,1930,1.0,12058014.95,12058014.95
2195,11271,8141,24377,AHU with hydronic cooling and heating,,Other Heating Water,Heat from another system (e.g. hot water coil),,0.0,0.0,4.0,0.0,0.0,0.0625,5.0,753625.9342,AHU with hydronic cooling and heating,,1,1,1,91.0,4500.0,Primary,Primary,0,1.0,39.0,Built up,,Multizone,,,1.0,5.0,"Return,Supply",2.0,VAV without reheat,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Compressor-Centrifugal,Mixed Commercial,Mixed Commercial - Majority Assembly,273280,Urban,1930,1.0,12058014.95,12058014.95
2196,11271,8141,24378,AHU with hydronic cooling and heating,,Other Heating Water,Heat from another system (e.g. hot water coil),,0.0,0.0,3.0,0.0,0.0,0.0625,4.0,753625.9342,AHU with hydronic cooling and heating,,1,1,1,91.0,12260.0,Primary,Primary,0,1.0,39.0,Built up,,Multizone,,,1.0,7.5,"Exhaust,Supply",3.0,VAV without reheat,,,,"C,HT",,Not Applicable,Compressor-Centrifugal,Mixed Commercial,Mixed Commercial - Majority Assembly,273280,Urban,1930,1.0,12058014.95,12058014.95
2197,11271,8141,24379,AHU with hydronic cooling and heating,,Other Heating Water,Heat from another system (e.g. hot water coil),,0.0,0.0,13.0,0.0,0.0,0.0625,13.0,753625.9342,AHU with hydronic cooling and heating,,1,1,1,91.0,2000.0,Primary,Primary,0,1.0,39.0,Built up,,Multizone,,,1.0,3.0,"Return,Supply",1.0,VAV without reheat,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Compressor-Centrifugal,Mixed Commercial,Mixed Commercial - Majority Assembly,273280,Urban,1930,1.0,12058014.95,12058014.95
2198,11271,8141,24380,AHU with hydronic cooling and heating,,Other Heating Water,Heat from another system (e.g. hot water coil),,0.0,0.0,15.0,0.0,0.0,0.0625,15.0,753625.9342,AHU with hydronic cooling and heating,,1,1,1,91.0,7200.0,Primary,Primary,0,1.0,39.0,Built up,,Multizone,,,1.0,7.5,"Return,Supply",3.0,VAV w/ unknown reheat,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Compressor-Centrifugal,Mixed Commercial,Mixed Commercial - Majority Assembly,273280,Urban,1930,1.0,12058014.95,12058014.95
2199,11271,8141,24381,AHU with hydronic cooling and heating,,Other Heating Water,Heat from another system (e.g. hot water coil),,0.0,0.0,5.0,0.0,0.0,0.0625,6.0,753625.9342,AHU with hydronic cooling and heating,,1,1,1,168.0,6600.0,Primary,Primary,0,1.0,39.0,Built up,,Multizone,,,1.0,7.5,Supply,0.0,VAV w/ unknown reheat,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Compressor-Centrifugal,Mixed Commercial,Mixed Commercial - Majority Assembly,273280,Urban,1930,1.0,12058014.95,12058014.95
2200,11271,8141,24382,AHU with hydronic cooling and heating,,Other Heating Water,Heat from another system (e.g. hot water coil),,0.0,0.0,6.0,0.0,0.0,0.125,1.0,1507251.868,AHU with hydronic cooling and heating,,1,1,1,91.0,8400.0,Primary,Primary,0,2.0,39.0,Built up,,Multizone,,,1.0,10.0,"Exhaust,Return,Supply",3.75,Other,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Compressor-Centrifugal,Mixed Commercial,Mixed Commercial - Majority Assembly,273280,Urban,1930,1.0,12058014.95,12058014.95
2201,11271,8141,24383,AHU with hydronic cooling and heating,,Other Heating Water,Heat from another system (e.g. hot water coil),,0.0,0.0,14.0,0.0,0.0,0.0625,14.0,753625.9342,AHU with hydronic cooling and heating,,1,1,1,91.0,3800.0,Primary,Primary,0,1.0,39.0,Built up,,Multizone,,,1.0,5.0,"Exhaust,Supply",1.0,VAV w/ unknown reheat,,,,"C,HT",,Not Applicable,Compressor-Centrifugal,Mixed Commercial,Mixed Commercial - Majority Assembly,273280,Urban,1930,1.0,12058014.95,12058014.95
2202,11271,8141,24384,AHU with hydronic cooling and heating,,Other Heating Water,Heat from another system (e.g. hot water coil),,0.0,0.0,11.0,0.0,0.0,0.0625,11.0,753625.9342,AHU with hydronic cooling and heating,,1,1,1,91.0,8450.0,Primary,Primary,0,1.0,39.0,Built up,,Multizone,,,1.0,10.0,"Exhaust,Supply",2.0,VAV w/ unknown reheat,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Compressor-Centrifugal,Mixed Commercial,Mixed Commercial - Majority Assembly,273280,Urban,1930,1.0,12058014.95,12058014.95
2203,11271,8141,24385,AHU with hydronic cooling and heating,,Other Heating Water,Heat from another system (e.g. hot water coil),,0.0,0.0,12.0,0.0,0.0,0.0625,12.0,753625.9342,AHU with hydronic cooling and heating,,1,1,1,91.0,8000.0,Primary,Primary,0,1.0,39.0,Built up,,Multizone,,,1.0,7.5,"Exhaust,Supply",0.75,VAV w/ unknown reheat,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Compressor-Centrifugal,Mixed Commercial,Mixed Commercial - Majority Assembly,273280,Urban,1930,1.0,12058014.95,12058014.95
2204,11271,8141,24386,AHU with hydronic cooling and heating,,Other Heating Water,Heat from another system (e.g. hot water coil),,0.0,0.0,7.0,0.0,0.0,0.0625,7.0,753625.9342,AHU with hydronic cooling and heating,,1,1,1,168.0,2000.0,Primary,Primary,0,1.0,39.0,Built up,,Multizone,,,1.0,1.0,Supply,0.0,Other,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Compressor-Centrifugal,Mixed Commercial,Mixed Commercial - Majority Assembly,273280,Urban,1930,1.0,12058014.95,12058014.95
2205,18233,8142,24387,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.602079,1.0,1312361.725,0.0,0.647058,1.0,1410403.208,AHU with hydronic cooling and heating,,1,1,1,45.0,3000.0,Primary,Primary,0,22.0,12.0,Magic Aire,,Single Zone,,,0.0,5.0,"Return,Supply",2.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Natural Gas,Compressor-Scroll,School,School - High School,153422,Urban,2007,1.0,2179716.824,2179716.824
2206,18233,8142,24388,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.10946900000000001,3.0,238611.421,0.0,0.117647,3.0,256437.1451,AHU with hydronic cooling and heating,,1,1,1,45.0,6000.0,Primary,Primary,0,4.0,12.0,Magic Aire,,Single Zone,,,1.0,7.0,"Return,Supply",3.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Natural Gas,Compressor-Scroll,School,School - High School,153422,Urban,2007,1.0,2179716.824,2179716.824
2207,18233,8142,24389,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.21893800000000002,2.0,477222.8419,0.0,0.235294,2.0,512874.2903,AHU with hydronic cooling and heating,,1,1,1,45.0,3000.0,Primary,Primary,0,8.0,12.0,MagicAire,,Single Zone,,,0.0,3.0,"Return,Supply",1.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Natural Gas,Compressor-Scroll,School,School - High School,153422,Urban,2007,1.0,2179716.824,2179716.824
2208,18233,8142,24390,Furnace,,NG,,,200.0,0.019157,6.0,41756.83519,0.0,0.0,0.0,0.0,,,0,0,0,45.0,4000.0,Primary,,0,1.0,12.0,Reznor,,Single Zone,,,0.0,2.0,Supply,0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"HT,V",,Not Applicable,Not Applicable,School,School - High School,153422,Urban,2007,1.0,2179716.824,2179716.824
2209,18233,8142,24391,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.027367000000000002,4.0,59652.31031,0.0,0.0,0.0,0.0,,,1,0,1,45.0,5000.0,Primary,,0,1.0,12.0,,,Single Zone,,,0.0,5.0,Supply,0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"HT,V",,Natural Gas,Not Applicable,School,School - High School,153422,Urban,2007,1.0,2179716.824,2179716.824
2210,18233,8142,24392,Suspended Unitary Heater,,NG,,,240.0,0.022987999999999998,5.0,50107.33034,0.0,0.0,0.0,0.0,,,0,0,0,168.0,1600.0,Primary,,0,2.0,12.0,Modine,,Single Zone,,,0.0,0.5,Supply,0.0,None,Fixed-position louvers,Fixed position passive louvers,,"HT,V",,Not Applicable,Not Applicable,School,School - High School,153422,Urban,2007,1.0,2179716.824,2179716.824
2211,14537,8143,24393,,,,,,0.0,0.0,0.0,0.0,24.0,0.08695599999999999,4.0,601009.3078,Ductless Mini-Split AC,,0,0,0,58.5,0.0,,Supplemental,0,1.0,0.0,Goodman,HDC24-1AB,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,5001,Urban,1998,1.0,6911648.51,6911648.51
2212,14537,8143,24394,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,160.0,0.329218,2.0,2275439.099,90.0,0.326086,1.0,2253791.816,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,91.5,0.0,Primary,Primary,0,1.0,4.0,Trane,YHC092F3RHA0ED00,Single Zone,,,0.0,3.8,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,5001,Urban,1998,1.0,6911648.51,6911648.51
2213,14537,8143,24395,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,160.0,0.329218,3.0,2275439.099,90.0,0.326086,2.0,2253791.816,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,58.5,0.0,Primary,Primary,0,1.0,3.0,Trane,YHC092F3RHA0HD001A1,Single Zone,,,0.0,3.8,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,5001,Urban,1998,1.0,6911648.51,6911648.51
2214,14537,8143,24396,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,166.0,0.341563,1.0,2360763.4,72.0,0.260869,3.0,1803034.835,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,58.5,0.0,Primary,Primary,0,1.0,21.0,Trane,YCD075C3HABE,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,5001,Urban,1998,1.0,6911648.51,6911648.51
2215,22509,8144,24397,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,192.0,0.666666,1.0,92400.27326,150.0,0.625,1.0,86625.3428,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,140.0,0.0,Primary,Primary,0,1.0,1.0,YORK,ZJ150N24D2B5BAA1A1,Single Zone,,,0.0,5.0,"Condenser,Exhaust,Supply",0.75,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Fast Food Restaurant,2065,Urban,1994,1.0,138600.5485,138600.5485
2216,22509,8144,24398,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,96.0,0.333333,2.0,46200.13663,90.0,0.375,2.0,51975.20568,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,140.0,0.0,Primary,Primary,0,1.0,0.0,YORK,ZJ090N12D2B5BAA1A2,Single Zone,,,0.0,3.0,"Condenser,Exhaust,Supply",0.75,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Fast Food Restaurant,2065,Urban,1994,1.0,138600.5485,138600.5485
2217,22509,8144,24399,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,145.5,0.0,,,0,1.0,26.0,Supreme Fan Products,SF-1212,Single Zone,,,0.0,1.0,Supply,0.0,,Fixed-position louvers,Another system controls exhaust air,,V,,Not Applicable,Not Applicable,Restaurant,Restaurant - Fast Food Restaurant,2065,Urban,1994,1.0,138600.5485,138600.5485
