,site_reference_number,facility_id,hvac_system_id,heating_system_type,heating_system_type_other,primary_heat_fuel,aux_heat,electric_resistance_heat_type,total_hvac_heating_capacity_kbtu,facility_heating_capacity_fraction,facility_heating_capacity_rank,regional_heated_sqft_represented,total_hvac_cooling_capacity_kbtu,facility_cooling_capacity_fraction,facility_cooling_capacity_rank,regional_cooled_sqft_represented,cooling_system_type,cooling_system_type_other,hydronic_heating,hydronic_cooling,hydronic_heating_or_cooling,avg_hours_per_week,airflow_capacity,system_primary_heat,system_primary_cool,primary_ventilation_source,num_identical_units,system_age_years,type_manufacturer,type_model,zone_type,heat_pump_type,component_vent_other,fan_supply_vfd,fan_supply_hp,fan,total_return_exhaust_fan_hp,supply_control_method,ventilation_outside_air,ventilation_exhaust,controls_comm_types,heat_cool_vent,component_heat_exchange,boiler_fuel_type,chiller_type,primary_building_type_facility,detailed_econ,total_building_area,urban_rural,year_constructed,sample_weight_hvac,regional_site_sqft_represented,regional_site_conditioned_sqft_represented
2218,18102,8145,24400,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,148.0,0.6313989999999999,1.0,2471791.863,114.0,0.579857,1.0,2270015.971,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,107.0,0.0,Primary,Primary,0,1.0,1.0,Carrier,48TCDD12A2A5A0A0G0,Single Zone,,,1.0,5.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,4666,Urban,1948,1.0,3914785.837,3914785.837
2219,18102,8145,24401,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,Other,Swamp Cooler,0,0,0,168.0,4700.0,,Supplemental,0,1.0,0.0,Frigiking,FD550A or FD650A,Single Zone,,,0.0,0.75,Supply,0.0,None,Fixed-position louvers,,,"C,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,4666,Urban,1948,1.0,3914785.837,3914785.837
2220,18102,8145,24402,,,,,,0.0,0.0,0.0,0.0,48.0,0.24415,2.0,955794.9621,AHU with DX coil,,0,0,0,107.0,0.0,,Primary,0,1.0,9.0,Rudd,UANL-049JAZ,Single Zone,,,1.0,0.75,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,4666,Urban,1948,1.0,3914785.837,3914785.837
2221,18102,8145,24403,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,86.4,0.3686,2.0,1442990.0590000001,34.6,0.175991,3.0,688967.0742,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,107.0,0.0,Primary,Primary,0,1.0,0.0,York,DBYA-T060N135D,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,4666,Urban,1948,1.0,3914785.837,3914785.837
2222,19847,8146,24404,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.0,2.0,0.0,0.0,0.0,2.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,6000.0,Primary,Primary,0,1.0,7.0,Trane,TTA180,Single Zone,,,0.0,10.0,Supply,0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Residential Care,Residential Care - In-Patient Rehab,99625,Urban,1951,1.0,430778.4999,430778.4999
2223,19847,8146,24405,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,8000.0,Primary,Primary,0,1.0,2.0,Aaon,,Single Zone,,,0.0,7.0,Supply,0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Residential Care,Residential Care - In-Patient Rehab,99625,Urban,1951,1.0,430778.4999,430778.4999
2224,19847,8146,24406,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.0,3.0,0.0,0.0,0.0,3.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,20000.0,Primary,Primary,0,1.0,68.0,,,Single Zone,,,0.0,20.0,"Return,Supply",10.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Residential Care,Residential Care - In-Patient Rehab,99625,Urban,1951,1.0,430778.4999,430778.4999
2225,13331,8148,24407,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,93.0,0.295238,2.0,44770.99486,70.0,1.0,1.0,151643.7412,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,96.0,0.0,Primary,Primary,0,1.0,4.0,Carrier,48tcea07a2a6a0a0a0,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Car Wash,8599,Urban,2005,1.0,151643.7412,151643.7412
2226,13331,8148,24408,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,184.0,0.584126,1.0,88579.05196,0.0,0.0,2.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,96.0,0.0,Primary,Primary,0,2.0,14.0,Bryant ,580fev060115abga,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Car Wash,8599,Urban,2005,1.0,151643.7412,151643.7412
2227,13331,8148,24409,AHU with DX cooling and combustion heating,,NG,,,38.0,0.12063399999999999,3.0,18293.391069999998,0.0,0.0,3.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,50.0,0.0,Primary,Primary,0,1.0,14.0,Bryant ,561wjo,Single Zone,,,0.0,0.2,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Car Wash,8599,Urban,2005,1.0,151643.7412,151643.7412
2228,11241,8149,24410,Furnace,,NG,,,560.0,0.583333,1.0,550839.1455,0.0,0.0,0.0,0.0,,,0,0,0,168.0,9450.0,Primary,,0,1.0,20.0,System Aire,TDMR07,Single Zone,,,0.0,10.0,Supply,0.0,None,Fixed-position louvers,Fixed position passive louvers,,"HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,39387,Urban,1969,1.0,944296.2176,944296.2176
2229,11241,8149,24411,Furnace,,NG,,,400.0,0.416666,2.0,393456.1278,0.0,0.0,0.0,0.0,,,0,0,0,168.0,6000.0,Primary,,0,1.0,20.0,AAON,0HVAC-1202,Single Zone,,,0.0,7.0,Supply,0.0,None,Fixed-position louvers,Fixed position passive louvers,,"HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,39387,Urban,1969,1.0,944296.2176,944296.2176
2230,11241,8149,24412,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.0,3.0,0.0,0.0,0.5,1.0,472148.1088,AHU with hydronic cooling and heating,,1,1,1,168.0,300.0,Primary,Primary,0,100.0,20.0,,,Single Zone,,,0.0,0.25,Supply,0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Purchased Steam,Compressor-Scroll,Lodging,Lodging - Hotel,39387,Urban,1969,1.0,944296.2176,944296.2176
2231,11241,8149,24413,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.0,4.0,0.0,0.0,0.5,2.0,472148.1088,AHU with hydronic cooling and heating,,1,1,1,168.0,300.0,Primary,Primary,0,100.0,20.0,,,Single Zone,,,0.0,0.25,Supply,0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Purchased Steam,Compressor-Scroll,Lodging,Lodging - Hotel,39387,Urban,1969,1.0,944296.2176,944296.2176
2232,19844,8150,24414,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.0,5.0,0.0,0.0,0.26402600000000004,2.0,380340.843,AHU with hydronic cooling and heating,,1,1,1,168.0,60000.0,Supplemental,Primary,0,2.0,10.0,Trane,,Multizone,,,1.0,20.0,"Exhaust,Supply",10.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Natural Gas,Compressor-Scroll,Hospital,Hospital  - Hospital,135485,Urban,1974,1.0,1440543.14,1440543.14
2233,19844,8150,24415,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.0,2.0,0.0,0.0,0.26402600000000004,1.0,380340.843,AHU with hydronic cooling and heating,,1,1,1,168.0,4000.0,Primary,Primary,0,2.0,10.0,Haakon,,Single Zone,,,1.0,5.0,"Exhaust,Supply",3.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Natural Gas,Compressor-Scroll,Hospital,Hospital  - Hospital,135485,Urban,1974,1.0,1440543.14,1440543.14
2234,19844,8150,24416,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.0,6.0,0.0,0.0,0.13201300000000002,5.0,190170.4215,AHU with hydronic cooling and heating,,1,1,1,168.0,30000.0,Primary,Primary,0,1.0,45.0,,,Single Zone,,,0.0,15.0,Supply,0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Natural Gas,Compressor-Scroll,Hospital,Hospital  - Hospital,135485,Urban,1974,1.0,1440543.14,1440543.14
2235,19844,8150,24417,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.0,3.0,0.0,0.0,0.13201300000000002,3.0,190170.4215,AHU with hydronic cooling and heating,,1,1,1,168.0,10600.0,Primary,Primary,0,1.0,12.0,Haakon,Airpak,Single Zone,,,1.0,20.0,"Return,Supply",7.5,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Natural Gas,Compressor-Scroll,Hospital,Hospital  - Hospital,135485,Urban,1974,1.0,1440543.14,1440543.14
2236,19844,8150,24418,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.0,4.0,0.0,0.0,0.13201300000000002,4.0,190170.4215,AHU with hydronic cooling and heating,,1,1,1,168.0,40000.0,Primary,Primary,0,1.0,10.0,Trane,,Single Zone,,,1.0,30.0,"Return,Supply",10.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Natural Gas,Compressor-Scroll,Hospital,Hospital  - Hospital,135485,Urban,1974,1.0,1440543.14,1440543.14
2237,19844,8150,24419,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,315.0,1.0,1.0,1440543.14,240.0,0.066006,6.0,95084.49047,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,8000.0,Primary,Primary,0,1.0,10.0,Aaon,WTA,Single Zone,,,1.0,10.0,"Condenser,Return,Supply",5.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,135485,Urban,1974,1.0,1440543.14,1440543.14
2238,19844,8150,24420,,,,,,0.0,0.0,0.0,0.0,36.0,0.0099,7.0,14261.377080000002,Ductless Mini-Split AC,,0,0,0,168.0,200.0,,Primary,0,2.0,10.0,Carrier,,Single Zone,,,0.0,0.25,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,135485,Urban,1974,1.0,1440543.14,1440543.14
2239,22413,8151,24421,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,93.0,1.0,1.0,102065.9275,84.0,1.0,1.0,102065.9275,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,65.0,0.0,Primary,Primary,0,1.0,10.0,Carrier,48TCEA07A3A5A0A0A0,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Bar/Pub/Lounge,1520,Urban,2008,1.0,102065.9275,102065.9275
2240,16848,8152,24422,,,,,,0.0,0.0,0.0,0.0,12.0,0.005681,3.0,300901.7093,Ductless Mini-Split AC,,0,0,0,168.0,300.0,,Primary,0,1.0,0.0,Carrier ,38AN012110,Single Zone,,,0.0,0.06,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Office,32800,Urban,1991,1.0,52966327.98,52966327.98
2241,16848,8152,24423,Rooftop Unit AC (RTU-AC) w/heat,,Hot Water from Boiler,,,0.0,0.5,1.0,26483163.99,1380.0,0.653409,1.0,34608675.4,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,20000.0,Primary,Primary,0,1.0,0.0,McQuay,RDT115CLW,Multizone,,,0.0,150.0,"Condenser,Supply",0.0,,,Another system controls exhaust air,,"C,HT,V",,Natural Gas,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Office,32800,Urban,1991,1.0,52966327.98,52966327.98
2242,16848,8152,24424,Rooftop Unit AC (RTU-AC) w/heat,,Hot Water from Boiler,,,0.0,0.5,2.0,26483163.99,720.0,0.340909,2.0,18056697.91,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,16000.0,Primary,Primary,0,1.0,0.0,McQuay,RDT075CLY,Multizone,,,0.0,105.0,"Condenser,Return,Supply",10.0,,,Another system controls exhaust air,,"C,HT,V",,Natural Gas,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Office,32800,Urban,1991,1.0,52966327.98,52966327.98
2243,16848,8152,24425,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,17000.0,,,0,1.0,0.0,Gaylord,CSU-46K-2W-56,Multizone,,,0.0,0.0,Exhaust,40.0,,,,,V,,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Office,32800,Urban,1991,1.0,52966327.98,52966327.98
2244,17928,8153,24426,Ductless Mini-Split HP,,Electricity,,,36.0,1.0,1.0,2526636.525,36.0,1.0,1.0,2526636.525,Ductless Mini-Split HP,,0,0,0,168.0,2800.0,Primary,Primary,0,1.0,1.0,,,Single Zone,Ductless Mini-Split HP,,0.0,0.8,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Restaurant,7200,Urban,1957,1.0,2526636.525,2526636.525
2245,13107,8154,24427,Room HP (RHP),,Electricity,,,0.0,0.0,2.0,0.0,0.0,0.0,1.0,0.0,Room HP (RHP),,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,GE,,Single Zone,Room HP (RHP),,0.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,90389,Urban,1984,1.0,1719485.533,1719485.533
2246,13107,8154,24428,Radiant baseboard,,Electricity,,Electric Resistance Heating,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Supplemental,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,90389,Urban,1984,1.0,1719485.533,1719485.533
2247,13107,8154,24429,Other,Above-door heater/blower,Electricity,,,0.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Supplemental,,0,2.0,0.0,,AA48H,Single Zone,,,0.0,0.5,Supply,0.0,None,,,,"HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,90389,Urban,1984,1.0,1719485.533,1719485.533
2248,13107,8154,24430,Radiant baseboard,,Electricity,,Electric Resistance Heating,0.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,4.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,90389,Urban,1984,1.0,1719485.533,1719485.533
2249,13107,8154,24431,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,5.0,0.0,0.0,0.0,2.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,0.0,0.0,,,,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,90389,Urban,1984,1.0,1719485.533,1719485.533
2250,18186,8156,24432,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.0,2.0,0.0,0.0,0.0,2.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,0.0,Alliance,4VS-29.8-AS-FF-CW,,,,2.0,10.0,Supply,0.0,,,,,"C,HT,V",,Unknown,Compressor-Centrifugal,Hospital,Hospital  - Hospital,102000,Urban,1940,5.0,1627024.229,270442.4427
2251,18186,8156,24433,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,0.0,Pace,A20/18AFCL2,Single Zone,,,0.0,0.0,Supply,0.0,,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Unknown,Not Applicable,Hospital,Hospital  - Hospital,102000,Urban,1940,5.0,1627024.229,270442.4427
2252,18186,8157,24434,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.0,5.0,0.0,0.0,0.0,5.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,,,,,"C,HT,V",,Unknown,Not Applicable,Hospital,Hospital  - Hospital,137000,Urban,1949,5.0,1627024.229,726404.6579999999
2253,18186,8157,24435,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,14180.0,Primary,Primary,0,1.0,0.0,Gaylord,CSU-17K,Multizone,,,0.0,25.0,"Return,Supply",10.0,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Unknown,Not Applicable,Hospital,Hospital  - Hospital,137000,Urban,1949,5.0,1627024.229,726404.6579999999
2254,18186,8157,24436,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.0,2.0,0.0,0.0,0.0,2.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,14770.0,Primary,Primary,0,1.0,0.0,Gaylord,CSU-17K,Multizone,,,0.0,25.0,"Return,Supply",10.0,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Unknown,Not Applicable,Hospital,Hospital  - Hospital,137000,Urban,1949,5.0,1627024.229,726404.6579999999
2255,18186,8157,24437,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.0,3.0,0.0,0.0,0.0,3.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,7790.0,Primary,Primary,0,1.0,0.0,Gaylord,CSU-7K,Multizone,,,0.0,15.0,"Return,Supply",7.5,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Unknown,Not Applicable,Hospital,Hospital  - Hospital,137000,Urban,1949,5.0,1627024.229,726404.6579999999
2256,18186,8157,24438,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.0,4.0,0.0,0.0,0.0,4.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,7790.0,Primary,Primary,0,1.0,0.0,Gaylord,CSU-7K,Multizone,,,0.0,15.0,"Return,Supply",7.5,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Unknown,Not Applicable,Hospital,Hospital  - Hospital,137000,Urban,1949,5.0,1627024.229,726404.6579999999
2257,18186,8158,24439,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,,,0,1.0,13.0,Huntair,EM3770T,,,,0.0,0.0,Exhaust,90.0,,,,,"HE,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,480000,Urban,2007,5.0,1627024.229,548839.0749
2258,18186,8158,24440,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.0,6.0,0.0,0.0,0.0,6.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,13.0,Huntair,EM3769T,Multizone,,,14.0,105.0,Supply,0.0,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Unknown,Not Applicable,Hospital,Hospital  - Hospital,480000,Urban,2007,5.0,1627024.229,548839.0749
2259,18186,8158,24441,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.0,5.0,0.0,0.0,0.0,5.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,13.0,Huntair,EM3769T,Multizone,,,10.0,75.0,Supply,0.0,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Unknown,Not Applicable,Hospital,Hospital  - Hospital,480000,Urban,2007,5.0,1627024.229,548839.0749
2260,18186,8158,24442,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.0,4.0,0.0,0.0,0.0,4.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,13.0,Huntair,EM3769T,Multizone,,,25.0,187.5,Supply,0.0,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Unknown,Not Applicable,Hospital,Hospital  - Hospital,480000,Urban,2007,5.0,1627024.229,548839.0749
2261,18186,8158,24443,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.0,3.0,0.0,0.0,0.0,3.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,36900.0,Primary,Primary,0,1.0,0.0,Huntair,,Multizone,,,9.0,0.0,Supply,0.0,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Unknown,Not Applicable,Hospital,Hospital  - Hospital,480000,Urban,2007,5.0,1627024.229,548839.0749
2262,18186,8158,24444,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.0,2.0,0.0,0.0,0.0,2.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,47500.0,Primary,Primary,0,1.0,0.0,Huntair,,Multizone,,,12.0,0.0,Supply,0.0,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Unknown,Not Applicable,Hospital,Hospital  - Hospital,480000,Urban,2007,5.0,1627024.229,548839.0749
2263,18186,8158,24445,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,13.0,Huntair,EM3769T,Multizone,,,25.0,187.5,Supply,0.0,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Unknown,Not Applicable,Hospital,Hospital  - Hospital,480000,Urban,2007,5.0,1627024.229,548839.0749
2264,18186,8158,24446,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,,,0,1.0,13.0,Huntair,EM3770T,Multizone,,,0.0,0.0,Exhaust,97.5,,,,,"HE,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,480000,Urban,2007,5.0,1627024.229,548839.0749
2265,18186,8158,24447,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,,,0,1.0,0.0,Huntair,,Multizone,,,0.0,0.0,Exhaust,0.0,,,,,"HE,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,480000,Urban,2007,5.0,1627024.229,548839.0749
2266,18186,8158,24448,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,,,0,1.0,13.0,Huntair,EM3770T,,,,0.0,0.0,Exhaust,60.0,,,,,"HE,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,480000,Urban,2007,5.0,1627024.229,548839.0749
2267,14934,8160,24449,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.29368,1.0,41625.65648,0.0,0.333333,1.0,47245.99888,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,2.0,12.0,Temtrol,Wf-dh30,Multizone,,,1.0,40.0,"Return,Supply",10.0,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,53543,Urban,1965,1.8,708690.6919,141738.1384
2268,14934,8160,24450,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.14684,4.0,20812.82824,0.0,0.166666,4.0,23622.92857,AHU with hydronic cooling and heating,,1,1,1,168.0,25000.0,Primary,Primary,0,1.0,9.0,Haakon,Airpak,Multizone,,,1.0,40.0,Supply,0.0,VAV w/ unknown reheat,,,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,53543,Urban,1965,1.8,708690.6919,141738.1384
2269,14934,8160,24451,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.118959,6.0,16861.0272,0.0,0.166666,2.0,23622.92857,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,55.0,Pace,A-24AF SI,Multizone,,,0.0,0.0,Supply,0.0,VAV w/ unknown reheat,,,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,53543,Urban,1965,1.5,708690.6919,141738.1384
2270,14934,8160,24452,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,,,0,1.0,0.0,McQuay,CAH039GDAM,Single Zone,,,0.0,0.0,Supply,0.0,,,,,V,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,53543,Urban,1965,1.8,708690.6919,141738.1384
2271,14934,8160,24453,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.14684,2.0,20812.82824,0.0,0.166666,3.0,23622.92857,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,0.0,Temtrol,WF-DH19,Multizone,,,1.0,10.0,"Return,Supply",3.0,VAV w/ unknown reheat,,,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,53543,Urban,1965,1.8,708690.6919,141738.1384
2272,14934,8160,24454,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.14684,5.0,20812.82824,0.0,0.166666,5.0,23622.92857,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,55.0,Pace,A33/30 AF SI,Multizone,,,0.0,0.0,"Return,Supply",0.0,VAV w/ unknown reheat,,,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,53543,Urban,1965,1.333333,708690.6919,141738.1384
2273,14934,8160,24455,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.14684,3.0,20812.82824,0.0,0.0,6.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,0.0,Haakon ,,Multizone,,,0.0,40.0,Supply,0.0,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Natural Gas,Not Applicable,Hospital,Hospital  - Hospital,53543,Urban,1965,1.8,708690.6919,141738.1384
2274,14934,8162,24456,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,3.0,0.0,Other,Data center split cooling system,0,0,0,168.0,0.0,,Primary,0,2.0,0.0,Liebert,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,,C,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,60745,Urban,1964,1.333333,708690.6919,141738.1384
2275,14934,8162,24457,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.333333,2.0,47245.99888,0.0,0.0,2.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,30000.0,Primary,Primary,0,1.0,0.0,,,Multizone,,,0.0,60.0,"Return,Supply",20.0,VAV w/ unknown reheat,Economizer/Motorized louvers,,,"C,HT,V",,Natural Gas,Not Applicable,Hospital,Hospital  - Hospital,60745,Urban,1964,1.0,708690.6919,141738.1384
2276,14934,8162,24458,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.333333,3.0,47245.99888,0.0,0.0,4.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,30000.0,Primary,Primary,0,1.0,0.0,,,Multizone,,,0.0,120.0,"Return,Supply",24.0,None,Economizer/Motorized louvers,,,"C,HT,V",,Natural Gas,Not Applicable,Hospital,Hospital  - Hospital,60745,Urban,1964,1.0,708690.6919,141738.1384
2277,14934,8162,24459,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.333333,1.0,47245.99888,0.0,0.0,1.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,30000.0,Primary,Primary,0,1.0,0.0,,,,,,0.0,15.0,"Return,Supply",7.5,VAV w/ unknown reheat,Economizer/Motorized louvers,,,"C,HT,V",,Natural Gas,Not Applicable,Hospital,Hospital  - Hospital,60745,Urban,1964,1.0,708690.6919,141738.1384
2278,14934,8163,24460,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.552446,1.0,78302.66759,0.0,1.0,1.0,141738.1384,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,55.0,Carrier,,Multizone,,,0.0,0.0,Supply,0.0,VAV w/ unknown reheat,,,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,16008,Urban,1965,1.5,708690.6919,141738.1384
2279,14934,8163,24461,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.447553,2.0,63435.32905,0.0,0.0,2.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,18.0,Huntair,45-26-1770,Multizone,,,8.0,0.0,Supply,0.0,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Natural Gas,Not Applicable,Hospital,Hospital  - Hospital,16008,Urban,1965,1.8,708690.6919,141738.1384
2280,14934,8164,24462,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.5,1.0,298312.338,0.0,0.5,1.0,298312.338,AHU with hydronic cooling and heating,,1,1,1,168.0,26000.0,Primary,Primary,0,1.0,0.0,Haakon,Airpak,Multizone,,,1.0,40.0,"Return,Supply",15.0,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,38200,Urban,1985,1.8,708690.6919,596624.6759
2281,14934,8164,24463,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.5,2.0,298312.338,0.0,0.5,2.0,298312.338,AHU with hydronic cooling and heating,,1,1,1,168.0,56000.0,Primary,Primary,0,1.0,0.0,Haakon,Airpak,Multizone,,,2.0,80.0,"Return,Supply",40.0,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,38200,Urban,1985,1.8,708690.6919,596624.6759
2282,14934,8165,24464,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,1.0,1.0,141738.1384,0.0,0.0,1.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,38000.0,Primary,Primary,0,1.0,0.0,Pace,YC,Multizone,,,2.0,80.0,"Return,Supply",15.0,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Natural Gas,Not Applicable,Hospital,Hospital  - Hospital,52790,Urban,1964,1.8,708690.6919,141738.1384
2283,22371,8166,24465,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,121.0,0.0,Primary,Primary,0,2.0,0.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,5000,Urban,1978,1.0,9346808.171,9346808.171
2284,10266,8168,24470,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,91.8,0.459459,2.0,923660.3962,92.127834,0.203619,2.0,409339.6935,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,19.0,Carrier ,48ss,Single Zone,,,1.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,92500,Urban,1987,1.0,2010321.696,2010321.696
2285,10266,8168,24471,,,,,,0.0,0.0,0.0,0.0,360.322195,0.79638,1.0,1600979.9919999999,Rooftop Unit AC (RTU-AC),,0,0,0,168.0,0.0,,Primary,0,3.0,2.0,Carrier ,48tcf,Single Zone,,,1.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,92500,Urban,1987,1.0,2010321.696,2010321.696
2286,10266,8168,24472,Other,Split DX cooling with electric heat,,Electric strip heat,Electric Resistance Auxiliary Heating,0.0,0.0,4.0,0.0,0.0,0.0,5.0,0.0,Other,Split DX cooling with electric heat,0,0,0,168.0,0.0,Primary,Primary,0,9.0,9.0,Carrier ,38ck,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,92500,Urban,1987,1.0,2010321.696,2010321.696
2287,10266,8168,24473,Ductless Mini-Split HP,,Electricity,,,108.0,0.5405399999999999,1.0,1086659.29,0.0,0.0,3.0,0.0,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,5.0,9.0,Mitsubishi ,Puy.a36nha4,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,92500,Urban,1987,1.0,2010321.696,2010321.696
2288,10266,8168,24474,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,0.0,0.0,3.0,0.0,0.0,0.0,4.0,0.0,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,136.0,9.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,92500,Urban,1987,1.0,2010321.696,2010321.696
2289,12338,8174,24497,,,,,,0.0,0.0,0.0,0.0,49.3,0.316634,2.0,200715.5737,Rooftop Unit AC (RTU-AC),,0,0,0,168.0,1500.0,,,0,1.0,5.0,York,ZF048N06B2AAA1A,Multizone,,,0.0,1.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Nursing Home,87611,Urban,1989,1.0,633904.0461,633904.0461
2290,12338,8174,24498,,,,,,0.0,0.0,0.0,0.0,59.0,0.378933,1.0,240207.1619,Rooftop Unit AC (RTU-AC),,0,0,0,168.0,1750.0,,,0,1.0,5.0,York,ZFN060N10B2AAA1A,Multizone,,,0.0,1.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Nursing Home,87611,Urban,1989,1.0,633904.0461,633904.0461
2291,12338,8174,24499,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,100.0,1.0,1.0,633904.0461,47.4,0.304431,3.0,192980.0427,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,3400.0,,,0,1.0,19.0,York,DHUCT048N125A,Multizone,,,0.0,2.25,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Nursing Home,87611,Urban,1989,1.0,633904.0461,633904.0461
2292,12338,8174,24500,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,4.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,0.0,Fraser Johnson,,Multizone,,,0.0,0.0,"Condenser,Exhaust,Supply",0.0,None,,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Nursing Home,87611,Urban,1989,1.0,633904.0461,633904.0461
2293,13188,8175,24501,Water source heat pump,,Hot Water from Boiler,Electric strip heat,Electric Resistance Auxiliary Heating,0.0,0.016393,10.0,2581.8081039999997,38.7,0.039938,9.0,6290.017205,Water source heat pump,,0,0,0,168.0,850.0,Primary,Primary,0,1.0,15.0,HydroHeat,Hydroheat 03-036,Single Zone,Water source heat pump,,0.0,0.3,Supply,0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Natural Gas,Not Applicable,Hospital,Hospital  - Hospital,53500,Urban,2004,1.0,157494.5467,157494.5467
2294,13188,8175,24502,Water source heat pump,,Hot Water from Boiler,Electric strip heat,Electric Resistance Auxiliary Heating,0.0,0.360655,1.0,56801.19572999999,301.4,0.311042,1.0,48987.418789999996,Water source heat pump,,0,0,0,168.0,870.0,Primary,Primary,0,22.0,15.0,HydroHeat,03-015-WTARH,Single Zone,Water source heat pump,,0.0,0.3,Supply,0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Natural Gas,Not Applicable,Hospital,Hospital  - Hospital,53500,Urban,2004,1.0,157494.5467,157494.5467
2295,13188,8175,24503,Water source heat pump,,Hot Water from Boiler,Electric strip heat,Electric Resistance Auxiliary Heating,0.0,0.065573,6.0,10327.38991,72.4,0.07471599999999999,6.0,11767.36255,Water source heat pump,,0,0,0,168.0,1350.0,Primary,Primary,0,4.0,15.0,HydroHeat,Hydroheat 03-027,Single Zone,Water source heat pump,,0.0,0.0,Supply,0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Natural Gas,Not Applicable,Hospital,Hospital  - Hospital,53500,Urban,2004,1.0,157494.5467,157494.5467
2296,13188,8175,24504,Water source heat pump,,Hot Water from Boiler,Electric strip heat,Electric Resistance Auxiliary Heating,0.0,0.09836,3.0,15491.16361,133.8,0.13808,2.0,21746.847,Water source heat pump,,0,0,0,168.0,1440.0,Primary,Primary,0,6.0,15.0,HydroHeat,Hydroheat 03-032,Single Zone,Water source heat pump,,0.0,0.0,Supply,0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Natural Gas,Not Applicable,Hospital,Hospital  - Hospital,53500,Urban,2004,1.0,157494.5467,157494.5467
2297,13188,8175,24505,Water source heat pump,,Hot Water from Boiler,Electric strip heat,Electric Resistance Auxiliary Heating,0.0,0.065573,5.0,10327.38991,61.2,0.063157,8.0,9946.883084000001,Water source heat pump,,0,0,0,168.0,710.0,Primary,Primary,0,4.0,15.0,HydroHeat,Hydroheat 03-020,Single Zone,Water source heat pump,,0.0,0.0,Supply,0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Natural Gas,Not Applicable,Hospital,Hospital  - Hospital,53500,Urban,2004,1.0,157494.5467,157494.5467
2298,13188,8175,24506,Water source heat pump,,Hot Water from Boiler,Electric strip heat,Electric Resistance Auxiliary Heating,0.0,0.09836,4.0,15491.16361,27.78,0.028668,10.0,4515.053664,Water source heat pump,,0,0,0,168.0,200.0,Primary,Primary,0,6.0,15.0,HydroHeat,Hydroheat 03-006-WTARH,Single Zone,Water source heat pump,,0.0,0.0,Supply,0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Natural Gas,Not Applicable,Hospital,Hospital  - Hospital,53500,Urban,2004,1.0,157494.5467,157494.5467
2299,13188,8175,24507,Water source heat pump,,Hot Water from Boiler,Electric strip heat,Electric Resistance Auxiliary Heating,0.0,0.180327,2.0,28400.519119999997,87.12,0.089907,4.0,14159.86221,Water source heat pump,,0,0,0,168.0,500.0,Primary,Primary,0,11.0,15.0,HydroHeat,Hydroheat 03-010-WTARH,Single Zone,Water source heat pump,,0.0,0.0,Supply,0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Natural Gas,Not Applicable,Hospital,Hospital  - Hospital,53500,Urban,2004,1.0,157494.5467,157494.5467
2300,13188,8175,24508,Water source heat pump,,Hot Water from Boiler,Electric strip heat,Electric Resistance Auxiliary Heating,0.0,0.032786,9.0,5163.616207,63.6,0.065634,7.0,10336.99708,Water source heat pump,,0,0,0,168.0,1500.0,Primary,Primary,0,2.0,15.0,HydroHeat,Hydroheat 03-044-WTARH,Single Zone,Water source heat pump,,0.0,0.0,Supply,0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Natural Gas,Not Applicable,Hospital,Hospital  - Hospital,53500,Urban,2004,1.0,157494.5467,157494.5467
2301,13188,8175,24509,Water source heat pump,,Hot Water from Boiler,Electric strip heat,Electric Resistance Auxiliary Heating,0.0,0.04918,7.0,7745.581805,83.7,0.086377,5.0,13603.90646,Water source heat pump,,0,0,0,168.0,1200.0,Primary,Primary,0,3.0,15.0,HydroHeat,Hydroheat 03-038-WTARH,Single Zone,Water source heat pump,,0.0,0.0,Supply,0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Natural Gas,Not Applicable,Hospital,Hospital  - Hospital,53500,Urban,2004,1.0,157494.5467,157494.5467
2302,13188,8175,24510,Water source heat pump,,Hot Water from Boiler,Electric strip heat,Electric Resistance Auxiliary Heating,0.0,0.032786,8.0,5163.616207,99.3,0.102476,3.0,16139.41116,Water source heat pump,,0,0,0,168.0,1960.0,Primary,Primary,0,2.0,15.0,HydroHeat,Hydroheat 03-038-WTARH,Single Zone,Water source heat pump,,0.0,0.0,Supply,0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Natural Gas,Not Applicable,Hospital,Hospital  - Hospital,53500,Urban,2004,1.0,157494.5467,157494.5467
2303,14167,8178,24515,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.375,1.0,192707.6292,0.0,0.302631,2.0,155518.1401,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,15.0,54.0,York,,Multizone,,,1.0,20.0,"Return,Supply",15.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,666767,Urban,1965,1.0,513887.0112,513887.0112
2304,14167,8178,24516,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.25,3.0,128471.7528,0.0,0.201754,3.0,103678.76,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,10.0,54.0,York,,Multizone,,,1.0,40.0,"Return,Supply",30.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,666767,Urban,1965,1.0,513887.0112,513887.0112
2305,14167,8178,24517,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.25,2.0,128471.7528,0.0,0.330409,1.0,169792.8935,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,10.0,21.0,York,,Multizone,,,1.0,60.0,Supply,0.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,666767,Urban,1965,1.0,513887.0112,513887.0112
2306,14167,8178,24518,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.125,4.0,64235.8764,0.0,0.165204,4.0,84896.18979,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,5.0,21.0,Govern-Air,,Multizone,,,1.0,150.0,"Return,Supply",75.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,666767,Urban,1965,1.0,513887.0112,513887.0112
2307,17229,8181,24531,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,5.0,0.0,720.0,0.352941,1.0,5059722.399,AHU with DX cooling and combustion heating,,0,0,0,168.0,30000.0,Primary,Primary,0,1.0,23.0,Mcquay,Rps080csa,Multizone,,,1.0,40.0,"Condenser,Return,Supply",20.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,176000,Urban,1912,1.0,17521640.03,14335887.3
2308,17229,8181,24532,Other,heating system with heat recovery,,,,0.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,11250.0,,,0,1.0,24.0,Semco,Ep-13,,,,0.0,20.0,Supply,0.0,,Fixed-position louvers,Fixed position open louvers,,"HE,V",ERV,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,176000,Urban,1912,1.0,17521640.03,14335887.3
2309,17229,8181,24533,Other,Gas fired make up air unit,NG,,,0.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,23.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,Fixed-position louvers,Fixed position open louvers,,"HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,176000,Urban,1912,1.0,17521640.03,14335887.3
2310,17229,8181,24534,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,5.0,0.0,AHU with DX coil,,0,0,0,140.0,0.0,,Primary,0,1.0,24.0,,,Single Zone,,,0.0,15.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,176000,Urban,1912,1.0,17521640.03,14335887.3
2311,17229,8181,24535,Cabinet-style fan coil unit,,Hot Water from Boiler,ERV/HRV,,0.0,0.5315310000000001,1.0,7619968.512,0.0,0.343932,2.0,4930570.391,Cabinet-style fan coil unit,,0,0,0,35.0,360.0,Primary,Primary,0,59.0,23.0,,5HBC32,Single Zone,,,1.0,0.0,Supply,0.0,None,,,,"C,HT",,Natural Gas,Compressor-Reciprocating,Lodging,Lodging - Hotel,176000,Urban,1912,1.0,17521640.03,14335887.3
2312,17229,8181,24536,Cabinet-style fan coil unit,,Hot Water from Boiler,ERV/HRV,,0.0,0.23423400000000003,2.0,3357952.2260000003,0.0,0.151563,3.0,2172790.087,Cabinet-style fan coil unit,,0,0,0,35.0,625.0,Primary,Primary,0,26.0,23.0,,8HBC32,Single Zone,,,1.0,0.0,Supply,0.0,None,,,,"C,HT",,Natural Gas,Compressor-Reciprocating,Lodging,Lodging - Hotel,176000,Urban,1912,1.0,17521640.03,14335887.3
2313,17229,8181,24537,Cabinet-style fan coil unit,,Hot Water from Boiler,ERV/HRV,,0.0,0.23423400000000003,3.0,3357952.2260000003,0.0,0.151563,4.0,2172790.087,Cabinet-style fan coil unit,,0,0,0,35.0,860.0,Primary,Primary,0,26.0,23.0,,10HBC32,Single Zone,,,1.0,0.0,Supply,0.0,None,,,,"C,HT",,Natural Gas,Compressor-Reciprocating,Lodging,Lodging - Hotel,176000,Urban,1912,1.0,17521640.03,14335887.3
2314,18701,8182,24538,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,240.0,0.798004,1.0,231583.6413,180.0,1.0,1.0,290203.6096,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,112.0,2000.0,Primary,Primary,0,3.0,20.0,York,,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Bar/Pub/Lounge,4000,Urban,1976,1.0,290203.6096,290203.6096
2315,18701,8182,24539,Suspended Unitary Heater,,NG,,,60.75,0.201995,2.0,58619.67812999999,0.0,0.0,0.0,0.0,,,0,0,0,112.0,600.0,Primary,,0,1.0,19.0,Dayton,ZE075,Single Zone,,,0.0,0.5,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Restaurant,Restaurant - Bar/Pub/Lounge,4000,Urban,1976,1.0,290203.6096,290203.6096
2316,15203,8183,24540,Cabinet-style fan coil unit,,Hot Water from Boiler,,,0.0,0.058823,7.0,473997.1536,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,Herman nelson,,Single Zone,,,0.0,0.0,Supply,0.0,None,Louvers (unknown if motorized/economizer),Motorized louvers,,"HT,V",,Natural Gas,Not Applicable,School,School - Elementary School,73382,Urban,1929,9.25,8455314.087000001,8058024.134
2317,15203,8183,24541,Radiant baseboard,,Hot Water from Boiler,,,0.0,0.058823,10.0,473997.1536,0.0,0.0,0.0,0.0,,,0,0,0,0.0,0.0,Primary,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Natural Gas,Not Applicable,School,School - Elementary School,73382,Urban,1929,9.25,8455314.087000001,8058024.134
2318,15203,8183,24542,Cabinet-style fan coil unit,,Hot Water from Boiler,,,0.0,0.058823,5.0,473997.1536,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Natural Gas,Not Applicable,School,School - Elementary School,73382,Urban,1929,4.5,8455314.087000001,8058024.134
2319,15203,8183,24543,Cabinet-style fan coil unit,,Hot Water from Boiler,,,0.0,0.058823,8.0,473997.1536,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,Herman nelson,,Single Zone,,,0.0,0.0,Supply,0.0,None,Louvers (unknown if motorized/economizer),Motorized louvers,,"HT,V",,Natural Gas,Not Applicable,School,School - Elementary School,73382,Urban,1929,9.25,8455314.087000001,8058024.134
2320,15203,8183,24544,Radiant baseboard,,Hot Water from Boiler,,,0.0,0.117647,1.0,948002.3653,0.0,0.0,0.0,0.0,,,0,0,0,0.0,0.0,Primary,,0,2.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Natural Gas,Not Applicable,School,School - Elementary School,73382,Urban,1929,1.0,8455314.087000001,8058024.134
2321,15203,8183,24545,Radiant baseboard,,Hot Water from Boiler,,,0.0,0.058823,11.0,473997.1536,0.0,0.0,0.0,0.0,,,0,0,0,0.0,0.0,Primary,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Natural Gas,Not Applicable,School,School - Elementary School,73382,Urban,1929,1.6666666669999999,8455314.087000001,8058024.134
2322,15203,8183,24546,Radiant baseboard,,Hot Water from Boiler,,,0.0,0.058823,9.0,473997.1536,0.0,0.0,0.0,0.0,,,0,0,0,0.0,0.0,Primary,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Natural Gas,Not Applicable,School,School - Elementary School,73382,Urban,1929,4.5,8455314.087000001,8058024.134
2323,15203,8183,24547,Radiant baseboard,,Hot Water from Boiler,,,0.0,0.117647,3.0,948002.3653,0.0,0.0,0.0,0.0,,,0,0,0,0.0,0.0,Primary,,0,2.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Natural Gas,Not Applicable,School,School - Elementary School,73382,Urban,1929,1.0,8455314.087000001,8058024.134
2324,15203,8183,24548,Cabinet-style fan coil unit,,Hot Water from Boiler,,,0.0,0.058823,4.0,473997.1536,0.0,0.0,0.0,0.0,,,0,0,0,0.0,0.0,Primary,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Natural Gas,Not Applicable,School,School - Elementary School,73382,Urban,1929,1.0,8455314.087000001,8058024.134
2325,15203,8183,24549,Radiant baseboard,,Hot Water from Boiler,,,0.0,0.058823,6.0,473997.1536,0.0,0.0,0.0,0.0,,,0,0,0,0.0,0.0,Primary,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Natural Gas,Not Applicable,School,School - Elementary School,73382,Urban,1929,1.0,8455314.087000001,8058024.134
2326,15203,8183,24550,Radiant baseboard,,Hot Water from Boiler,,,0.0,0.058823,14.0,473997.1536,0.0,0.0,0.0,0.0,,,0,0,0,0.0,0.0,Primary,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Natural Gas,Not Applicable,School,School - Elementary School,73382,Urban,1929,4.5,8455314.087000001,8058024.134
2327,15203,8183,24551,Radiant baseboard,,Hot Water from Boiler,,,0.0,0.058823,12.0,473997.1536,0.0,0.0,0.0,0.0,,,0,0,0,0.0,0.0,Primary,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Natural Gas,Not Applicable,School,School - Elementary School,73382,Urban,1929,4.5,8455314.087000001,8058024.134
2328,15203,8183,24552,Cabinet-style fan coil unit,,Hot Water from Boiler,,,0.0,0.058823,13.0,473997.1536,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,Herman nelson,,Single Zone,,,0.0,0.0,Supply,0.0,None,Louvers (unknown if motorized/economizer),Motorized louvers,,"HT,V",,Natural Gas,Not Applicable,School,School - Elementary School,73382,Urban,1929,9.25,8455314.087000001,8058024.134
2329,15203,8183,24553,Cabinet-style fan coil unit,,Hot Water from Boiler,,,0.0,0.117647,2.0,948002.3653,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,0.0,Herman nelson,,Single Zone,,,0.0,0.0,Supply,0.0,None,Louvers (unknown if motorized/economizer),Motorized louvers,,"HT,V",,Natural Gas,Not Applicable,School,School - Elementary School,73382,Urban,1929,1.6666666669999999,8455314.087000001,8058024.134
2330,15203,8184,24554,Cabinet-style fan coil unit,,Hot Water from Boiler,,,0.0,1.0,1.0,395313.3859,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,17.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,Fixed-position louvers,Fixed position open louvers,,"HT,V",,Natural Gas,Not Applicable,School,School - Elementary School,1200,Urban,2002,1.0,8455314.087000001,395313.3859
2331,21809,8185,24555,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,400.0,1.0,1.0,274196.1146,300.0,1.0,1.0,274196.1146,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,114.0,0.0,Primary,Primary,0,2.0,4.0,York,Zj150n20v2kab7a,Single Zone,,,0.0,5.0,"Condenser,Supply",0.0,,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Fast Food Restaurant,2650,Urban,2015,1.0,274196.1146,274196.1146
2332,17663,8186,24556,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,100.0,0.24414,3.0,68646.64727999999,60.0,0.208333,3.0,58578.52858,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,143.0,0.0,Primary,Primary,0,1.0,30.0,Lennox,GCS16-653-125-1Y,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,5000,Urban,1991,1.0,281177.3871,281177.3871
2333,17663,8186,24557,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,160.0,0.390625,1.0,109834.9168,90.0,0.3125,1.0,87867.93346,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,143.0,0.0,Primary,Primary,0,1.0,30.0,Lennox,GCS16-953-200-3Y,Single Zone,,,0.0,2.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,5000,Urban,1991,1.0,281177.3871,281177.3871
2334,17663,8186,24558,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,103.0,0.25146399999999997,2.0,70705.99046,90.0,0.3125,2.0,87867.93346,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,138.0,3000.0,Primary,Primary,0,1.0,4.0,Carrier,48TCDD08A2A5A0A0A0,Single Zone,,,0.0,1.7,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,5000,Urban,1991,1.0,281177.3871,281177.3871
2335,17663,8186,24559,Ductless Mini-Split HP,,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,46.6,0.11376900000000001,4.0,31989.27015,48.0,0.166666,4.0,46862.71039,Ductless Mini-Split HP,,0,0,0,143.0,1100.0,Supplemental,Supplemental,0,2.0,0.0,Hitachi,KFR-24W,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,5000,Urban,1991,1.0,281177.3871,281177.3871
