,site_reference_number,facility_id,hvac_system_id,heating_system_type,heating_system_type_other,primary_heat_fuel,aux_heat,electric_resistance_heat_type,total_hvac_heating_capacity_kbtu,facility_heating_capacity_fraction,facility_heating_capacity_rank,regional_heated_sqft_represented,total_hvac_cooling_capacity_kbtu,facility_cooling_capacity_fraction,facility_cooling_capacity_rank,regional_cooled_sqft_represented,cooling_system_type,cooling_system_type_other,hydronic_heating,hydronic_cooling,hydronic_heating_or_cooling,avg_hours_per_week,airflow_capacity,system_primary_heat,system_primary_cool,primary_ventilation_source,num_identical_units,system_age_years,type_manufacturer,type_model,zone_type,heat_pump_type,component_vent_other,fan_supply_vfd,fan_supply_hp,fan,total_return_exhaust_fan_hp,supply_control_method,ventilation_outside_air,ventilation_exhaust,controls_comm_types,heat_cool_vent,component_heat_exchange,boiler_fuel_type,chiller_type,primary_building_type_facility,detailed_econ,total_building_area,urban_rural,year_constructed,sample_weight_hvac,regional_site_sqft_represented,regional_site_conditioned_sqft_represented
2336,17663,8186,24560,Furnace,,NG,,,0.0,0.0,5.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,143.0,4000.0,Supplemental,,0,1.0,3.0,CaptiveAire,A2-D.500-G15,Single Zone,,,1.0,3.0,Supply,0.0,None,Louvers (unknown if motorized/economizer),,,"HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,5000,Urban,1991,1.0,281177.3871,281177.3871
2337,10327,8187,24561,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,Other,Unidentifed condensing unit ,0,0,0,168.0,0.0,,Primary,0,1.0,0.0,,,,,,0.0,0.0,Condenser,0.0,None,,,,C,,Not Applicable,Not Applicable,Restaurant,Restaurant - Fast Food Restaurant,5541,Urban,1996,1.0,402206.3924,402206.3924
2338,10327,8187,24562,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,19.4,0.370229,2.0,148908.4704,0.0,0.0,3.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,119.0,0.0,Primary,Primary,0,1.0,9.0,York,D4cg150n20025mfc,Single Zone,,,0.0,0.75,"Condenser,Exhaust,Supply",0.55,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Fast Food Restaurant,5541,Urban,1996,1.0,402206.3924,402206.3924
2339,10327,8187,24563,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,33.0,0.6297699999999999,1.0,253297.5197,0.0,0.0,1.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,119.0,0.0,Primary,Primary,0,2.0,9.0,York,D3cg120n16525mbd,Single Zone,,,0.0,0.5,"Condenser,Exhaust,Supply",0.05,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Fast Food Restaurant,5541,Urban,1996,1.0,402206.3924,402206.3924
2340,10327,8187,24564,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,Other,Unidentifed condensing unit ,0,0,0,168.0,0.0,,Primary,0,1.0,0.0,Manitowoc ,,,,,0.0,0.0,Condenser,0.0,None,,,,C,,Not Applicable,Not Applicable,Restaurant,Restaurant - Fast Food Restaurant,5541,Urban,1996,1.0,402206.3924,402206.3924
2341,20204,8188,24565,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,72.0,0.0,Primary,Primary,0,3.0,6.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,7755,Urban,2013,1.0,3899761.262,399918.6558
2342,20204,8188,24566,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,2.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,55.0,0.0,Primary,Primary,0,1.0,6.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,7755,Urban,2013,1.0,3899761.262,399918.6558
2343,20204,8189,24567,,,,Furnace,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,,,0,1.0,7.0,Champion/reznor,5500SD / N55S,Single Zone,,,0.0,0.75,Supply,0.0,None,Fixed-position louvers,Another system controls exhaust air,,"HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,6570,Urban,2013,1.0,3899761.262,338809.2287
2344,20204,8189,24568,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,406.0,1.0,1.0,338809.2287,360.0,1.0,1.0,338809.2287,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,126.0,0.0,Primary,Primary,0,2.0,6.0,Trane,YSD180F3RLA03D000000000A0A00000000000000,Single Zone,,,0.0,3.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,6570,Urban,2013,1.0,3899761.262,338809.2287
2345,20204,8190,24569,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,77.0,0.0,Primary,Primary,0,4.0,6.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Beauty / Barber,10802,Urban,2013,1.6666666669999999,3899761.262,557049.8155
2346,20204,8191,24570,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,173.333333,0.070033,7.0,182364.7808,163.333333,0.06639500000000001,7.0,172891.4886,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,84.0,0.0,Primary,Primary,0,2.0,6.0,Lennox,LGH048S4TS2G,Single Zone,,,0.0,2.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Clothing,50495,Urban,2013,1.6666666669999999,3899761.262,2603983.562
2347,20204,8191,24571,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,240.0,0.096969,5.0,252505.682,196.666667,0.079945,5.0,208175.4659,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,84.0,0.0,Primary,Primary,0,1.0,6.0,Lennox,LGH120H4MM2G,Single Zone,,,0.0,3.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Clothing,50495,Urban,2013,1.6666666669999999,3899761.262,2603983.562
2348,20204,8191,24572,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,520.0,0.210101,2.0,547099.5503,590.0,0.239837,2.0,624531.6055,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,84.0,0.0,Primary,Primary,0,3.0,6.0,Lennox,LGH120H4MS2G,Single Zone,,,0.0,3.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Clothing,50495,Urban,2013,1.6666666669999999,3899761.262,2603983.562
2349,20204,8191,24573,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,675.0,0.272727,1.0,710176.6249,760.0,0.30894299999999997,1.0,804482.4936,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,84.0,0.0,Primary,Primary,0,3.0,6.0,Lennox,LGH156H4ML2G,Single Zone,,,0.0,3.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Clothing,50495,Urban,2013,1.6666666669999999,3899761.262,2603983.562
2350,20204,8191,24574,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,346.666667,0.140067,4.0,364732.1656,253.333333,0.10298099999999999,4.0,268160.8312,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,84.0,0.0,Primary,Primary,0,1.0,6.0,Lennox,LGH156H4MS2G,Single Zone,,,0.0,3.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Clothing,50495,Urban,2013,1.6666666669999999,3899761.262,2603983.562
2351,20204,8191,24575,Suspended Unitary Heater,,NG,,,0.0,0.0,8.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,Lennox,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Clothing,50495,Urban,2013,1.6666666669999999,3899761.262,2603983.562
2352,20204,8191,24576,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,173.333333,0.070033,6.0,182364.7808,166.666667,0.06775,6.0,176419.8863,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,84.0,0.0,Primary,Primary,0,1.0,6.0,Lennox,LGH102H4MS1G,Single Zone,,,0.0,2.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Clothing,50495,Urban,2013,1.6666666669999999,3899761.262,2603983.562
2353,20204,8191,24577,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,346.666667,0.140067,3.0,364732.1656,330.0,0.13414600000000002,3.0,349313.9789,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,84.0,0.0,Primary,Primary,0,1.0,6.0,Lennox,LGH210H4MS2G,Single Zone,,,0.0,7.5,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Clothing,50495,Urban,2013,1.6666666669999999,3899761.262,2603983.562
2354,16485,8192,24578,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.032257999999999995,13.0,166193.4224,0.0,0.0,0.0,0.0,,,1,0,1,30.28846154,0.0,Primary,,0,1.0,65.0,Trane,,Single Zone,,,0.0,0.0,Supply,0.0,None,Louvers (unknown if motorized/economizer),Fixed position open louvers,,"HT,V",,Natural Gas,Not Applicable,School,School - High School,288808,Urban,1954,1.0,5649427.875,5152006.4
2355,16485,8192,24579,AHU with hydronic heating coil,,Hot Water from Boiler,Heat from another system (e.g. hot water coil),,0.0,0.06451599999999999,3.0,332386.8449,0.0,0.0,0.0,0.0,,,1,0,1,30.28846154,0.0,Primary,,0,2.0,65.0,Trane,40BI21,Single Zone,,,0.0,5.0,Supply,0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"HT,V",,Natural Gas,Not Applicable,School,School - High School,288808,Urban,1954,1.0,5649427.875,5152006.4
2356,16485,8192,24580,AHU with hydronic heating coil,,Hot Water from Boiler,Heat from another system (e.g. hot water coil),,0.0,0.032257999999999995,14.0,166193.4224,0.0,0.0,0.0,0.0,,,1,0,1,30.28846154,0.0,Primary,,0,1.0,65.0,Trane,44BI21,Single Zone,,,0.0,20.0,Supply,0.0,None,Fixed-position louvers,Another system controls exhaust air,,"HT,V",,Natural Gas,Not Applicable,School,School - High School,288808,Urban,1954,1.0,5649427.875,5152006.4
2357,16485,8192,24581,AHU with hydronic heating coil,,Hot Water from Boiler,Heat from another system (e.g. hot water coil),,0.0,0.06451599999999999,10.0,332386.8449,0.0,0.0,0.0,0.0,,,1,0,1,30.28846154,0.0,Primary,,0,2.0,65.0,Trane,Climate Changer 10,Single Zone,,,0.0,1.5,Supply,0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"HT,V",,Natural Gas,Not Applicable,School,School - High School,288808,Urban,1954,1.0,5649427.875,5152006.4
2358,16485,8192,24582,AHU with hydronic heating coil,,Hot Water from Boiler,Heat from another system (e.g. hot water coil),,0.0,0.06451599999999999,7.0,332386.8449,0.0,0.0,0.0,0.0,,,1,0,1,30.28846154,0.0,Primary,,0,2.0,65.0,Trane,Climate Changer 1-10A,Single Zone,,,0.0,0.75,Supply,0.0,None,Fixed-position louvers,Another system controls exhaust air,,"HT,V",,Natural Gas,Not Applicable,School,School - High School,288808,Urban,1954,1.0,5649427.875,5152006.4
2359,16485,8192,24583,AHU with hydronic heating coil,,Hot Water from Boiler,Heat from another system (e.g. hot water coil),,0.0,0.032257999999999995,17.0,166193.4224,0.0,0.0,0.0,0.0,,,1,0,1,30.28846154,0.0,Primary,,0,1.0,65.0,Trane,Climate Changer 1-12A,Single Zone,,,0.0,3.0,Supply,0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"HT,V",,Natural Gas,Not Applicable,School,School - High School,288808,Urban,1954,1.0,5649427.875,5152006.4
2360,16485,8192,24584,AHU with hydronic heating coil,,Hot Water from Boiler,Heat from another system (e.g. hot water coil),,0.0,0.032257999999999995,15.0,166193.4224,0.0,0.0,0.0,0.0,,,1,0,1,30.28846154,0.0,Primary,,0,1.0,65.0,Trane,Climate Changer 1-15A,Single Zone,,,0.0,1.0,Supply,0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"HT,V",,Natural Gas,Not Applicable,School,School - High School,288808,Urban,1954,1.0,5649427.875,5152006.4
2361,16485,8192,24585,AHU with hydronic heating coil,,Hot Water from Boiler,Heat from another system (e.g. hot water coil),,0.0,0.032257999999999995,12.0,166193.4224,0.0,0.0,0.0,0.0,,,1,0,1,30.28846154,0.0,Primary,,0,1.0,65.0,Trane,Climate Changer 2-15A,Single Zone,,,0.0,3.0,Supply,0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"HT,V",,Natural Gas,Not Applicable,School,School - High School,288808,Urban,1954,1.0,5649427.875,5152006.4
2362,16485,8192,24586,AHU with hydronic heating coil,,Hot Water from Boiler,Heat from another system (e.g. hot water coil),,0.0,0.06451599999999999,9.0,332386.8449,0.0,0.0,0.0,0.0,,,1,0,1,30.28846154,0.0,Primary,,0,2.0,65.0,Trane,Climate Changer 8,Single Zone,,,0.0,1.5,Supply,0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"HT,V",,Natural Gas,Not Applicable,School,School - High School,288808,Urban,1954,1.0,5649427.875,5152006.4
2363,16485,8192,24587,AHU with hydronic heating coil,,Hot Water from Boiler,Heat from another system (e.g. hot water coil),,0.0,0.032257999999999995,16.0,166193.4224,0.0,0.0,0.0,0.0,,,1,0,1,30.28846154,0.0,Primary,,0,1.0,65.0,Trane,,Single Zone,,,0.0,0.75,Supply,0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"HT,V",,Natural Gas,Not Applicable,School,School - High School,288808,Urban,1954,1.0,5649427.875,5152006.4
2364,16485,8192,24588,AHU with hydronic heating coil,,Hot Water from Boiler,Heat from another system (e.g. hot water coil),,0.0,0.12903199999999998,1.0,664773.6898,0.0,0.0,0.0,0.0,,,1,0,1,30.28846154,0.0,Primary,,0,4.0,65.0,Trane,V118CB,Single Zone,,,0.0,1.5,Supply,0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"HT,V",,Natural Gas,Not Applicable,School,School - High School,288808,Urban,1954,1.0,5649427.875,5152006.4
2365,16485,8192,24589,AHU with hydronic heating coil,,Hot Water from Boiler,Heat from another system (e.g. hot water coil),,0.0,0.096774,2.0,498580.2673,0.0,0.0,0.0,0.0,,,1,0,1,30.28846154,0.0,Primary,,0,3.0,65.0,Trane,v118cb,Single Zone,,,0.0,2.0,Supply,0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"HT,V",,Natural Gas,Not Applicable,School,School - High School,288808,Urban,1954,1.0,5649427.875,5152006.4
2366,16485,8192,24590,AHU with hydronic heating coil,,Hot Water from Boiler,Heat from another system (e.g. hot water coil),,0.0,0.06451599999999999,5.0,332386.8449,0.0,0.0,0.0,0.0,,,1,0,1,30.28846154,0.0,Primary,,0,2.0,65.0,Trane,v118cb,Single Zone,,,0.0,5.0,Supply,0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"HT,V",,Natural Gas,Not Applicable,School,School - High School,288808,Urban,1954,1.0,5649427.875,5152006.4
2367,16485,8192,24591,AHU with hydronic heating coil,,Hot Water from Boiler,Heat from another system (e.g. hot water coil),,0.0,0.06451599999999999,11.0,332386.8449,0.0,0.0,0.0,0.0,,,1,0,1,30.28846154,0.0,Primary,,0,2.0,65.0,Trane,v121cb,Single Zone,,,0.0,2.0,Supply,0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"HT,V",,Natural Gas,Not Applicable,School,School - High School,288808,Urban,1954,1.0,5649427.875,5152006.4
2368,16485,8192,24592,AHU with hydronic heating coil,,Hot Water from Boiler,Heat from another system (e.g. hot water coil),,0.0,0.06451599999999999,6.0,332386.8449,0.0,0.0,0.0,0.0,,,1,0,1,30.28846154,0.0,Primary,,0,2.0,65.0,Trane,v121cb,Single Zone,,,0.0,3.0,Supply,0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"HT,V",,Natural Gas,Not Applicable,School,School - High School,288808,Urban,1954,1.0,5649427.875,5152006.4
2369,16485,8192,24593,AHU with hydronic heating coil,,Hot Water from Boiler,Heat from another system (e.g. hot water coil),,0.0,0.06451599999999999,4.0,332386.8449,0.0,0.0,0.0,0.0,,,1,0,1,30.28846154,0.0,Primary,,0,2.0,65.0,Trane,v121cb,Single Zone,,,0.0,5.0,Supply,0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"HT,V",,Natural Gas,Not Applicable,School,School - High School,288808,Urban,1954,1.0,5649427.875,5152006.4
2370,16485,8192,24594,AHU with hydronic heating coil,,Hot Water from Boiler,Heat from another system (e.g. hot water coil),,0.0,0.06451599999999999,8.0,332386.8449,0.0,0.0,0.0,0.0,,,1,0,1,30.28846154,0.0,Primary,,0,2.0,65.0,Trane,V121CB,Single Zone,,,0.0,2.0,Supply,0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"HT,V",,Natural Gas,Not Applicable,School,School - High School,288808,Urban,1954,1.0,5649427.875,5152006.4
2371,13420,8193,24595,Furnace,,NG,,,95.0,1.0,1.0,15880596.43,0.0,0.0,0.0,0.0,,,0,0,0,81.0,0.0,Primary,,0,1.0,14.0,Johnson controls,Tm9t120d20mp11b,Single Zone,,,0.0,0.33,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,3803,Urban,1900,1.0,15880596.43,15880596.43
2372,18297,8194,24596,Wall-mount Unitary Heater,,Hot Water from Boiler,,,0.0,0.821636,1.0,787179.162,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,99.0,34.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Natural Gas,Not Applicable,Residential Care,Residential Care - Assisted Living,115176,Urban,1949,1.0,958063.1351,958063.1351
2373,18297,8194,24597,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.008298999999999999,7.0,7950.965958,0.0,0.0,0.0,0.0,,,1,0,1,168.0,800.0,Primary,,0,1.0,22.0,Magic aire,,Single Zone,,,0.0,0.5,Supply,0.0,None,Fixed-position louvers,Fixed position passive louvers,,"HT,V",,Natural Gas,Not Applicable,Residential Care,Residential Care - Assisted Living,115176,Urban,1949,1.0,958063.1351,958063.1351
2374,18297,8194,24598,Wall-mount Unitary Heater,,Electricity,Electric strip heat,Electric Resistance Heating,17.06071,0.004174000000000001,8.0,3998.9555259999997,0.0,0.0,0.0,0.0,,,0,0,0,168.0,600.0,Primary,,0,1.0,44.0,Wesco,N-AHD,Single Zone,,,0.0,0.5,Supply,0.0,None,Fixed-position louvers,Fixed position passive louvers,,"HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,115176,Urban,1949,1.0,958063.1351,958063.1351
2375,18297,8194,24599,AHU with DX cooling and combustion heating,,NG,,,90.0,0.022019999999999998,4.0,21096.55023,60.0,0.277777,1.0,266127.9035,AHU with DX cooling and combustion heating,,0,0,0,168.0,2000.0,Primary,Primary,0,1.0,4.0,American Standard,,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,115176,Urban,1949,1.0,958063.1351,958063.1351
2376,18297,8194,24600,Other,Split DX cooling with electric heat,Electricity,Electric strip heat,Electric Resistance Heating,60.0,0.01468,5.0,14064.36682,60.0,0.277777,2.0,266127.9035,Other,Split DX cooling with electric heat,0,0,0,168.0,2000.0,Primary,Primary,0,1.0,5.0,Lennox,AC13 060,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,115176,Urban,1949,1.0,958063.1351,958063.1351
2377,18297,8194,24601,Furnace,,NG,,,288.0,0.070466,2.0,67510.87688,0.0,0.0,0.0,0.0,,,0,0,0,168.0,3000.0,Primary,,0,1.0,20.0,Reznor,HCRG400,Single Zone,,,0.0,0.7,Supply,0.0,None,Fixed-position louvers,Fixed position passive louvers,,"HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,115176,Urban,1949,1.0,958063.1351,958063.1351
2378,18297,8194,24602,Furnace,,NG,,,180.0,0.044041000000000004,3.0,42194.05853,0.0,0.0,0.0,0.0,,,0,0,0,168.0,3000.0,Primary,,0,3.0,12.0,Greenheck,LFC,Single Zone,,,0.0,0.75,Supply,0.0,None,Fixed-position louvers,Fixed position passive louvers,,"HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,115176,Urban,1949,1.0,958063.1351,958063.1351
2379,18297,8194,24603,,,,,,0.0,0.0,0.0,0.0,18.0,0.083333,5.0,79838.27523,Cabinet-style fan coil unit,,0,0,0,168.0,500.0,,Primary,0,1.0,6.0,Daikin,RXYQ,Single Zone,,,0.0,0.25,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,115176,Urban,1949,1.0,958063.1351,958063.1351
2380,18297,8194,24604,,,,,,0.0,0.0,0.0,0.0,18.0,0.083333,4.0,79838.27523,Cabinet-style fan coil unit,,0,0,0,168.0,500.0,,Primary,0,1.0,5.0,Fujitsu,AOU18,Single Zone,,,0.0,0.25,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,115176,Urban,1949,1.0,958063.1351,958063.1351
2381,18297,8194,24605,Other,Split DX cooling with electric heat,Electricity,Electric strip heat,Electric Resistance Heating,60.0,0.01468,6.0,14064.36682,60.0,0.277777,3.0,266127.9035,Other,Split DX cooling with electric heat,0,0,0,168.0,2000.0,Primary,Primary,0,1.0,6.0,Carrier,38HD060,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,115176,Urban,1949,1.0,958063.1351,958063.1351
2382,21845,8195,24606,Rooftop Unit AC (RTU-AC) w/heat,,,,,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Unknown,Restaurant,Restaurant - Fast Food Restaurant,1360,Urban,2000,1.0,115509.8854,115509.8854
2383,18507,8197,24607,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.05,4.0,58187.80693,0.0,0.0,2.0,0.0,AHU with hydronic cooling and heating,,1,1,1,45.0,3000.0,Primary,Primary,0,1.0,14.0,Petra,PAHHC,Single Zone,,,0.0,5.0,Supply,0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Scroll,School,School - Middle School,80000,Urban,1984,1.0,1163756.139,1163756.139
2384,18507,8197,24608,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.15,2.0,174563.4208,0.0,0.0,3.0,0.0,AHU with hydronic cooling and heating,,1,1,1,45.0,4000.0,Supplemental,Primary,0,3.0,14.0,Petra,PAHHC5,Multizone,,,1.0,7.5,Supply,0.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Scroll,School,School - Middle School,80000,Urban,1984,1.0,1163756.139,1163756.139
2385,18507,8197,24609,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.75,1.0,872817.1039,0.0,0.0,1.0,0.0,AHU with hydronic cooling and heating,,1,1,1,45.0,4000.0,Primary,Primary,0,15.0,14.0,Petra,PAHHC62C8,Single Zone,,,0.0,7.5,Supply,0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Scroll,School,School - Middle School,80000,Urban,1984,1.0,1163756.139,1163756.139
2386,18507,8197,24610,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.05,3.0,58187.80693,0.0,0.0,0.0,0.0,,,1,0,1,45.0,8000.0,Primary,,0,1.0,14.0,American Energy Exchange,,Single Zone,,,0.0,10.0,Supply,0.0,None,Economizer/Motorized louvers,Motorized louvers,,"HT,V",,Natural Gas,Not Applicable,School,School - Middle School,80000,Urban,1984,1.0,1163756.139,1163756.139
2387,14392,8198,24611,Cabinet-style fan coil unit,,Hot Water from Boiler,,,0.0,0.352559,1.0,3619361.1810000003,0.0,0.62295,1.0,6395187.891,Cabinet-style fan coil unit,,0,0,0,168.0,0.0,Primary,Primary,0,43.0,0.0,TRANE,32 DD,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,"C,HT",,Natural Gas,Compressor-Scroll,Lodging,Lodging - Hotel,19001,Urban,1955,1.0,10265973.02,10265973.02
2388,14392,8198,24612,,,,,,0.0,0.0,0.0,0.0,48.0,0.131147,3.0,1346351.563,Rooftop Unit AC (RTU-AC),,0,0,0,112.0,2000.0,,Primary,0,1.0,14.0,Lennox,CHA16-048-1Y,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,19001,Urban,1955,1.0,10265973.02,10265973.02
2389,14392,8198,24613,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,144.0,0.101537,4.0,1042376.1020000001,90.0,0.245901,2.0,2524413.031,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,112.0,0.0,Primary,Primary,0,1.0,13.0,LENNOX,TGA090S2BM1Y,Single Zone,,,0.0,2.0,"Condenser,Exhaust,Supply",0.33,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,19001,Urban,1955,1.0,10265973.02,10265973.02
2390,14392,8198,24614,Furnace,,NG,,,274.2,0.19334300000000001,3.0,1984854.021,0.0,0.0,0.0,0.0,,,0,0,0,112.0,6000.0,Primary,,0,1.0,0.0,CAPTIVEAIRE,A3-D 750-G18,Single Zone,,,0.0,5.0,Supply,0.0,None,Fixed-position louvers,Another system controls exhaust air,,"HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,19001,Urban,1955,1.0,10265973.02,10265973.02
2391,14392,8198,24615,Radiant floor,,Hot Water from Boiler,,,0.0,0.352559,2.0,3619361.1810000003,0.0,0.0,0.0,0.0,,,0,0,0,112.0,0.0,Primary,,0,1.0,3.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Natural Gas,Not Applicable,Lodging,Lodging - Hotel,19001,Urban,1955,1.0,10265973.02,10265973.02
2392,17462,8199,24616,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,125.0,0.29239699999999996,2.0,69306.47226000001,60.0,0.25,3.0,59257.1677,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,148.55,0.0,Primary,Primary,0,1.0,29.0,Lennox,GCS16-653-125-1Y,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,5000,Urban,1988,1.0,237028.6708,237028.6708
2393,17462,8199,24617,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,200.0,0.467836,1.0,110890.5452,90.0,0.375,1.0,88885.75156,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,148.55,5200.0,Primary,Primary,0,1.0,29.0,Lennox,GCS16-953-200-3Y,Single Zone,,,0.0,2.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,5000,Urban,1988,1.0,237028.6708,237028.6708
2394,17462,8199,24618,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,102.5,0.23976599999999998,3.0,56831.41629,90.0,0.375,2.0,88885.75156,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,148.55,5000.0,Primary,Primary,0,1.0,0.0,Bryant,581BPV090125AK,Single Zone,,,0.0,2.9,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,5000,Urban,1988,1.0,237028.6708,237028.6708
2395,17462,8199,24619,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,4.0,0.0,0.0,0.0,4.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,148.55,0.0,Primary,Primary,0,1.0,0.0,Reznor,56-35-6,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,5000,Urban,1988,1.0,237028.6708,237028.6708
2396,13706,8200,24620,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,150.0,1.0,1.0,57067.22354,90.0,1.0,1.0,57067.22354,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,9.0,York,ZF090N15N2AAA5A,Single Zone,,,0.0,3.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Other Specialty Merchandise,1100,Urban,1980,1.0,57067.22354,57067.22354
2397,20696,8201,24621,Other,split system heat pump,Electricity,,,106.0,0.822981,1.0,527726.3498,112.0,0.43921499999999997,1.0,281641.1664,Other,split system heat pump,0,0,0,168.0,0.0,Primary,Primary,0,1.0,6.0,Carrier ,38auqa12a0a5a0a0a0,Multizone,,,0.0,0.0,"Condenser,Supply",0.0,,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Other Office,9620,Urban,1981,1.0,2063691.8569999998,641237.5861
2398,20696,8201,24622,,,,,,0.0,0.0,0.0,0.0,72.0,0.282352,2.0,181054.7149,AHU with DX coil,,0,0,0,168.0,0.0,,Primary,0,2.0,6.0,Carrier ,24abb360a520,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,V",,Not Applicable,Not Applicable,Office,Office - Other Office,9620,Urban,1981,1.0,2063691.8569999998,641237.5861
2399,20696,8201,24623,,,,,,0.0,0.0,0.0,0.0,48.0,0.18823499999999999,3.0,120703.35699999999,AHU with DX coil,,0,0,0,168.0,0.0,,Primary,0,1.0,6.0,Carrier ,24abb348a0051010,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,V",,Not Applicable,Not Applicable,Office,Office - Other Office,9620,Urban,1981,1.0,2063691.8569999998,641237.5861
2400,20696,8201,24624,Other,split system heat pump,Electricity,,,22.8,0.177018,2.0,113510.595,23.0,0.090196,4.0,57837.065310000005,Other,split system heat pump,0,0,0,168.0,0.0,Primary,Primary,0,1.0,6.0,Carrier ,25hbc324a0030010,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Other Office,9620,Urban,1981,1.0,2063691.8569999998,641237.5861
2401,20696,8204,24625,Ductless Mini-Split HP,,Electricity,,,28.8,0.108761,3.0,125708.9456,24.0,0.093203,4.0,107726.5827,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,6.0,Panasonic,CU-E24NK,Single Zone,Ductless Mini-Split HP,,1.0,0.22,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Other Office,17340,Urban,2009,1.0,2063691.8569999998,1155827.416
2402,20696,8204,24626,Ductless Mini-Split HP,,Electricity,,,30.0,0.113293,2.0,130947.1554,25.5,0.09902899999999999,3.0,114460.4332,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,3.0,10.0,Fujitsu ,A0u9rl,Single Zone,Ductless Mini-Split HP,,0.0,0.07,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Other Office,17340,Urban,2009,1.0,2063691.8569999998,1155827.416
2403,20696,8204,24627,Other,split system heat pump,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,180.0,0.679758,1.0,785682.9327,180.0,0.699029,1.0,807956.8828,Other,split system heat pump,0,0,0,168.0,0.0,Primary,Primary,0,3.0,9.0,Trane,4twa3060a3000ba,Multizone,,,0.0,1.0,"Condenser,Supply",0.0,VAV w/ electric reheat,Economizer/Motorized louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Other Office,17340,Urban,2009,1.0,2063691.8569999998,1155827.416
2404,20696,8204,24628,Other,split system heat pump,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,26.0,0.098187,4.0,113487.2265,28.0,0.10873699999999999,2.0,125681.2057,Other,split system heat pump,0,0,0,168.0,0.0,Primary,Primary,0,1.0,9.0,Trane ,4twa3030a3000ba,Multizone,,,0.0,0.33,"Condenser,Supply",0.0,VAV w/ electric reheat,Economizer/Motorized louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Other Office,17340,Urban,2009,1.0,2063691.8569999998,1155827.416
2405,19845,8207,24644,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.5,2.0,19953174.22,0.0,0.0,0.0,0.0,,,1,0,1,168.0,0.0,Primary,,0,1.0,40.0,Trane,,,,,0.0,0.0,Supply,0.0,None,,,,"HT,V",,Natural Gas,Not Applicable,School,School - Middle School,88136,Urban,1977,4.0,39906348.45,39906348.45
2406,19845,8207,24645,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.5,1.0,19953174.22,0.0,0.0,0.0,0.0,,,1,0,1,168.0,0.0,Primary,,0,1.0,41.0,Trane,Type 6,,,,0.0,0.0,Supply,0.0,None,,,,"HT,V",,Natural Gas,Not Applicable,School,School - Middle School,88136,Urban,1977,6.0,39906348.45,39906348.45
2407,22621,8208,24646,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,120.0,0.6,1.0,104441.1406,102.0,1.0,1.0,174068.5676,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,87.0,3400.0,Primary,Primary,0,1.0,15.0,Carrier,YSC102 A,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Bar/Pub/Lounge,2831,Urban,1978,1.0,174068.5676,174068.5676
2408,22621,8208,24647,Furnace,,NG,,,80.0,0.4,2.0,69627.42705,0.0,0.0,0.0,0.0,,,0,0,0,87.0,3000.0,Primary,,0,1.0,15.0,Sterling,,Single Zone,,,0.0,1.0,Supply,0.0,None,Fixed-position louvers,Fixed position passive louvers,,"HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Bar/Pub/Lounge,2831,Urban,1978,1.0,174068.5676,174068.5676
2409,18375,8209,24648,Furnace,,Electricity,,Electric Resistance Heating,0.0,0.0,7.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Supplemental,,0,1.0,29.0,Reznor,RGB300,,,,0.0,0.0,Supply,0.0,None,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Nursing Home,68770,Urban,1985,1.0,1566674.9540000001,867377.9583
2410,18375,8209,24649,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,81.0,0.21565399999999998,2.0,187053.5262,60.0,0.140049,4.0,121475.4157,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,2000.0,Primary,Primary,0,1.0,1.0,Trane,YSC060G3EMB02,Multizone,,,0.0,2.5,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - Nursing Home,68770,Urban,1985,1.0,1566674.9540000001,867377.9583
2411,18375,8209,24650,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,64.0,0.17039400000000002,3.0,147795.9998,62.27,0.145348,2.0,126071.6515,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,2000.0,Primary,Primary,0,1.0,7.0,Trane,YSC060E3EMA1FC0,Multizone,,,0.0,1.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - Nursing Home,68770,Urban,1985,1.0,1566674.9540000001,867377.9583
2412,18375,8209,24651,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,64.0,0.17039400000000002,5.0,147795.9998,37.15,0.086713,7.0,75212.9449,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1200.0,Primary,Primary,0,1.0,7.0,Trane,YSC036E3EMA1GC,Multizone,,,0.0,1.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - Nursing Home,68770,Urban,1985,1.0,1566674.9540000001,867377.9583
2413,18375,8209,24652,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,64.0,0.17039400000000002,4.0,147795.9998,75.0,0.175061,1.0,151844.0528,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,2400.0,Primary,Primary,0,1.0,5.0,Trane,YSC072F3RLA08D0,Multizone,,,0.0,3.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - Nursing Home,68770,Urban,1985,1.0,1566674.9540000001,867377.9583
2414,18375,8209,24653,AHU with DX cooling and combustion heating,,NG,,,89.0,0.236954,1.0,205528.6767,60.0,0.140049,6.0,121475.4157,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,26.0,Trane,TTA060G300A0,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - Nursing Home,68770,Urban,1985,1.0,1566674.9540000001,867377.9583
2415,18375,8209,24654,AHU with DX cooling and combustion heating,,,,,0.0,0.0,10.0,0.0,60.0,0.140049,5.0,121475.4157,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Supplemental,Supplemental,0,1.0,0.0,Trane,4TTA3060D3000DA,,,,0.0,0.2,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - Nursing Home,68770,Urban,1985,1.0,1566674.9540000001,867377.9583
2416,18375,8209,24655,AHU with DX cooling and combustion heating,,,,,0.0,0.0,8.0,0.0,60.0,0.140049,3.0,121475.4157,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Supplemental,Supplemental,0,1.0,20.0,Trane,TTR060D100A0,,,,0.0,0.25,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - Nursing Home,68770,Urban,1985,1.0,1566674.9540000001,867377.9583
2417,18375,8209,24656,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,13.6,0.036208,6.0,31406.02111,14.0,0.032678,8.0,28344.176919999998,Packaged Terminal AC (PTAC) w/heat,,0,0,0,70.0,370.0,Primary,Supplemental,0,2.0,19.0,Amana,PTH073G,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - Nursing Home,68770,Urban,1985,1.0,1566674.9540000001,867377.9583
2418,18375,8209,24657,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,9.0,0.0,0.0,0.0,9.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Supplemental,Supplemental,0,1.0,0.0,Ingersol Rand,4TXCC007DS3HCAA,,,,0.0,0.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Nursing Home,68770,Urban,1985,1.0,1566674.9540000001,867377.9583
2419,14352,8210,24658,Suspended Unitary Heater,,Electricity,,Electric Resistance Heating,17.06071,1.0,1.0,138489.2049,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,15.0,King electric,KB2405-1,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,1800,Urban,1982,1.0,9047961.389,138489.2049
2420,14352,8211,24659,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,0.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,1.5,0.0,Primary,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,10750,Urban,1982,1.0,9047961.389,4962529.843
2421,14352,8211,24660,VRF Heat Pump,,Electricity,Heat from another system (e.g. hot water coil),,412.0,0.720279,1.0,3574406.0330000003,368.0,1.0,1.0,4962529.843,VRF Heat Pump,,0,0,0,55.0,8125.0,Primary,Primary,0,2.0,7.0,Dzikin,REMQ96PBTJ,Multizone,VRF Heat Pump,,13.0,4.5,"Condenser,Supply",0.0,Other,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,10750,Urban,1982,1.0,9047961.389,4962529.843
2422,14352,8211,24661,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,55.0,1200.0,,,0,1.0,5.0,Venmar,ERV1000i WB1XS3DFBTN,Single Zone,,,1.0,0.5,"Exhaust,Supply",0.5,,Louvers (unknown if motorized/economizer),Motorized louvers,,V,,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,10750,Urban,1982,1.0,9047961.389,4962529.843
2423,14352,8211,24662,Suspended Unitary Heater,,NG,,,160.0,0.27971999999999997,2.0,1388118.8480000002,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Supplemental,,0,1.0,5.0,Reznor,UDAS200,Single Zone,,,0.0,0.5,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,10750,Urban,1982,1.0,9047961.389,4962529.843
2424,14352,8212,24663,Ductless Mini-Split HP,,Electricity,,,21.6,0.221311,2.0,720255.8341,18.0,0.25,3.0,813624.079,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,5.0,Fujitsu,AOU18RLXFWH,Single Zone,Ductless Mini-Split HP,,0.0,0.07,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Other,7050,Urban,1982,1.0,9047961.389,3254496.316
2425,14352,8212,24664,Other,Split DX cooling with electric heat,Electricity,,Electric Resistance Heating,0.0,0.0,4.0,0.0,24.0,0.333333,2.0,1084831.02,Other,Split DX cooling with electric heat,0,0,0,48.75,0.0,Primary,Primary,0,1.0,3.0,York,YCD24B21HA,Single Zone,,,0.0,0.33,"Condenser,Supply",0.0,None,,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Other,7050,Urban,1982,1.0,9047961.389,3254496.316
2426,14352,8212,24665,AHU with DX cooling and combustion heating,,NG,,,76.0,0.778688,1.0,2534237.227,30.0,0.416666,1.0,1356037.9619999998,AHU with DX cooling and combustion heating,,0,0,0,48.75,0.0,Primary,Primary,0,1.0,13.0,Trane,XB 13,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Other,7050,Urban,1982,1.0,9047961.389,3254496.316
2427,14352,8212,24666,Suspended Unitary Heater,,NG,,,0.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,4.0,9.0,Reznor,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Other,7050,Urban,1982,1.0,9047961.389,3254496.316
2428,51793,8214,24667,Other,Ahu and ashp,Electricity,,,36.0,1.0,1.0,1019067.038,36.0,1.0,1.0,1019067.038,Other,Ahu and ashp,0,0,0,168.0,0.0,Primary,Primary,0,1.0,11.0,Carrier,25hcb536a300,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Restaurant,2430,Rural,2008,1.0,2885259.762,1019067.038
2429,51793,8215,24668,Other,AHU with ashp,Electricity,,,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,Other,AHU with ashp,0,0,0,168.0,0.0,Primary,Primary,0,1.0,11.0,,,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto/Boat Dealer/ Showrm,4450,Rural,1945,1.0,2885259.762,1866192.7240000002
2430,14368,8216,24669,Cabinet-style fan coil unit,,Hot Water from Boiler,,,0.0,0.7125,1.0,847452.9472,0.0,0.791391,1.0,941286.5057,Cabinet-style fan coil unit,,0,0,0,168.0,0.0,Primary,Primary,0,57.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,"C,HT",,Natural Gas,Compressor-Scroll,Lodging,Lodging - Motel,20850,Urban,1949,1.0,1189407.645,1189407.645
2431,14368,8216,24670,Radiant baseboard,,Hot Water from Boiler,,,0.0,0.125,2.0,148675.9556,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,10.0,70.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Natural Gas,Not Applicable,Lodging,Lodging - Motel,20850,Urban,1949,1.0,1189407.645,1189407.645
2432,14368,8216,24671,Cabinet-style fan coil unit,,Hot Water from Boiler,,,0.0,0.125,3.0,148675.9556,0.0,0.13884000000000002,2.0,165137.3575,Cabinet-style fan coil unit,,0,0,0,168.0,0.0,Primary,Primary,0,10.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,"C,HT",,Natural Gas,Compressor-Scroll,Lodging,Lodging - Motel,20850,Urban,1949,1.0,1189407.645,1189407.645
2433,14368,8216,24672,Cabinet-style fan coil unit,,Hot Water from Boiler,,,0.0,0.0375,4.0,44602.78669,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,3.0,59.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Natural Gas,Not Applicable,Lodging,Lodging - Motel,20850,Urban,1949,1.0,1189407.645,1189407.645
2434,14368,8216,24673,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,Other,Swamp Cooler,0,0,0,70.0,0.0,,Primary,0,1.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,Fixed-position louvers,,,"C,V",,Not Applicable,Not Applicable,Lodging,Lodging - Motel,20850,Urban,1949,1.0,1189407.645,1189407.645
2435,14368,8216,24674,,,,,,0.0,0.0,0.0,0.0,36.0,0.069767,3.0,82981.40318,Rooftop Unit AC (RTU-AC),,0,0,0,168.0,1200.0,,Primary,0,1.0,3.0,Rudd,RLNN-A036CK,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,V",,Not Applicable,Not Applicable,Lodging,Lodging - Motel,20850,Urban,1949,1.0,1189407.645,1189407.645
2436,21044,8222,24688,AHU with DX cooling and combustion heating,,NG,,,148.0,0.185807,2.0,55784.61014,144.0,0.28849,2.0,86613.00262999999,AHU with DX cooling and combustion heating,,0,0,0,168.0,1200.0,Primary,Primary,0,4.0,18.0,Carrier,38CKC036,Single Zone,,,0.0,0.33,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,38000,Urban,2002,1.0,300228.7865,300228.7865
2437,21044,8222,24689,AHU with DX cooling and combustion heating,,NG,,,440.0,0.552399,1.0,165846.0815,240.0,0.480817,1.0,144355.1045,AHU with DX cooling and combustion heating,,0,0,0,168.0,2000.0,Primary,Primary,0,4.0,18.0,Johnson Controls,TCGD60S41S1A,Single Zone,,,0.0,0.75,"Condenser,Return,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,38000,Urban,2002,1.0,300228.7865,300228.7865
2438,21044,8222,24690,AHU with DX cooling and combustion heating,,NG,,,56.0,0.07030499999999999,4.0,21107.58484,24.0,0.048081,4.0,14435.300290000001,AHU with DX cooling and combustion heating,,0,0,0,168.0,800.0,Primary,Primary,0,1.0,18.0,Carrier,38CKC024340,Single Zone,,,0.0,0.2,"Condenser,Return,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,38000,Urban,2002,1.0,300228.7865,300228.7865
2439,21044,8222,24691,Packaged Terminal AC (PTAC) w/heat,,Electricity,Electric strip heat,Electric Resistance Heating,7.85,0.009855,5.0,2958.754691,8.95,0.01793,6.0,5383.102143,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,17.0,Carrier,52CQA309301RC,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,38000,Urban,2002,1.0,300228.7865,300228.7865
2440,21044,8222,24692,Rooftop Unit AC (RTU-AC) w/heat,,Electricity,,Electric Resistance Heating,144.674821,0.181632,3.0,54531.15496,73.2,0.146649,3.0,44028.251319999996,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,85.75,0.0,Primary,Primary,0,1.0,17.0,Carrier,50TFF008-A-511,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,38000,Urban,2002,1.0,300228.7865,300228.7865
2441,21044,8222,24693,,,,,,0.0,0.0,0.0,0.0,9.0,0.01803,5.0,5413.125021,Ductless Mini-Split AC,,0,0,0,168.0,425.0,,Primary,0,1.0,18.0,Fujitsu,AOU9RL2,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,38000,Urban,2002,1.0,300228.7865,300228.7865
2442,60087,8223,24694,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.083333,2.0,22266.04753,0.0,0.0,2.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,6899.0,Primary,Primary,0,1.0,0.0,Carrier,39ed17,Single Zone,,,0.0,15.0,"Return,Supply",0.0,,Fixed-position louvers,,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,81000,Urban,1950,1.0,288569.1303,267193.6391
2443,60087,8223,24695,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.083333,10.0,22266.04753,0.0,0.0,10.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,19100.0,Primary,Primary,0,1.0,0.0,scott pstingfiled,plug,Multizone,,,0.0,25.0,"Return,Supply",10.0,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,81000,Urban,1950,1.0,288569.1303,267193.6391
2444,60087,8223,24696,AHU with hydronic cooling and heating,,Hot Water from Boiler,ERV/HRV,,0.0,0.083333,4.0,22266.04753,0.0,0.0,4.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,30000.0,Primary,Primary,0,1.0,0.0,scott pstingfiled,plug,Single Zone,,,0.0,60.0,"Return,Supply",25.0,None,Louvers (unknown if motorized/economizer),Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,81000,Urban,1950,1.0,288569.1303,267193.6391
2445,60087,8223,24697,AHU with hydronic cooling and heating,,Hot Water from Boiler,ERV/HRV,,0.0,0.083333,1.0,22266.04753,0.0,0.0,1.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,30000.0,Primary,Primary,0,1.0,0.0,scott pstingfiled,plug,Single Zone,,,0.0,40.0,"Return,Supply",25.0,None,Louvers (unknown if motorized/economizer),Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,81000,Urban,1950,1.0,288569.1303,267193.6391
2446,60087,8223,24698,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.083333,8.0,22266.04753,0.0,0.0,8.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,3220.0,Primary,Primary,0,1.0,0.0,,,Multizone,,,0.0,5.0,Supply,0.0,VAV w/ unknown reheat,,,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,81000,Urban,1950,1.0,288569.1303,267193.6391
2447,60087,8223,24699,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.083333,12.0,22266.04753,0.0,0.0,12.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,3200.0,Primary,Primary,0,1.0,0.0,,,Multizone,,,0.0,1.5,Supply,0.0,VAV w/ unknown reheat,,,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,81000,Urban,1950,1.0,288569.1303,267193.6391
2448,60087,8223,24700,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.083333,5.0,22266.04753,0.0,0.0,5.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,3850.0,Primary,Primary,0,1.0,0.0,,,Multizone,,,0.0,5.0,Supply,0.0,VAV w/ unknown reheat,,,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,81000,Urban,1950,1.0,288569.1303,267193.6391
2449,60087,8223,24701,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.083333,7.0,22266.04753,0.0,0.0,7.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,7700.0,Primary,Primary,0,1.0,0.0,,,Multizone,,,0.0,7.5,Supply,0.0,VAV w/ unknown reheat,,,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,81000,Urban,1950,1.0,288569.1303,267193.6391
2450,60087,8223,24702,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.083333,11.0,22266.04753,0.0,0.0,11.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,10755.0,Primary,Primary,0,1.0,0.0,,,Multizone,,,0.0,15.0,Supply,0.0,VAV w/ unknown reheat,,,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,81000,Urban,1950,1.0,288569.1303,267193.6391
