,site_reference_number,facility_id,hvac_system_id,heating_system_type,heating_system_type_other,primary_heat_fuel,aux_heat,electric_resistance_heat_type,total_hvac_heating_capacity_kbtu,facility_heating_capacity_fraction,facility_heating_capacity_rank,regional_heated_sqft_represented,total_hvac_cooling_capacity_kbtu,facility_cooling_capacity_fraction,facility_cooling_capacity_rank,regional_cooled_sqft_represented,cooling_system_type,cooling_system_type_other,hydronic_heating,hydronic_cooling,hydronic_heating_or_cooling,avg_hours_per_week,airflow_capacity,system_primary_heat,system_primary_cool,primary_ventilation_source,num_identical_units,system_age_years,type_manufacturer,type_model,zone_type,heat_pump_type,component_vent_other,fan_supply_vfd,fan_supply_hp,fan,total_return_exhaust_fan_hp,supply_control_method,ventilation_outside_air,ventilation_exhaust,controls_comm_types,heat_cool_vent,component_heat_exchange,boiler_fuel_type,chiller_type,primary_building_type_facility,detailed_econ,total_building_area,urban_rural,year_constructed,sample_weight_hvac,regional_site_sqft_represented,regional_site_conditioned_sqft_represented
2564,13251,8252,24835,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,103.0,0.086336,5.0,49209.97761,46.0,0.07731,4.0,44065.31886,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,725.0,Primary,Primary,0,2.0,7.0,Trane ,4ycc3024b1064,Single Zone,,,0.0,0.25,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - In-Patient Rehab,25100,Urban,2013,1.0,569982.135,569982.135
2565,13251,8252,24836,Other,Split DX cooling,Electricity,,,24.0,0.020117,7.0,11466.330609999999,23.0,0.038655,6.0,22032.65943,Other,Split DX cooling,0,0,0,168.0,0.0,Primary,Primary,0,1.0,6.0,Trane ,4twr3024c1000aa,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - In-Patient Rehab,25100,Urban,2013,1.0,569982.135,569982.135
2566,13251,8252,24837,Other,Duct heating to temper ventilation air,Electricity,,,0.0,0.0,8.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,2000.0,Supplemental,,0,2.0,6.0,Renew Aire,HE2XIN,Multizone,,,0.0,1.5,"Exhaust,Supply",1.5,None,Fixed-position louvers,Fixed position open louvers,,"HE,HT,V",Plate heat exchanger,Not Applicable,Not Applicable,Residential Care,Residential Care - In-Patient Rehab,25100,Urban,2013,1.0,569982.135,569982.135
2567,20405,8253,24838,AHU with hydronic cooling and heating,,Hot Water from Boiler,Heat from another system (e.g. hot water coil),,0.0,0.1,3.0,814221.7890000001,0.0,0.1,3.0,814221.7890000001,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,0.0,,,Multizone,,,1.0,5.0,Supply,0.0,VAV w/ hydronic coil,,,,"C,HT,V",,Electricity,Compressor-Scroll,School,School - Middle School,100000,Urban,1980,1.0,8142217.89,8142217.89
2568,20405,8253,24839,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,Room AC (RAC),,0,0,0,168.0,0.0,,Primary,0,1.0,0.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,School,School - Middle School,100000,Urban,1980,1.0,8142217.89,8142217.89
2569,20405,8253,24840,AHU with hydronic cooling and heating,,Hot Water from Boiler,Heat from another system (e.g. hot water coil),,0.0,0.1,2.0,814221.7890000001,0.0,0.1,2.0,814221.7890000001,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,0.0,,,Multizone,,,1.0,10.0,Supply,0.0,VAV w/ hydronic coil,,,,"C,HT,V",,Electricity,Compressor-Scroll,School,School - Middle School,100000,Urban,1980,1.0,8142217.89,8142217.89
2570,20405,8253,24841,AHU with hydronic cooling and heating,,Hot Water from Boiler,Heat from another system (e.g. hot water coil),,0.0,0.1,6.0,814221.7890000001,0.0,0.1,6.0,814221.7890000001,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,0.0,,,Multizone,,,1.0,5.0,Supply,0.0,VAV w/ hydronic coil,,,,"C,HT,V",,Electricity,Compressor-Scroll,School,School - Middle School,100000,Urban,1980,1.0,8142217.89,8142217.89
2571,20405,8253,24842,AHU with hydronic cooling and heating,,Hot Water from Boiler,Heat from another system (e.g. hot water coil),,0.0,0.1,7.0,814221.7890000001,0.0,0.1,7.0,814221.7890000001,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,0.0,,,Multizone,,,1.0,3.0,Supply,0.0,VAV w/ hydronic coil,,,,"C,HT,V",,Electricity,Compressor-Scroll,School,School - Middle School,100000,Urban,1980,1.0,8142217.89,8142217.89
2572,20405,8253,24843,AHU with hydronic cooling and heating,,Hot Water from Boiler,Heat from another system (e.g. hot water coil),,0.0,0.2,1.0,1628443.5780000002,0.0,0.2,1.0,1628443.5780000002,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,2.0,0.0,,,Multizone,,,1.0,3.0,Supply,0.0,VAV w/ hydronic coil,,,,"C,HT,V",,Electricity,Compressor-Scroll,School,School - Middle School,100000,Urban,1980,1.0,8142217.89,8142217.89
2573,20405,8253,24844,AHU with hydronic cooling and heating,,Hot Water from Boiler,Heat from another system (e.g. hot water coil),,0.0,0.1,8.0,814221.7890000001,0.0,0.1,8.0,814221.7890000001,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,0.0,,,Multizone,,,1.0,7.5,Supply,0.0,VAV w/ hydronic coil,,,,"C,HT,V",,Electricity,Compressor-Scroll,School,School - Middle School,100000,Urban,1980,1.0,8142217.89,8142217.89
2574,20405,8253,24845,AHU with hydronic cooling and heating,,Hot Water from Boiler,Heat from another system (e.g. hot water coil),,0.0,0.1,4.0,814221.7890000001,0.0,0.1,4.0,814221.7890000001,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,0.0,,,,,,0.0,0.0,Supply,0.0,,,,,"C,HE,HT,V",,Electricity,Compressor-Scroll,School,School - Middle School,100000,Urban,1980,1.0,8142217.89,8142217.89
2575,20405,8253,24846,AHU with hydronic cooling and heating,,Hot Water from Boiler,Heat from another system (e.g. hot water coil),,0.0,0.1,9.0,814221.7890000001,0.0,0.1,9.0,814221.7890000001,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,0.0,,,Multizone,,,1.0,3.0,Supply,0.0,VAV w/ hydronic coil,,,,"C,HT,V",,Electricity,Compressor-Scroll,School,School - Middle School,100000,Urban,1980,1.0,8142217.89,8142217.89
2576,20405,8253,24847,AHU with hydronic cooling and heating,,Hot Water from Boiler,Heat from another system (e.g. hot water coil),,0.0,0.1,5.0,814221.7890000001,0.0,0.1,5.0,814221.7890000001,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,0.0,,,Multizone,,,1.0,5.0,Supply,0.0,VAV w/ hydronic coil,,,,"C,HT,V",,Electricity,Compressor-Scroll,School,School - Middle School,100000,Urban,1980,1.0,8142217.89,8142217.89
2577,19280,8254,24848,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,7.0,0.0,2880.0,0.10821300000000002,2.0,4727784.605,AHU with DX cooling and combustion heating,,0,0,0,105.0,0.0,Primary,Primary,0,6.0,5.0,Seasons 4,6SCI28-0626-TN5.0-24SE,Single Zone,,,1.0,10.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Department Store,1038650,Urban,1976,1.0,43689617.74,43689617.74
2578,19280,8254,24849,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,280.8,0.041451999999999996,6.0,1811022.035,259.2,0.009739,10.0,425493.1872,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,4500.0,Primary,Primary,0,1.0,0.0,Lennox,KGA048S4DM2Y,Single Zone,,,0.0,0.5,"Condenser,Exhaust,Supply",0.33,None,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Department Store,1038650,Urban,1976,5.4,43689617.74,43689617.74
2579,19280,8254,24850,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,324.0,0.047829,5.0,2089630.727,194.4,0.007304000000000001,11.0,319108.968,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,Lennox,KGA036S4Ds2y,Single Zone,,,0.0,0.5,"Condenser,Exhaust,Supply",0.33,None,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Department Store,1038650,Urban,1976,5.4,43689617.74,43689617.74
2580,19280,8254,24851,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,1914.1333329999998,0.28257,1.0,12345375.29,2328.0,0.08747200000000001,3.0,3821618.2430000002,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,2100.0,Primary,Primary,0,2.0,0.0,Carrier,48TJ007-501SR,Single Zone,,,0.0,0.5,"Condenser,Exhaust,Supply",0.33,None,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Department Store,1038650,Urban,1976,16.16666667,43689617.74,43689617.74
2581,19280,8254,24852,,,,,,0.0,0.0,0.0,0.0,776.0,0.029157,7.0,1273858.185,AHU with DX coil,,0,0,0,168.0,0.0,,Primary,0,1.0,5.0,Icp,R2A348GHR200,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Department Store,1038650,Urban,1976,16.16666667,43689617.74,43689617.74
2582,19280,8254,24853,Rooftop Unit HP (RTU-HP),,NG,,,1552.0,0.229111,3.0,10009772.01,1164.0,0.043736000000000004,6.0,1910809.122,Rooftop Unit HP (RTU-HP),,0,0,0,168.0,0.0,Primary,Primary,0,1.0,11.0,Trane,VSC072,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,1.0,"Condenser,Exhaust,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Department Store,1038650,Urban,1976,16.16666667,43689617.74,43689617.74
2583,19280,8254,24854,,,,,,0.0,0.0,0.0,0.0,259.2,0.009739,9.0,425493.1872,AHU with DX coil,,0,0,0,105.0,0.0,,Primary,0,1.0,0.0,Icp,661WP048-5,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Department Store,1038650,Urban,1976,5.4,43689617.74,43689617.74
2584,19280,8254,24855,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,,,0,1.0,0.0,Power Ventilator,A2-G15,Single Zone,,,0.0,1.0,Supply,0.0,,,Another system controls exhaust air,,V,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Department Store,1038650,Urban,1976,5.4,43689617.74,43689617.74
2585,19280,8254,24856,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,8.0,0.0,15520.0,0.583148,1.0,25477513.21,AHU with DX cooling and combustion heating,,0,0,0,105.0,30000.0,Primary,Primary,0,2.0,43.0,Trane,SFHCC404HV56A7BD1D01TX,Single Zone,,,0.0,25.0,"Condenser,Exhaust,Supply",7.5,,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Department Store,1038650,Urban,1976,16.16666667,43689617.74,43689617.74
2586,19280,8254,24857,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,3915.0,,,0,1.0,4.0,Power Ventilator,A2-D.250-G15,Single Zone,,,0.0,5.0,Supply,0.0,,,Another system controls exhaust air,,V,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Department Store,1038650,Urban,1976,5.4,43689617.74,43689617.74
2587,19280,8254,24858,Rooftop Unit HP (RTU-HP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,1151.066667,0.169924,4.0,7423914.605,1196.333333,0.044951,5.0,1963892.007,Rooftop Unit HP (RTU-HP),,0,0,0,105.0,0.0,Primary,Primary,0,2.0,0.0,Carrier,50TCQA04A2A5A0A0A0,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,0.5,"Condenser,Supply",0.0,,Louvers (unknown if motorized/economizer),Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Department Store,1038650,Urban,1976,16.16666667,43689617.74,43689617.74
2588,19280,8254,24859,Rooftop Unit HP (RTU-HP),,Electricity,,,0.0,0.0,9.0,0.0,388.0,0.014578,8.0,636907.2474,Rooftop Unit HP (RTU-HP),,0,0,0,105.0,0.0,Primary,Primary,0,1.0,0.0,York,BBUZ-F024AA,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,0.5,"Condenser,Exhaust,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Department Store,1038650,Urban,1976,16.16666667,43689617.74,43689617.74
2589,19280,8254,24860,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,1552.0,0.229111,2.0,10009772.01,1649.0,0.061959,4.0,2706965.026,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,105.0,3400.0,Primary,Primary,0,1.0,8.0,Trane,YHC102E3RLA0ED000,Single Zone,,,0.0,3.8,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Department Store,1038650,Urban,1976,16.16666667,43689617.74,43689617.74
2590,19280,8254,24861,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,0.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Supplemental,,0,20.0,43.0,Chromalox,V-17041,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Department Store,1038650,Urban,1976,16.16666667,43689617.74,43689617.74
2591,60080,8259,24885,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.5882350000000001,1.0,236839.2659,0.0,0.555555,1.0,223681.417,AHU with hydronic cooling and heating,,1,1,1,168.0,4000.0,Primary,Primary,0,10.0,39.0,Trane,,Multizone,,,0.0,5.0,"Return,Supply",3.0,VAV w/ hydronic coil,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Natural Gas,Compressor-Scroll,Hospital,Hospital  - Hospital,128739,Urban,1971,1.0,402626.9533,402626.9533
2592,60080,8259,24886,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.058823,4.0,23683.72527,0.0,0.05555499999999999,5.0,22367.94039,AHU with hydronic cooling and heating,,1,1,1,168.0,15000.0,Primary,Primary,0,1.0,45.0,Pace,,Multizone,,,0.0,10.0,Supply,0.0,VAV w/ hydronic coil,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Natural Gas,Compressor-Scroll,Hospital,Hospital  - Hospital,128739,Urban,1971,1.0,402626.9533,402626.9533
2593,60080,8259,24887,AHU with hydronic cooling and heating,,Hot Water from Boiler,ERV/HRV,,0.0,0.058823,3.0,23683.72527,0.0,0.05555499999999999,4.0,22367.94039,AHU with hydronic cooling and heating,,1,1,1,168.0,6000.0,Primary,Primary,0,1.0,7.0,AAon,,Single Zone,,,0.0,5.0,"Return,Supply",3.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Natural Gas,Compressor-Scroll,Hospital,Hospital  - Hospital,128739,Urban,1971,1.0,402626.9533,402626.9533
2594,60080,8259,24888,,,,,,0.0,0.0,0.0,0.0,0.0,0.05555499999999999,3.0,22367.94039,AHU with hydronic coil,,0,0,1,168.0,3000.0,,Primary,0,1.0,7.0,McQuay,OAH006GDAC,Single Zone,,,0.0,2.0,Supply,0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,V",,Not Applicable,Compressor-Scroll,Hospital,Hospital  - Hospital,128739,Urban,1971,1.0,402626.9533,402626.9533
2595,60080,8259,24889,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.294117,2.0,118419.4316,0.0,0.277777,2.0,111840.5072,AHU with hydronic cooling and heating,,1,1,1,168.0,5000.0,Primary,Primary,0,5.0,10.0,Trane,,Multizone,,,1.0,5.0,"Return,Supply",3.0,VAV w/ hydronic coil,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Natural Gas,Compressor-Scroll,Hospital,Hospital  - Hospital,128739,Urban,1971,1.0,402626.9533,402626.9533
2596,13316,8263,24901,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,200.0,0.173852,3.0,53744.225179999994,0.0,0.0,3.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,19.0,Trane,Ycc0__f3hobh,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - In-Patient Rehab,30000,Urban,1962,1.0,309137.8021,309137.8021
2597,13316,8263,24902,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,432.0,0.375521,2.0,116087.7366,173.0,0.454545,2.0,140517.0423,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,5.0,9.0,Lennox,Zga036S 4B m1 y,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - In-Patient Rehab,30000,Urban,1962,1.0,309137.8021,309137.8021
2598,13316,8263,24903,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,518.4,0.450625,1.0,139305.2221,207.6,0.545454,1.0,168620.4507,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,6.0,9.0,York,Dbya-t060n110c,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - In-Patient Rehab,30000,Urban,1962,1.0,309137.8021,309137.8021
2599,14131,8265,24905,Other,Fireplace,Wood,,,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,35.0,0.0,Supplemental,,0,1.0,13.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Studio/Gallery,4700,Urban,1955,1.0,27419020.74,27419020.74
2600,14131,8265,24906,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,Other,Evap / swamp cooler,0,0,0,62.0,0.0,,Primary,0,1.0,0.0,Sears,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,C,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Studio/Gallery,4700,Urban,1955,1.0,27419020.74,27419020.74
2601,14131,8265,24907,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,5.0,0.0,Other,Evap / swamp cooler,0,0,0,168.0,0.0,,Primary,0,1.0,5.0,,,Single Zone,,,0.0,0.25,Supply,0.0,None,,,,C,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Studio/Gallery,4700,Urban,1955,1.0,27419020.74,27419020.74
2602,14131,8265,24908,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,Other,Evap / swamp cooler,0,0,0,168.0,0.0,,Primary,0,1.0,5.0,,,Single Zone,,,0.0,1.0,Supply,0.0,None,,,,C,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Studio/Gallery,4700,Urban,1955,1.0,27419020.74,27419020.74
2603,14131,8265,24909,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,3.0,0.0,Packaged Terminal AC (PTAC),,0,0,0,168.0,0.0,,Primary,0,1.0,2.0,LG,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Studio/Gallery,4700,Urban,1955,1.0,27419020.74,27419020.74
2604,14131,8265,24910,,,,,,0.0,0.0,0.0,0.0,12.0,1.0,1.0,27419020.74,Room AC (RAC),,0,0,0,168.0,0.0,,Primary,0,1.0,2.0,LG,Lw1216ery7,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,,,"C,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Studio/Gallery,4700,Urban,1955,1.0,27419020.74,27419020.74
2605,18293,8266,24911,AHU with DX cooling and hydronic heating,,Hot Water from Boiler,,,0.0,1.0,1.0,673966.3542,0.0,0.0,1.0,0.0,AHU with DX cooling and hydronic heating,,1,0,1,168.0,0.0,Primary,Primary,0,2.0,16.0,Haakon,,Multizone,,,0.0,0.0,"Condenser,Return,Supply",0.0,,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Not Applicable,Hospital,Hospital  - Hospital,101684,Urban,2001,1.0,2883962.769,673966.3542
2606,18293,8269,24912,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.125,5.0,276249.5518,0.0,0.057971,6.0,128115.7022,AHU with hydronic cooling and heating,,1,1,1,168.0,18375.0,Primary,Primary,0,1.0,47.0,Trane,35cc,Multizone,,,0.0,40.0,Supply,0.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HE,HT,V",Other,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,333431,Urban,1968,1.25,2883962.769,2209996.415
2607,18293,8269,24913,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.125,7.0,276249.5518,0.0,0.057971,8.0,128115.7022,AHU with hydronic cooling and heating,,1,1,1,168.0,14750.0,Primary,Primary,0,1.0,47.0,Trane,,Multizone,,,0.0,20.0,Supply,0.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,333431,Urban,1968,1.25,2883962.769,2209996.415
2608,18293,8269,24914,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.125,6.0,276249.5518,0.0,0.057971,7.0,128115.7022,AHU with hydronic cooling and heating,,1,1,1,168.0,19460.0,Primary,Primary,0,1.0,47.0,Trane,,Multizone,,,0.0,25.0,Supply,0.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,333431,Urban,1968,1.25,2883962.769,2209996.415
2609,18293,8269,24915,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.125,1.0,276249.5518,0.0,0.173913,1.0,384347.1065,AHU with hydronic cooling and heating,,1,1,1,168.0,4160.0,Primary,Primary,0,1.0,47.0,Trane,,Multizone,,,0.0,15.0,Supply,0.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,333431,Urban,1968,1.25,2883962.769,2209996.415
2610,18293,8269,24916,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.125,2.0,276249.5518,0.0,0.152173,4.0,336301.7844,AHU with hydronic cooling and heating,,1,1,1,168.0,23075.0,Primary,Primary,0,1.0,47.0,Trane,,Multizone,,,0.0,50.0,Supply,0.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,333431,Urban,1968,1.25,2883962.769,2209996.415
2611,18293,8269,24917,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.125,3.0,276249.5518,0.0,0.152173,5.0,336301.7844,AHU with hydronic cooling and heating,,1,1,1,168.0,14040.0,Primary,Primary,0,1.0,47.0,Trane,,Multizone,,,1.0,40.0,Supply,0.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HE,HT,V",Other,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,333431,Urban,1968,1.25,2883962.769,2209996.415
2612,18293,8269,24918,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.125,4.0,276249.5518,0.0,0.173913,2.0,384347.1065,AHU with hydronic cooling and heating,,1,1,1,168.0,22800.0,Primary,Primary,0,1.0,47.0,Trane,,Multizone,,,0.0,50.0,Supply,0.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,333431,Urban,1968,1.25,2883962.769,2209996.415
2613,18293,8269,24919,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.125,8.0,276249.5518,0.0,0.173913,3.0,384347.1065,AHU with hydronic cooling and heating,,1,1,1,168.0,5405.0,Primary,Primary,0,1.0,47.0,Trane,,Multizone,,,0.0,5.0,Supply,0.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HE,HT,V",Other,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,333431,Urban,1968,1.25,2883962.769,2209996.415
2614,20056,8271,24921,Other,Split DX cooling with electric heat,Electricity,Electric strip heat,Electric Resistance Heating,30.0,0.064935,5.0,15273.396040000001,30.0,0.066666,5.0,15680.54548,Other,Split DX cooling with electric heat,0,0,0,168.0,1000.0,Primary,Primary,0,1.0,29.0,Carrier,23590,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,76642,Urban,1954,1.0,235210.5342,235210.5342
2615,20056,8271,24922,Ductless Mini-Split HP,,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,48.0,0.103896,3.0,24437.43367,36.0,0.08,4.0,18816.84274,Ductless Mini-Split HP,,0,0,0,168.0,150.0,Primary,Primary,0,4.0,4.0,Daikin Industries,RXS09LVJU,Single Zone,Ductless Mini-Split HP,,0.0,0.03,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,76642,Urban,1954,1.0,235210.5342,235210.5342
2616,20056,8271,24923,Rooftop Unit HP (RTU-HP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,36.0,0.077922,4.0,18328.07525,36.0,0.08,3.0,18816.84274,Rooftop Unit HP (RTU-HP),,0,0,0,168.0,1200.0,Primary,Primary,0,1.0,29.0,,,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,76642,Urban,1954,1.0,235210.5342,235210.5342
2617,20056,8271,24924,Rooftop Unit HP (RTU-HP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,240.0,0.51948,1.0,122187.1683,240.0,0.533333,1.0,125445.5399,Rooftop Unit HP (RTU-HP),,0,0,0,168.0,2000.0,Primary,Primary,0,4.0,19.0,York,D7CG060,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,76642,Urban,1954,1.0,235210.5342,235210.5342
2618,20056,8271,24925,Rooftop Unit HP (RTU-HP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,108.0,0.23376599999999997,2.0,54984.22575,108.0,0.24,2.0,56450.52822000001,Rooftop Unit HP (RTU-HP),,0,0,0,168.0,1200.0,Primary,Primary,0,3.0,0.0,Lennox,LPS13,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,0.2,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,76642,Urban,1954,1.0,235210.5342,235210.5342
2619,22446,8272,24926,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,91.0,0.0,Primary,Primary,0,1.0,0.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,2368,Urban,1986,1.0,245267.0778,245267.0778
2620,22446,8272,24927,Suspended Unitary Heater,,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,Adp,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,2368,Urban,1986,1.0,245267.0778,245267.0778
2621,18242,8274,24931,Radiant baseboard,,Hot Water from Boiler,,,0.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,0.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Natural Gas,Not Applicable,Residential Care,Residential Care - Assisted Living,54427,Urban,1990,1.0,341708.6267,341708.6267
2622,18242,8274,24932,Suspended Unitary Heater,,Electricity,,Electric Resistance Heating,54.594272,0.047279,4.0,16155.64216,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,29.0,Marley,qmark,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,54427,Urban,1990,1.0,341708.6267,341708.6267
2623,18242,8274,24933,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.490741,1.0,167690.4332,0.0,0.0,0.0,0.0,,,1,0,1,168.0,0.0,Primary,,0,2.0,29.0,Trane,TVDB06SG0G3DLL02,Single Zone,,,0.0,2.0,Supply,0.0,None,,Another system controls exhaust air,,"HT,V",,Natural Gas,Not Applicable,Residential Care,Residential Care - Assisted Living,54427,Urban,1990,1.0,341708.6267,341708.6267
2624,18242,8274,24934,Other,Split system heat pump,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,0.0,0.0,7.0,0.0,48.0,0.072904,6.0,24911.92572,Other,Split system heat pump,0,0,0,168.0,0.0,Primary,Primary,0,1.0,30.0,Trane,TWX748A100A,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,54427,Urban,1990,1.0,341708.6267,341708.6267
2625,18242,8274,24935,AHU with DX cooling and hydronic heating,,Hot Water from Boiler,Electric strip heat,Electric Resistance Auxiliary Heating,0.0,0.24536999999999998,2.0,83845.04573,90.0,0.136695,3.0,46709.86073,AHU with DX cooling and hydronic heating,,1,0,1,168.0,0.0,Primary,Primary,0,1.0,30.0,Trane,TTA090a300aa,Single Zone,,,0.0,3.0,"Condenser,Supply",0.0,,,,,"C,HT,V",,Natural Gas,Not Applicable,Residential Care,Residential Care - Assisted Living,54427,Urban,1990,1.0,341708.6267,341708.6267
2626,18242,8274,24936,Other,Split system heat pump,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,34.12142,0.029549000000000002,5.0,10097.14821,90.0,0.136695,2.0,46709.86073,Other,Split system heat pump,0,0,0,168.0,0.0,Primary,Primary,0,1.0,17.0,Trane,TWA090A30RGA,Single Zone,,,0.0,1.5,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,54427,Urban,1990,1.0,341708.6267,341708.6267
2627,18242,8274,24937,,,,,,0.0,0.0,0.0,0.0,10.4,0.015795,10.0,5397.287759000001,Room AC (RAC),,0,0,0,168.0,1100.0,,Primary,0,2.0,0.0,Electrolux,FAA055P7A,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,54427,Urban,1990,1.0,341708.6267,341708.6267
2628,18242,8274,24938,Other,Split system dx cooling unknown heat,,,,0.0,0.0,8.0,0.0,36.0,0.054678,9.0,18683.94429,Other,Split system dx cooling unknown heat,0,0,0,168.0,0.0,Primary,Primary,0,1.0,13.0,Goodman,GSC130361GD,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,54427,Urban,1990,1.0,341708.6267,341708.6267
2629,18242,8274,24939,AHU with DX cooling and combustion heating,,,,,216.0,0.187059,3.0,63919.674000000006,126.0,0.19137300000000002,1.0,65393.80502000001,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,12.0,Trane,TTA120B300EA,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,54427,Urban,1990,1.0,341708.6267,341708.6267
2630,18242,8274,24940,Other,Split system heat pump,,,,0.0,0.0,10.0,0.0,90.0,0.136695,4.0,46709.86073,Other,Split system heat pump,0,0,0,168.0,0.0,Primary,Primary,0,1.0,30.0,Trane,TWA090A300AA,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,54427,Urban,1990,1.0,341708.6267,341708.6267
2631,18242,8274,24941,Other,Split system heat pump,,,,0.0,0.0,11.0,0.0,72.0,0.109356,5.0,37367.88858,Other,Split system heat pump,0,0,0,168.0,0.0,Primary,Primary,0,1.0,10.0,Trane,2TWA0072A3000AB,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,54427,Urban,1990,1.0,341708.6267,341708.6267
2632,18242,8274,24942,,,,,,0.0,0.0,0.0,0.0,48.0,0.072904,8.0,24911.92572,AHU with DX coil,,0,0,0,168.0,0.0,,Primary,0,1.0,14.0,Trane,2TTB0048A1000AA,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,Another system controls exhaust air,,"C,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,54427,Urban,1990,1.0,341708.6267,341708.6267
2633,18242,8274,24943,Other,Split system heat pump,,,,0.0,0.0,9.0,0.0,48.0,0.072904,7.0,24911.92572,Other,Split system heat pump,0,0,0,168.0,0.0,Primary,Primary,0,1.0,30.0,Trane,TWX748A100A3,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,54427,Urban,1990,1.0,341708.6267,341708.6267
2634,22445,8275,24944,AHU with DX cooling and combustion heating,,NG,,,80.0,1.0,1.0,390182.20399999997,48.0,1.0,1.0,390182.20399999997,AHU with DX cooling and combustion heating,,0,0,0,40.0,1600.0,Primary,Primary,0,1.0,3.0,York,TG8S100C,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Catering Service,4500,Urban,1990,1.0,390182.20399999997,390182.20399999997
2635,21270,8276,24945,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,366.3,0.35608,1.0,444603.055,333.0,0.526066,1.0,656848.3227,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,37.0,0.0,Goodman Company,PTC093G35AXXXAB,Single Zone,,,0.0,0.02,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - In-Patient Rehab,27964,Urban,1985,1.0,1248604.4009999998,1248604.4009999998
2636,21270,8276,24946,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,182.4,0.177311,3.0,221391.2949,120.0,0.189573,3.0,236701.6821,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,0.0,Nortek,R8HE-X60C096X,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - In-Patient Rehab,27964,Urban,1985,1.0,1248604.4009999998,1248604.4009999998
2637,21270,8276,24947,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,320.0,0.31107199999999996,2.0,388405.8681,180.0,0.28436,2.0,355053.1474,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,0.0,Nortek,R6GP-090C-200Ca,Single Zone,,,0.0,1.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - In-Patient Rehab,27964,Urban,1985,1.0,1248604.4009999998,1248604.4009999998
2638,21270,8276,24948,Furnace,,NG,,,0.0,0.0,5.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,Reznor,,Single Zone,,,0.0,0.0,Supply,0.0,None,Fixed-position louvers,Another system controls exhaust air,,"HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - In-Patient Rehab,27964,Urban,1985,1.0,1248604.4009999998,1248604.4009999998
2639,21270,8276,24949,Furnace,,NG,,,0.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Residential Care,Residential Care - In-Patient Rehab,27964,Urban,1985,1.0,1248604.4009999998,1248604.4009999998
2640,21270,8276,24950,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,160.0,0.15553599999999998,4.0,194202.9341,0.0,0.0,4.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,12.0,Trane,YSC090A3FHA2U,Single Zone,,,0.0,2.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - In-Patient Rehab,27964,Urban,1985,1.0,1248604.4009999998,1248604.4009999998
2641,60039,8277,24951,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.010989,11.0,8755.091769,0.0,0.010101,12.0,8047.609606,AHU with hydronic cooling and heating,,1,1,1,168.0,31735.0,Primary,Primary,0,1.0,17.0,,,Multizone,,,1.0,50.0,"Return,Supply",8.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,201168,Urban,1974,1.0,1133122.59,796714.1477
2642,60039,8277,24952,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.010989,10.0,8755.091769,0.0,0.010101,11.0,8047.609606,AHU with hydronic cooling and heating,,1,1,1,168.0,60000.0,Primary,Primary,0,1.0,10.0,,,Multizone,,,1.0,120.0,"Return,Supply",20.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,201168,Urban,1974,1.0,1133122.59,796714.1477
2643,60039,8277,24953,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.010989,8.0,8755.091769,0.0,0.010101,9.0,8047.609606,AHU with hydronic cooling and heating,,1,1,1,168.0,10880.0,Primary,Primary,0,1.0,17.0,,,Multizone,,,1.0,20.0,"Return,Supply",3.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,201168,Urban,1974,1.0,1133122.59,796714.1477
2644,60039,8277,24954,,,,,,0.0,0.0,0.0,0.0,0.0,0.010101,13.0,8047.609606,AHU with hydronic coil,,0,0,1,168.0,10514.0,,Primary,0,1.0,45.0,,,Multizone,,,1.0,15.0,"Return,Supply",5.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,V",,Not Applicable,Compressor-Centrifugal,Hospital,Hospital  - Hospital,201168,Urban,1974,1.0,1133122.59,796714.1477
2645,60039,8277,24955,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.010989,14.0,8755.091769,0.0,0.010101,16.0,8047.609606,AHU with hydronic cooling and heating,,1,1,1,168.0,9737.0,Primary,Primary,0,1.0,45.0,,,Multizone,,,1.0,25.0,"Return,Supply",3.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,201168,Urban,1974,1.0,1133122.59,796714.1477
2646,60039,8277,24956,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.010989,7.0,8755.091769,0.0,0.010101,8.0,8047.609606,AHU with hydronic cooling and heating,,1,1,1,168.0,11562.0,Primary,Primary,0,1.0,45.0,,,Multizone,,,1.0,20.0,"Return,Supply",3.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,201168,Urban,1974,1.0,1133122.59,796714.1477
2647,60039,8277,24957,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.010989,3.0,8755.091769,0.0,0.010101,4.0,8047.609606,AHU with hydronic cooling and heating,,1,1,1,168.0,7797.0,Primary,Primary,0,1.0,45.0,,,Multizone,,,1.0,20.0,"Exhaust,Supply",5.0,VAV w/ hydronic coil,VFD,Fixed position passive louvers,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,201168,Urban,1974,1.0,1133122.59,796714.1477
2648,60039,8277,24958,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.010989,17.0,8755.091769,0.0,0.010101,19.0,8047.609606,AHU with hydronic cooling and heating,,1,1,1,168.0,9717.0,Primary,Primary,0,1.0,45.0,,,Multizone,,,1.0,15.0,"Return,Supply",5.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,201168,Urban,1974,1.0,1133122.59,796714.1477
2649,60039,8277,24959,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.010989,16.0,8755.091769,0.0,0.010101,18.0,8047.609606,AHU with hydronic cooling and heating,,1,1,1,168.0,15424.0,Primary,Primary,0,1.0,45.0,,,Multizone,,,1.0,15.0,"Exhaust,Supply",10.0,VAV w/ hydronic coil,VFD,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,201168,Urban,1974,1.0,1133122.59,796714.1477
2650,60039,8277,24960,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.010989,9.0,8755.091769,0.0,0.010101,10.0,8047.609606,AHU with hydronic cooling and heating,,1,1,1,168.0,13550.0,Primary,Primary,0,1.0,45.0,,,Multizone,,,1.0,25.0,"Return,Supply",3.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,201168,Urban,1974,1.0,1133122.59,796714.1477
2651,60039,8277,24961,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.010989,6.0,8755.091769,0.0,0.010101,7.0,8047.609606,AHU with hydronic cooling and heating,,1,1,1,168.0,11972.0,Primary,Primary,0,1.0,45.0,,,Multizone,,,1.0,15.0,"Return,Supply",5.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,201168,Urban,1974,1.0,1133122.59,796714.1477
2652,60039,8277,24962,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.010989,4.0,8755.091769,0.0,0.010101,5.0,8047.609606,AHU with hydronic cooling and heating,,1,1,1,168.0,11229.0,Primary,Primary,0,1.0,45.0,,,Multizone,,,1.0,20.0,"Return,Supply",3.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,201168,Urban,1974,1.0,1133122.59,796714.1477
2653,60039,8277,24963,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.010989,2.0,8755.091769,0.0,0.010101,3.0,8047.609606,AHU with hydronic cooling and heating,,1,1,1,168.0,4341.0,Primary,Primary,0,1.0,45.0,,,Multizone,,,1.0,10.0,"Exhaust,Supply",3.0,VAV w/ hydronic coil,VFD,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,201168,Urban,1974,1.0,1133122.59,796714.1477
2654,60039,8277,24964,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.010989,5.0,8755.091769,0.0,0.010101,6.0,8047.609606,AHU with hydronic cooling and heating,,1,1,1,168.0,26841.0,Primary,Primary,0,1.0,45.0,,,Multizone,,,1.0,60.0,"Return,Supply",3.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,201168,Urban,1974,1.0,1133122.59,796714.1477
2655,60039,8277,24965,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.010989,15.0,8755.091769,0.0,0.010101,17.0,8047.609606,AHU with hydronic cooling and heating,,1,1,1,168.0,28000.0,Primary,Primary,0,1.0,34.0,,,Multizone,,,1.0,50.0,"Return,Supply",8.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,201168,Urban,1974,1.0,1133122.59,796714.1477
2656,60039,8277,24966,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.010989,12.0,8755.091769,0.0,0.010101,14.0,8047.609606,AHU with hydronic cooling and heating,,1,1,1,168.0,18949.0,Primary,Primary,0,1.0,34.0,,,Multizone,,,1.0,25.0,"Return,Supply",3.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,201168,Urban,1974,1.0,1133122.59,796714.1477
2657,60039,8277,24967,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.010989,13.0,8755.091769,0.0,0.010101,15.0,8047.609606,AHU with hydronic cooling and heating,,1,1,1,168.0,3528.0,Primary,Primary,0,1.0,34.0,,,Multizone,,,1.0,3.0,"Return,Supply",1.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,201168,Urban,1974,1.0,1133122.59,796714.1477
2658,60039,8277,24968,Cabinet-style fan coil unit,,Hot Water from Boiler,,,0.0,0.824175,1.0,656631.8827,0.0,0.757575,1.0,603570.7205,Cabinet-style fan coil unit,,0,0,0,168.0,0.0,Supplemental,Supplemental,0,75.0,0.0,Trane,Fcbb040,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,"C,HT",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,201168,Urban,1974,1.0,1133122.59,796714.1477
2659,60039,8277,24969,,,,,,0.0,0.0,0.0,0.0,0.0,0.070707,2.0,56333.26724,Cabinet-style fan coil unit,,0,0,0,168.0,0.0,,Supplemental,0,7.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,C,,Not Applicable,Compressor-Centrifugal,Hospital,Hospital  - Hospital,201168,Urban,1974,1.0,1133122.59,796714.1477
2660,20876,8278,24970,AHU with DX cooling and combustion heating,,NG,,,384.0,0.277194,2.0,64913.898,216.0,0.298548,2.0,69914.62449,AHU with DX cooling and combustion heating,,0,0,0,168.0,1200.0,Primary,Primary,0,6.0,20.0,York,H2HD036,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,52728,Urban,1999,1.0,234182.1901,234182.1901
2661,20876,8278,24971,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,164.0,0.11838499999999999,4.0,27723.65857,90.0,0.124395,4.0,29131.093539999998,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,3800.0,Primary,Primary,0,1.0,20.0,York,D3CG120,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,52728,Urban,1999,1.0,234182.1901,234182.1901
2662,20876,8278,24972,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,160.0,0.115497,5.0,27047.34041,120.0,0.16585999999999998,3.0,38841.45805,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,2000.0,Primary,Primary,0,2.0,20.0,York,D3GCG060,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,52728,Urban,1999,1.0,234182.1901,234182.1901
2663,20876,8278,24973,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,426.51775,0.307886,1.0,72101.41777999999,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,25.0,20.0,King,PAW 1215,Single Zone,,,0.0,0.1,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,52728,Urban,1999,1.0,234182.1901,234182.1901
2664,20876,8278,24974,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,250.792437,0.18103699999999998,3.0,42395.64115,297.5,0.411195,1.0,96294.54566,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,250.0,Primary,Primary,0,35.0,20.0,Climatemaster,PTA 09G,Single Zone,,,0.0,0.25,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,52728,Urban,1999,1.0,234182.1901,234182.1901
2665,18512,8279,24975,Suspended Unitary Heater,,NG,,,360.0,0.6,1.0,6039058.444,0.0,0.0,0.0,0.0,,,0,0,0,168.0,1000.0,Primary,,0,3.0,0.0,American Standard,,Single Zone,,,0.0,0.5,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Warehouse,29585,Urban,2001,1.0,10065097.41,10065097.41
2666,18512,8279,24976,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,240.0,0.4,2.0,4026038.962,270.0,1.0,1.0,10065097.41,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,57.5,3000.0,Primary,Primary,0,3.0,18.0,Trane,YC090,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Warehouse,29585,Urban,2001,1.0,10065097.41,10065097.41
2667,18564,8280,24977,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,206.0,1.0,1.0,346321.9273,114.0,1.0,1.0,346321.9273,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,96.5,0.0,Primary,Primary,0,2.0,10.0,Heil,PGD360130H000C1,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,5900,Urban,1983,1.0,346321.9273,346321.9273
2668,18564,8280,24978,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,114.0,0.0,,,0,1.0,10.0,CaptiveAire,A2-G15,Single Zone,,,0.0,1.5,Supply,0.0,,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,V,,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,5900,Urban,1983,1.0,346321.9273,346321.9273
2669,16595,8281,24979,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.110921,6.0,1073514.666,0.0,0.125,6.0,1209773.923,AHU with hydronic cooling and heating,,1,1,1,29.42307692,8900.0,Primary,Primary,0,1.0,0.0,ALADDIN,,,,,1.0,5.0,"Return,Supply",3.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Natural Gas,Compressor-Screw,School,School - Middle School,88000,Urban,1979,1.0,9835219.606,9678191.384
2670,16595,8281,24980,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.110921,2.0,1073514.666,0.0,0.125,2.0,1209773.923,AHU with hydronic cooling and heating,,1,1,1,29.42307692,4800.0,Primary,Primary,0,1.0,0.0,ALADDIN,,Single Zone,,,1.0,1.5,Supply,0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Natural Gas,Compressor-Screw,School,School - Middle School,88000,Urban,1979,1.0,9835219.606,9678191.384
2671,16595,8281,24981,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.110921,5.0,1073514.666,0.0,0.125,5.0,1209773.923,AHU with hydronic cooling and heating,,1,1,1,29.42307692,4660.0,Primary,Primary,0,1.0,0.0,ALADDIN,,Multizone,,,1.0,5.0,Supply,0.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Natural Gas,Compressor-Screw,School,School - Middle School,88000,Urban,1979,1.0,9835219.606,9678191.384
2672,16595,8281,24982,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.110921,1.0,1073514.666,0.0,0.125,1.0,1209773.923,AHU with hydronic cooling and heating,,1,1,1,29.42307692,3000.0,Primary,Primary,0,1.0,0.0,ALADDIN,,Multizone,,,1.0,2.0,"Return,Supply",1.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Natural Gas,Compressor-Screw,School,School - Middle School,88000,Urban,1979,1.0,9835219.606,9678191.384
2673,16595,8281,24983,Other,Electric plug in,Electricity,,Electric Resistance Heating,5.118213,0.001703,10.0,16481.95993,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Supplemental,,0,1.0,0.0,Unknown,5397,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,School,School - Middle School,88000,Urban,1979,1.0,9835219.606,9678191.384
2674,16595,8281,24984,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.110921,9.0,1073514.666,0.0,0.125,8.0,1209773.923,AHU with hydronic cooling and heating,,1,1,1,29.42307692,7785.0,Primary,Primary,0,1.0,0.0,ALADDIN,,Multizone,,,1.0,5.0,"Return,Supply",3.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Natural Gas,Compressor-Screw,School,School - Middle School,88000,Urban,1979,1.0,9835219.606,9678191.384
