,site_reference_number,facility_id,hvac_system_id,heating_system_type,heating_system_type_other,primary_heat_fuel,aux_heat,electric_resistance_heat_type,total_hvac_heating_capacity_kbtu,facility_heating_capacity_fraction,facility_heating_capacity_rank,regional_heated_sqft_represented,total_hvac_cooling_capacity_kbtu,facility_cooling_capacity_fraction,facility_cooling_capacity_rank,regional_cooled_sqft_represented,cooling_system_type,cooling_system_type_other,hydronic_heating,hydronic_cooling,hydronic_heating_or_cooling,avg_hours_per_week,airflow_capacity,system_primary_heat,system_primary_cool,primary_ventilation_source,num_identical_units,system_age_years,type_manufacturer,type_model,zone_type,heat_pump_type,component_vent_other,fan_supply_vfd,fan_supply_hp,fan,total_return_exhaust_fan_hp,supply_control_method,ventilation_outside_air,ventilation_exhaust,controls_comm_types,heat_cool_vent,component_heat_exchange,boiler_fuel_type,chiller_type,primary_building_type_facility,detailed_econ,total_building_area,urban_rural,year_constructed,sample_weight_hvac,regional_site_sqft_represented,regional_site_conditioned_sqft_represented
2675,16595,8281,24985,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.110921,7.0,1073514.666,0.0,0.125,7.0,1209773.923,AHU with hydronic cooling and heating,,1,1,1,29.42307692,1925.0,Primary,Primary,0,1.0,0.0,ALADDIN,,Multizone,,,1.0,2.0,"Return,Supply",0.75,VAV w/ hydronic coil,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Natural Gas,Compressor-Screw,School,School - Middle School,88000,Urban,1979,1.0,9835219.606,9678191.384
2676,16595,8281,24986,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.110921,4.0,1073514.666,0.0,0.125,4.0,1209773.923,AHU with hydronic cooling and heating,,1,1,1,29.42307692,2975.0,Primary,Primary,0,1.0,0.0,ALADDIN,,Multizone,,,1.0,3.0,"Return,Supply",2.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Natural Gas,Compressor-Screw,School,School - Middle School,88000,Urban,1979,1.0,9835219.606,9678191.384
2677,16595,8281,24987,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.110921,3.0,1073514.666,0.0,0.125,3.0,1209773.923,AHU with hydronic cooling and heating,,1,1,1,29.42307692,1800.0,Primary,Primary,0,1.0,0.0,aladdin,,Single Zone,,,1.0,1.5,"Return,Supply",0.75,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Natural Gas,Compressor-Screw,School,School - Middle School,88000,Urban,1979,1.0,9835219.606,9678191.384
2678,16595,8281,24988,Wall-mount Unitary Heater,,Hot Water from Boiler,,,0.0,0.110921,8.0,1073514.666,0.0,0.0,0.0,0.0,,,0,0,0,60.0,0.0,Primary,,0,1.0,0.0,See boiler/chiller info,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Natural Gas,Not Applicable,School,School - Middle School,88000,Urban,1979,1.0,9835219.606,9678191.384
2679,21180,8282,24989,Water source heat pump,,Hot Water from Boiler,Heat from another system (e.g. hot water coil),,0.0,0.6194689999999999,1.0,218194.417,546.0,0.43631099999999995,1.0,153681.0143,Water source heat pump,,0,0,0,168.0,0.0,Primary,Primary,0,70.0,15.0,,,Single Zone,Water source heat pump,,0.0,0.05,Supply,0.0,None,,,,"C,HT",,Natural Gas,Not Applicable,Residential Care,Residential Care - Assisted Living,57500,Urban,1986,1.0,352228.1453,352228.1453
2680,21180,8282,24990,Water source heat pump,,Hot Water from Boiler,Heat from another system (e.g. hot water coil),,0.0,0.026548000000000002,5.0,9350.952802,0.0,0.0,5.0,0.0,Water source heat pump,,0,0,0,168.0,0.0,Primary,Primary,0,3.0,33.0,,,Single Zone,Water source heat pump,,0.0,1.0,Supply,0.0,None,,,,"C,HT,V",,Natural Gas,Not Applicable,Residential Care,Residential Care - Assisted Living,57500,Urban,1986,1.0,352228.1453,352228.1453
2681,21180,8282,24991,Water source heat pump,,Hot Water from Boiler,Heat from another system (e.g. hot water coil),,0.0,0.026548000000000002,4.0,9350.952802,191.4,0.152948,4.0,53872.590370000005,Water source heat pump,,0,0,0,168.0,2000.0,Primary,Primary,0,3.0,4.0,,,Single Zone,Water source heat pump,,1.0,1.0,Supply,0.0,None,,,,"C,HT,V",,Natural Gas,Not Applicable,Residential Care,Residential Care - Assisted Living,57500,Urban,1986,1.0,352228.1453,352228.1453
2682,21180,8282,24992,Water source heat pump,,Hot Water from Boiler,Heat from another system (e.g. hot water coil),,0.0,0.061946,3.0,21819.12469,280.0,0.22374899999999998,2.0,78810.69529,Water source heat pump,,0,0,0,168.0,1400.0,Primary,Primary,0,7.0,11.0,,,Single Zone,Water source heat pump,,0.0,0.75,Supply,0.0,None,,,,"C,HT,V",,Natural Gas,Not Applicable,Residential Care,Residential Care - Assisted Living,57500,Urban,1986,1.0,352228.1453,352228.1453
2683,21180,8282,24993,Water source heat pump,,Hot Water from Boiler,Heat from another system (e.g. hot water coil),,0.0,0.265486,2.0,93511.64139,234.0,0.18699000000000002,3.0,65863.1409,Water source heat pump,,0,0,0,168.0,0.0,Primary,Primary,0,30.0,12.0,,,Single Zone,Water source heat pump,,0.0,0.05,Supply,0.0,None,,,,"C,HT",,Natural Gas,Not Applicable,Residential Care,Residential Care - Assisted Living,57500,Urban,1986,1.0,352228.1453,352228.1453
2684,16730,8283,24994,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,400.0,0.14660499999999999,3.0,89604.10498999999,180.0,0.06230700000000001,5.0,38081.66822,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1200.0,Primary,Primary,0,5.0,0.0,International Comfort Products ,PGF036H100A,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,97200,Urban,2000,1.0,611194.0588,611194.0588
2685,16730,8283,24995,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,206.0,0.075502,5.0,46146.373830000004,120.0,0.041538,6.0,25387.77881,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1750.0,Primary,Primary,0,2.0,0.0,Carrier,48VL-C6013050,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,97200,Urban,2000,1.0,611194.0588,611194.0588
2686,16730,8283,24996,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,59.0,0.021624,11.0,13216.46033,24.0,0.008307,13.0,5077.189046,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1050.0,Primary,Primary,0,1.0,0.0,International Comfort Products,PGAA24D1K6,Single Zone,,,0.0,0.33,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,97200,Urban,2000,1.0,611194.0588,611194.0588
2687,16730,8283,24997,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,224.0,0.082099,4.0,50178.42103,120.0,0.041538,7.0,25387.77881,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1900.0,Primary,Primary,0,2.0,0.0,International Comfort Products,PGF060H140B,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,97200,Urban,2000,1.0,611194.0588,611194.0588
2688,16730,8283,24998,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,96.0,0.035185,8.0,21504.86296,48.0,0.016615,11.0,10154.989290000001,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1600.0,Primary,Primary,0,1.0,0.0,International Comfort Products,PGF048H120A,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,97200,Urban,2000,1.0,611194.0588,611194.0588
2689,16730,8283,24999,AHU with DX cooling and combustion heating,,NG,,,160.0,0.05864199999999999,7.0,35841.642,0.0,0.0,14.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,0.0,International Comfort Products ,CAC224AKA1,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,97200,Urban,2000,1.0,611194.0588,611194.0588
2690,16730,8283,25000,AHU with DX cooling and combustion heating,,NG,,,60.0,0.02199,10.0,13440.15735,60.0,0.020769,9.0,12693.88941,AHU with DX cooling and combustion heating,,0,0,0,168.0,1800.0,Primary,Primary,0,1.0,0.0,International Comfort Products ,CA5560VHD2,Single Zone,,,0.0,0.33,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,97200,Urban,2000,1.0,611194.0588,611194.0588
2691,16730,8283,25001,AHU with DX cooling and combustion heating,,NG,,,600.0,0.219908,1.0,134406.4631,240.0,0.083077,2.0,50776.16882,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,5.0,0.0,International Comfort Products,CA5548VHD2,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,97200,Urban,2000,1.0,611194.0588,611194.0588
2692,16730,8283,25002,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,14.0,0.0,48.0,0.016615,10.0,10154.989290000001,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,Carrier,24ABB348A510,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,97200,Urban,2000,1.0,611194.0588,611194.0588
2693,16730,8283,25003,AHU with DX cooling and combustion heating,,NG,,,40.0,0.01466,13.0,8960.104902,90.0,0.031152999999999997,8.0,19040.52851,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,International Comfort Products,CA5090VHA3,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,97200,Urban,2000,1.0,611194.0588,611194.0588
2694,16730,8283,25004,AHU with DX cooling and combustion heating,,NG,,,81.0,0.029687,9.0,18144.51802,216.0,0.074769,3.0,45698.36858,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,International Comfort Products,AH018GA3,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,97200,Urban,2000,1.0,611194.0588,611194.0588
2695,16730,8283,25005,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,15.0,0.0,36.0,0.012461,12.0,7616.089167,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,International Comfort Products,CA5536VHD3,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,97200,Urban,2000,1.0,611194.0588,611194.0588
2696,16730,8283,25006,AHU with DX cooling and combustion heating,,NG,Electric strip heat,Electric Resistance Auxiliary Heating,567.0,0.207813,2.0,127014.0709,1512.0,0.523386,1.0,319890.4137,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,7.0,0.0,International Comfort Products,YG018GB2,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,97200,Urban,2000,1.0,611194.0588,611194.0588
2697,16730,8283,25007,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,178.08,0.06526799999999999,6.0,39891.41383,194.88,0.067458,4.0,41229.92882,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,370.0,Primary,Primary,0,1.0,0.0,GE,AZ61H12DABW2,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,97200,Urban,2000,16.8,611194.0588,611194.0588
2698,16730,8283,25008,Radiant baseboard,,Electricity,,Electric Resistance Heating,57.323986,0.02101,12.0,12841.187179999999,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Supplemental,,0,1.0,0.0,,4F1000,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,97200,Urban,2000,16.8,611194.0588,611194.0588
2699,19345,8284,25009,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,192.0,0.32214699999999996,1.0,519374.7664,180.0,0.355029,1.0,572388.0835,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,8.0,TRANE,YSC060E3EMA18C,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Mixed Commercial,16000,Urban,2011,1.5,1612229.095,1612229.095
2700,19345,8284,25010,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,180.0,0.30201300000000003,2.0,486914.1458,135.0,0.26627199999999995,2.0,429291.4657,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,8.0,Trane,YSC090E3EMA0DC,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Mixed Commercial,16000,Urban,2011,1.5,1612229.095,1612229.095
2701,19345,8284,25011,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,96.0,0.161073,3.0,259686.5771,72.0,0.142011,3.0,228954.2661,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,8.0,TRANE,YSC048E3,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Mixed Commercial,16000,Urban,2011,1.5,1612229.095,1612229.095
2702,19345,8284,25012,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,,,0,1.0,9.0,CAPTIVEAIR,A2-G15,Single Zone,,,0.0,1.5,Supply,0.0,,Fixed-position louvers,Another system controls exhaust air,,V,,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Mixed Commercial,16000,Urban,2011,1.5,1612229.095,1612229.095
2703,19345,8284,25013,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,64.0,0.10738199999999999,5.0,173124.3847,60.0,0.118343,5.0,190796.0278,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,8.0,TRANE,YSC060E3EMA18C,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Mixed Commercial,16000,Urban,2011,1.0,1612229.095,1612229.095
2704,19345,8284,25014,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,64.0,0.10738199999999999,4.0,173124.3847,60.0,0.118343,4.0,190796.0278,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,8.0,TRANE,YSC060E3EMA18C,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Mixed Commercial,16000,Urban,2011,1.0,1612229.095,1612229.095
2705,14134,8285,25015,Suspended Unitary Heater,,Hot Water from Boiler,,,0.0,0.115917,3.0,12737.04918,0.0,0.0,0.0,0.0,,,0,0,0,168.0,500.0,Primary,,0,6.0,0.0,Vulcan,HV-118AS,Single Zone,,,0.0,0.012,Supply,0.0,None,,,,HT,,Electricity,Not Applicable,Hospital,Hospital  - Hospital,142570,Rural,1955,1.0,109880.7697,109880.7697
2706,14134,8285,25016,AHU with DX cooling and hydronic heating,,Hot Water from Boiler,,,0.0,0.026976999999999998,14.0,2964.253525,30.0,0.010715,14.0,1177.372447,AHU with DX cooling and hydronic heating,,1,0,1,168.0,1800.0,Primary,Primary,0,1.0,24.0,Goodman,GSC130301ED,Single Zone,,,0.0,1.5,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Oil,Not Applicable,Hospital,Hospital  - Hospital,142570,Rural,1955,1.0,109880.7697,109880.7697
2707,14134,8285,25017,AHU with DX cooling and hydronic heating,,Hot Water from Boiler,,,0.0,0.026976999999999998,10.0,2964.253525,150.0,0.053578999999999995,6.0,5887.301761,AHU with DX cooling and hydronic heating,,1,0,1,50.0,4500.0,Primary,Primary,0,1.0,12.0,Trane,TTA150B300EA,Multizone,,,0.0,7.5,"Condenser,Supply",0.0,Other,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Oil,Not Applicable,Hospital,Hospital  - Hospital,142570,Rural,1955,1.0,109880.7697,109880.7697
2708,14134,8285,25018,AHU with DX cooling and hydronic heating,,Hot Water from Boiler,,,0.0,0.026976999999999998,12.0,2964.253525,48.0,0.017145,11.0,1883.905797,AHU with DX cooling and hydronic heating,,1,0,1,168.0,0.0,Primary,Primary,0,1.0,18.0,Trane,TTX748A100A3,Multizone,,,0.0,0.75,"Condenser,Supply",0.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Oil,Not Applicable,Hospital,Hospital  - Hospital,142570,Rural,1955,1.0,109880.7697,109880.7697
2709,14134,8285,25019,AHU with DX cooling and hydronic heating,,Hot Water from Boiler,,,0.0,0.026976999999999998,13.0,2964.253525,81.6,0.029147000000000003,10.0,3202.694795,AHU with DX cooling and hydronic heating,,1,0,1,168.0,0.0,Primary,Primary,0,1.0,30.0,Carrier,38AKS008,Multizone,,,1.0,5.0,"Condenser,Exhaust,Supply",3.0,VAV w/ hydronic coil,Fixed-position louvers,Fixed position open louvers,,"C,HE,HT,V",HRV,Oil,Not Applicable,Hospital,Hospital  - Hospital,142570,Rural,1955,1.0,109880.7697,109880.7697
2710,14134,8285,25020,AHU with DX cooling and hydronic heating,,Hot Water from Boiler,,,0.0,0.088318,4.0,9704.44982,360.0,0.128589,3.0,14129.4583,AHU with DX cooling and hydronic heating,,1,0,1,168.0,0.0,Primary,Primary,0,1.0,4.0,JCI,J30YDC00A2BAA1A,Multizone,,,1.0,15.0,"Condenser,Supply",0.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Oil,Not Applicable,Hospital,Hospital  - Hospital,142570,Rural,1955,1.0,109880.7697,109880.7697
2711,14134,8285,25021,AHU with DX cooling and hydronic heating,,Hot Water from Boiler,,,0.0,0.041214999999999995,9.0,4528.7359240000005,360.0,0.128589,4.0,14129.4583,AHU with DX cooling and hydronic heating,,1,0,1,168.0,17000.0,Primary,Primary,0,1.0,11.0,Carrier,38AH 034,Multizone,,,1.0,40.0,"Condenser,Exhaust,Return,Supply",22.5,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HE,HT,V",HRV,Electricity,Not Applicable,Hospital,Hospital  - Hospital,142570,Rural,1955,1.0,109880.7697,109880.7697
2712,14134,8285,25022,AHU with DX cooling and hydronic heating,,Hot Water from Boiler,,,0.0,0.041214999999999995,8.0,4528.7359240000005,600.0,0.21431599999999998,1.0,23549.20704,AHU with DX cooling and hydronic heating,,1,0,1,168.0,24000.0,Primary,Primary,0,1.0,11.0,Carrier,38AH 054,Multizone,,,1.0,50.0,"Condenser,Exhaust,Return,Supply",30.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HE,HT,V",HRV,Electricity,Not Applicable,Hospital,Hospital  - Hospital,142570,Rural,1955,1.0,109880.7697,109880.7697
2713,14134,8285,25023,AHU with DX cooling and hydronic heating,,Hot Water from Boiler,,,0.0,0.041214999999999995,7.0,4528.7359240000005,360.0,0.128589,2.0,14129.4583,AHU with DX cooling and hydronic heating,,1,0,1,168.0,15000.0,Primary,Primary,0,1.0,11.0,Carrier,38AH 034,Multizone,,,1.0,30.0,"Condenser,Return,Supply",15.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Electricity,Not Applicable,Hospital,Hospital  - Hospital,142570,Rural,1955,1.0,109880.7697,109880.7697
2714,14134,8285,25024,,,,,,0.0,0.0,0.0,0.0,120.0,0.042863,8.0,4709.819432,Rooftop Unit AC (RTU-AC),,0,0,0,168.0,4300.0,,Primary,0,1.0,11.0,Lennox ,LCA120H4BN1G,Single Zone,,,0.0,5.0,"Condenser,Exhaust,Supply",0.33,None,Economizer/Motorized louvers,Motorized louvers,,"C,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,142570,Rural,1955,1.0,109880.7697,109880.7697
2715,14134,8285,25025,,,,,,0.0,0.0,0.0,0.0,48.0,0.017145,12.0,1883.905797,Rooftop Unit AC (RTU-AC),,0,0,0,168.0,1650.0,,Primary,0,1.0,11.0,Lennox,LCA048H4BN3G,Single Zone,,,0.0,1.5,"Condenser,Exhaust,Supply",0.5,None,Economizer/Motorized louvers,Motorized louvers,,"C,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,142570,Rural,1955,1.0,109880.7697,109880.7697
2716,14134,8285,25026,,,,,,0.0,0.0,0.0,0.0,144.0,0.051435,7.0,5651.71739,Rooftop Unit AC (RTU-AC),,0,0,0,168.0,2400.0,,Primary,0,2.0,11.0,Lennox,LCA072H4BN1G,Single Zone,,,0.0,2.0,"Condenser,Exhaust,Supply",0.5,None,Economizer/Motorized louvers,Motorized louvers,,"C,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,142570,Rural,1955,1.0,109880.7697,109880.7697
2717,14134,8285,25027,,,,,,0.0,0.0,0.0,0.0,360.0,0.128589,5.0,14129.4583,AHU with DX coil,,0,0,0,168.0,0.0,,Primary,0,1.0,1.0,JCI,J30YDC00A4GAA2,Multizone,,,0.0,20.0,"Condenser,Exhaust,Supply",7.5,VAV w/ hydronic coil,Fixed-position louvers,Fixed position open louvers,,"C,HE,V",Other,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,142570,Rural,1955,1.0,109880.7697,109880.7697
2718,14134,8285,25028,AHU with DX cooling and hydronic heating,,Hot Water from Boiler,,,0.0,0.026976999999999998,11.0,2964.253525,96.0,0.03429,9.0,3767.811594,AHU with DX cooling and hydronic heating,,1,0,1,168.0,3000.0,Primary,Primary,0,1.0,30.0,McQuay,C080c0,Multizone,,,0.0,5.0,"Condenser,Exhaust,Supply",0.0,Other,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Oil,Not Applicable,Hospital,Hospital  - Hospital,142570,Rural,1955,1.0,109880.7697,109880.7697
2719,14134,8285,25029,Other,AHU W ELEC HEAT,Electricity,Heat from another system (e.g. hot water coil),Electric Resistance Heating,341.2142,0.075338,5.0,8278.197429,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,30.0,AFF,H9HPHVYA,Single Zone,,,0.0,3.0,"Exhaust,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,142570,Rural,1955,1.0,109880.7697,109880.7697
2720,14134,8285,25030,Other,Unit ventilator,Hot Water from Boiler,,,0.0,0.161863,2.0,17785.63103,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,6.0,0.0,AFF,,Single Zone,,,0.0,0.0,Supply,0.0,None,Fixed-position louvers,Another system controls exhaust air,,"HT,V",,Oil,Not Applicable,Hospital,Hospital  - Hospital,142570,Rural,1955,1.0,109880.7697,109880.7697
2721,14134,8285,25031,Suspended Unitary Heater,,Electricity,,Electric Resistance Heating,0.0,0.0,16.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,4.0,13.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,142570,Rural,1955,1.0,109880.7697,109880.7697
2722,14134,8285,25032,Cabinet-style fan coil unit,,Hot Water from Boiler,,,0.0,0.24729099999999998,1.0,27172.525419999998,0.0,0.0,0.0,0.0,,,0,0,0,168.0,300.0,Primary,,0,6.0,12.0,Carrier,42VF-04,Single Zone,,,0.0,1.5,Supply,0.0,None,,,,HT,,Electricity,Not Applicable,Hospital,Hospital  - Hospital,142570,Rural,1955,1.0,109880.7697,109880.7697
2723,14134,8285,25033,Radiant baseboard,,Electricity,,Electric Resistance Heating,0.0,0.0,15.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,5.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,142570,Rural,1955,1.0,109880.7697,109880.7697
2724,14134,8285,25034,Radiant baseboard,,Electricity,,Electric Resistance Heating,0.0,0.0,17.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,20.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,142570,Rural,1955,1.0,109880.7697,109880.7697
2725,14134,8285,25035,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,15.0,0.0,Other,Swamp Cooler RTU,0,0,0,168.0,0.0,,Primary,0,6.0,5.0,Champion Cooler,4401DD,Single Zone,,,0.0,0.33,Supply,0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,142570,Rural,1955,1.0,109880.7697,109880.7697
2726,14134,8285,25036,Other,MAU ELEC,Electricity,,Electric Resistance Heating,238.84994,0.052737,6.0,5794.782152000001,0.0,0.0,0.0,0.0,,,0,0,0,51.0,0.0,Supplemental,,0,1.0,42.0,DUO AIRE,W-156,Single Zone,,,0.0,0.0,"Exhaust,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,142570,Rural,1955,1.0,109880.7697,109880.7697
2727,14134,8285,25037,,,,,,0.0,0.0,0.0,0.0,42.0,0.015002000000000001,13.0,1648.431307,AHU with DX coil,,0,0,0,168.0,0.0,,Primary,0,1.0,12.0,MITSUBISHI ,PUY-A42NHA,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,142570,Rural,1955,1.0,109880.7697,109880.7697
2728,15907,8286,25038,Furnace,,NG,,,80.0,1.0,1.0,695821.0938,0.0,0.0,0.0,0.0,,,0,0,0,168.0,2075.0,Primary,,0,1.0,4.0,Rheem,RGPN-10EBRJR,Single Zone,,,0.0,0.75,"Exhaust,Supply",0.0,None,,,,"HT,V",,Not Applicable,Not Applicable,Other,Other - Crematorium,4100,Urban,1948,1.0,695821.0938,695821.0938
2729,18266,8287,25039,Furnace,,NG,,,576.0,1.0,1.0,4532964.4180000005,0.0,0.0,0.0,0.0,,,0,0,0,27.90865385,0.0,Primary,,0,12.0,12.0,Trane,TUD2B060A9362AA,Single Zone,,,0.0,0.0,Supply,0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"HT,V",,Not Applicable,Not Applicable,School,School - Elementary School,11600,Urban,1991,1.0,21902815.14,4532964.4180000005
2730,18266,8288,25040,Furnace,,NG,,,240.0,0.49889700000000003,1.0,2787861.8619999997,0.0,0.0,0.0,0.0,,,0,0,0,27.90865385,0.0,Primary,,0,5.0,12.0,Trane,TUD2B060A9362AA,Single Zone,,,0.0,0.0,Supply,0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"HT,V",,Not Applicable,Not Applicable,School,School - Elementary School,14300,Urban,1991,1.0,21902815.14,5588050.964
2731,18266,8288,25041,Suspended Unitary Heater,,Electricity,,Electric Resistance Heating,17.06071,0.035463999999999996,3.0,198174.6394,0.0,0.0,0.0,0.0,,,0,0,0,27.90865385,0.0,Primary,,0,1.0,0.0,Dayton,2E676B,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,School,School - Elementary School,14300,Urban,1991,1.0,21902815.14,5588050.964
2732,18266,8288,25042,Furnace,,NG,,,224.0,0.46563699999999997,2.0,2602003.286,0.0,0.0,0.0,0.0,,,0,0,0,27.90865385,0.0,Primary,,0,2.0,11.0,Trane,TUD2D140A9602AA,Single Zone,,,0.0,0.0,Supply,0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"HT,V",,Not Applicable,Not Applicable,School,School - Elementary School,14300,Urban,1991,1.0,21902815.14,5588050.964
2733,18266,8288,25043,Furnace,,NG,,,0.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,27.90865385,5220.0,Primary,,0,1.0,29.0,Reznor,SCE400-5-MVJE,Single Zone,,,0.0,3.0,Supply,0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"HT,V",,Not Applicable,Not Applicable,School,School - Elementary School,14300,Urban,1991,1.0,21902815.14,5588050.964
2734,18266,8289,25044,Furnace,,NG,,,576.0,1.0,1.0,4298500.741,0.0,0.0,0.0,0.0,,,0,0,0,27.90865385,0.0,Primary,,0,12.0,12.0,Trane,TUD2B060A9362AA,Single Zone,,,0.0,0.0,Supply,0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"HT,V",,Not Applicable,Not Applicable,School,School - Elementary School,11000,Urban,1991,1.0,21902815.14,4298500.741
2735,18266,8290,25045,Furnace,,NG,,,432.0,1.0,1.0,4396193.94,0.0,0.0,0.0,0.0,,,0,0,0,27.90865385,0.0,Primary,,0,9.0,12.0,Trane,TUD2B060A9362AA,Single Zone,,,0.0,0.0,Supply,0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"HT,V",,Not Applicable,Not Applicable,School,School - Elementary School,11250,Urban,1991,1.0,21902815.14,4396193.94
2736,18266,8291,25046,AHU with DX cooling and combustion heating,,NG,,,288.0,0.666666,1.0,2058067.994,180.0,0.9523799999999999,1.0,2940097.1339999996,AHU with DX cooling and combustion heating,,0,0,0,27.90865385,0.0,Primary,Primary,0,6.0,11.0,Trane,2TTA3030A3000AA,Single Zone,,,0.0,0.125,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,School,School - Elementary School,7900,Urban,1991,1.0,21902815.14,3087105.078
2737,18266,8291,25047,,,,,,0.0,0.0,0.0,0.0,9.0,0.047619,2.0,147004.8567,Ductless Mini-Split AC,,0,0,0,168.0,0.0,,Primary,0,1.0,11.0,Sanyo,CL1271,Single Zone,,,0.0,0.065,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,School,School - Elementary School,7900,Urban,1991,1.0,21902815.14,3087105.078
2738,18266,8291,25048,Furnace,,NG,,,144.0,0.333333,2.0,1029033.997,0.0,0.0,0.0,0.0,,,0,0,0,27.90865385,0.0,Primary,,0,3.0,11.0,Trane,TUD2B060A9362AA,Single Zone,,,0.0,0.0,Supply,0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"HT,V",,Not Applicable,Not Applicable,School,School - Elementary School,7900,Urban,1991,1.0,21902815.14,3087105.078
2739,18272,8292,25049,Packaged Terminal AC (PTAC) w/heat,,Electricity,Electric strip heat,Electric Resistance Heating,821.7,0.545074,1.0,5496786.182999999,891.0,0.548983,1.0,5536206.403,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,350.0,Primary,Primary,0,99.0,20.0,Amana,PTH093,Single Zone,,,0.0,0.2,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,82641,Urban,1999,1.0,10084476.94,10084476.94
2740,18272,8292,25050,Other,Split system DX cooling with electric heat,Electricity,Electric strip heat,Electric Resistance Heating,90.0,0.059701,3.0,602053.3577,90.0,0.055452,3.0,559204.4152,Other,Split system DX cooling with electric heat,0,0,0,168.0,550.0,Primary,Primary,0,5.0,22.0,Trane,XE,Single Zone,,,0.0,0.25,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,82641,Urban,1999,1.0,10084476.94,10084476.94
2741,18272,8292,25051,Other,Split system heat pump,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,48.0,0.03184,4.0,321089.7457,48.0,0.029574,4.0,298238.321,Other,Split system heat pump,0,0,0,168.0,1600.0,Primary,Primary,0,1.0,22.0,Trane,TWA072,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,82641,Urban,1999,1.0,10084476.94,10084476.94
2742,18272,8292,25052,Packaged Terminal AC (PTAC) w/heat,,Electricity,Electric strip heat,Electric Resistance Heating,547.8,0.363383,2.0,3664527.483,594.0,0.36598800000000004,2.0,3690797.546,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,350.0,Primary,Primary,0,66.0,20.0,Amana,PTH093,Single Zone,,,0.0,0.2,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,82641,Urban,1999,1.0,10084476.94,10084476.94
2743,22365,8293,25053,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,240.0,1.0,1.0,298506.0691,96.0,1.0,1.0,298506.0691,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1600.0,Primary,Primary,0,2.0,11.0,Carrier,48TDCA05,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,3909,Urban,1991,1.0,298506.0691,298506.0691
2744,11557,8294,25054,Furnace,,Electricity,,Electric Resistance Heating,95.88119,0.105322,3.0,471716.0543,0.0,0.0,0.0,0.0,,,0,0,0,47.5,4000.0,Primary,,0,1.0,30.0,Trane,Torrivent T 10,Single Zone,,,0.0,3.0,Supply,0.0,None,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"HT,V",,Not Applicable,Not Applicable,School,School - Elementary School,48686,Urban,1958,1.0,4478798.868,4478798.868
2745,11557,8294,25055,Furnace,,Electricity,,Electric Resistance Heating,102.36426,0.112443,2.0,503609.5811,0.0,0.0,0.0,0.0,,,0,0,0,47.5,5000.0,Primary,,0,1.0,30.0,Trane,Torrivent T 10,Single Zone,,,0.0,3.0,Supply,0.0,None,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"HT,V",,Not Applicable,Not Applicable,School,School - Elementary School,48686,Urban,1958,1.0,4478798.868,4478798.868
2746,11557,8294,25056,Furnace,,Electricity,,Electric Resistance Heating,29.344421,0.032233,10.0,144365.1239,0.0,0.0,0.0,0.0,,,0,0,0,47.5,1200.0,Primary,,0,1.0,30.0,Trane,Torrivent T 3,Single Zone,,,0.0,1.0,Supply,0.0,None,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"HT,V",,Not Applicable,Not Applicable,School,School - Elementary School,48686,Urban,1958,1.0,4478798.868,4478798.868
2747,11557,8294,25057,Furnace,,Electricity,,Electric Resistance Heating,29.685634999999998,0.032608,8.0,146044.6735,0.0,0.0,0.0,0.0,,,0,0,0,47.5,1300.0,Primary,,0,1.0,30.0,Trane,Torrivent T 3,Single Zone,,,0.0,1.0,Supply,0.0,None,,Fixed position passive louvers,,"HT,V",,Not Applicable,Not Applicable,School,School - Elementary School,48686,Urban,1958,1.0,4478798.868,4478798.868
2748,11557,8294,25058,Furnace,,Electricity,,Electric Resistance Heating,37.533561999999996,0.041229,6.0,184656.3985,0.0,0.0,0.0,0.0,,,0,0,0,47.5,1675.0,Primary,,0,1.0,30.0,Trane,Torrivent T 3,Single Zone,,,0.0,1.5,Supply,0.0,None,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"HT,V",,Not Applicable,Not Applicable,School,School - Elementary School,48686,Urban,1958,1.0,4478798.868,4478798.868
2749,11557,8294,25059,Furnace,,Electricity,,Electric Resistance Heating,29.344421,0.032233,9.0,144365.1239,0.0,0.0,0.0,0.0,,,0,0,0,47.5,1150.0,Primary,,0,1.0,30.0,Trane,Torrivent T 3,Single Zone,,,0.0,1.0,Supply,0.0,None,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"HT,V",,Not Applicable,Not Applicable,School,School - Elementary School,48686,Urban,1958,1.0,4478798.868,4478798.868
2750,11557,8294,25060,Furnace,,Electricity,,Electric Resistance Heating,34.803847999999995,0.03823,7.0,171224.4807,0.0,0.0,0.0,0.0,,,0,0,0,47.5,1800.0,Primary,,0,1.0,30.0,Trane,Torrivent T 6,Single Zone,,,0.0,1.5,Supply,0.0,None,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"HT,V",,Not Applicable,Not Applicable,School,School - Elementary School,48686,Urban,1958,1.0,4478798.868,4478798.868
2751,11557,8294,25061,Furnace,,Electricity,,Electric Resistance Heating,58.688842,0.064467,4.0,288734.7266,0.0,0.0,0.0,0.0,,,0,0,0,47.5,500.0,Primary,,0,1.0,30.0,Trane,Torrivent T 6,Single Zone,,,0.0,1.5,Supply,0.0,None,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"HT,V",,Not Applicable,Not Applicable,School,School - Elementary School,48686,Urban,1958,1.0,4478798.868,4478798.868
2752,11557,8294,25062,Furnace,,Electricity,,Electric Resistance Heating,37.533561999999996,0.041229,5.0,184656.3985,0.0,0.0,0.0,0.0,,,0,0,0,47.5,2130.0,Primary,,0,1.0,30.0,Trane,Torrivent T 6,Single Zone,,,0.0,1.5,Supply,0.0,None,,Fixed position passive louvers,,"HT,V",,Not Applicable,Not Applicable,School,School - Elementary School,48686,Urban,1958,1.0,4478798.868,4478798.868
2753,11557,8294,25063,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,455.179743,0.5,1.0,2239399.434,0.0,0.0,0.0,0.0,,,0,0,0,47.5,750.0,Primary,,0,23.0,30.0,Trane,UV 07,Single Zone,,,0.0,0.17,Supply,0.0,None,Fixed-position louvers,Fixed position passive louvers,,"HT,V",,Not Applicable,Not Applicable,School,School - Elementary School,48686,Urban,1958,1.0,4478798.868,4478798.868
2754,20051,8297,25072,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,203.0,0.5,1.0,88125.40839,150.0,0.5,1.0,88125.40839,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,157.5,0.0,Primary,Primary,0,1.0,5.0,Trane,See photo,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Fast Food Restaurant,2260,Urban,2014,1.0,180238.3918,176250.8168
2755,20051,8297,25073,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,203.0,0.5,2.0,88125.40839,150.0,0.5,2.0,88125.40839,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,157.5,0.0,Primary,Primary,0,1.0,5.0,Trane,See photo,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Fast Food Restaurant,2260,Urban,2014,1.0,180238.3918,176250.8168
2756,20583,8298,25074,Suspended Unitary Heater,,Electricity,,Electric Resistance Heating,17.06071,0.002269,9.0,9368.56837,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,3.0,TPI Corporation,P3P5105CA1N,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,School,School - Middle School,121000,Urban,2016,1.0,4128941.547,4128941.547
2757,20583,8298,25075,Ductless Mini-Split HP,,,Electric strip heat,Electric Resistance Auxiliary Heating,0.0,0.0,10.0,0.0,12.0,0.00414,9.0,17093.818,Ductless Mini-Split HP,,0,0,0,168.0,0.0,,Primary,0,1.0,4.0,Mitsubishi,PUY-A12NHA6,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,School,School - Middle School,121000,Urban,2016,1.0,4128941.547,4128941.547
2758,20583,8298,25076,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.665153,1.0,2746377.857,0.0,0.656066,1.0,2708858.165,AHU with hydronic cooling and heating,,1,1,1,28.94230769,1500.0,Primary,Primary,0,34.0,3.0,Silent-Aire,SA-220PN-IHCV,Single Zone,,,1.0,1.34,Supply,0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Screw,School,School - Middle School,121000,Urban,2016,1.0,4128941.547,4128941.547
2759,20583,8298,25077,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.11738,2.0,484655.1588,0.0,0.115776,2.0,478032.3365,AHU with hydronic cooling and heating,,1,1,1,28.94230769,1700.0,Primary,Primary,0,6.0,3.0,Silent-Aire,SA-280PN-IHCV,Single Zone,,,1.0,2.27,Supply,0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Screw,School,School - Middle School,121000,Urban,2016,1.0,4128941.547,4128941.547
2760,20583,8298,25078,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.097816,3.0,403876.5463,0.0,0.09648,3.0,398360.2804,AHU with hydronic cooling and heating,,1,1,1,28.94230769,0.0,Primary,Primary,0,5.0,3.0,Silent-Aire,SA-400PN-IHCV-VD,Single Zone,,,1.0,5.0,Supply,0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Screw,School,School - Middle School,121000,Urban,2016,1.0,4128941.547,4128941.547
2761,20583,8298,25079,,,,,,0.0,0.0,0.0,0.0,90.0,0.031055000000000003,5.0,128224.2797,Ductless Mini-Split AC,,0,0,0,168.0,320.0,,Primary,0,3.0,4.0,MITSUBISHI,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,School,School - Middle School,121000,Urban,2016,1.0,4128941.547,4128941.547
2762,20583,8298,25080,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.019563,7.0,80774.48348,0.0,0.0,0.0,0.0,,,1,0,1,28.94230769,4000.0,Primary,,0,1.0,3.0,Silent-Aire,SA-360PN-IHV-VD,Single Zone,,,1.0,3.0,Supply,0.0,None,Economizer/Motorized louvers,Motorized louvers,,"HT,V",,Natural Gas,Not Applicable,School,School - Middle School,121000,Urban,2016,1.0,4128941.547,4128941.547
2763,20583,8298,25081,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.019563,5.0,80774.48348,0.0,0.019296,6.0,79672.05609,AHU with hydronic cooling and heating,,1,1,1,28.94230769,10000.0,Primary,Primary,0,1.0,3.0,Silent-Aire,SA-480PN-IHCV-VD,Single Zone,,,1.0,7.5,Supply,0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Screw,School,School - Middle School,121000,Urban,2016,1.0,4128941.547,4128941.547
2764,20583,8298,25082,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.039126,4.0,161548.967,0.0,0.038592,4.0,159344.1122,AHU with hydronic cooling and heating,,1,1,1,28.94230769,6440.0,Primary,Primary,0,2.0,3.0,Silent-Aire,SA-440PN-IHCV-VD,Single Zone,,,1.0,7.5,Supply,0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Screw,School,School - Middle School,121000,Urban,2016,1.0,4128941.547,4128941.547
2765,20583,8298,25083,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.019563,8.0,80774.48348,0.0,0.019296,8.0,79672.05609,AHU with hydronic cooling and heating,,1,1,1,28.94230769,15000.0,Primary,Primary,0,1.0,3.0,Silent-Aire,SA-540PN-IHCV-VD,Single Zone,,,1.0,15.0,Supply,0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Screw,School,School - Middle School,121000,Urban,2016,1.0,4128941.547,4128941.547
2766,20583,8298,25084,AHU with hydronic cooling and heating,,Hot Water from Boiler,ERV/HRV,,0.0,0.019563,6.0,80774.48348,0.0,0.019296,7.0,79672.05609,AHU with hydronic cooling and heating,,1,1,1,28.94230769,3800.0,Primary,Primary,0,1.0,3.0,Silent-Aire,SA-300PN-ICHVHR-VDR,Single Zone,,,1.0,5.0,"Exhaust,Supply",5.0,,Economizer/Motorized louvers,Motorized louvers,,"C,HE,HT,V",Plate heat exchanger,Natural Gas,Compressor-Screw,School,School - Middle School,121000,Urban,2016,1.0,4128941.547,4128941.547
2767,11550,8301,25090,Suspended Unitary Heater,,NG,,,0.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,14.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Pharmacy,15300,Urban,2005,1.0,3011705.083,3011705.083
2768,11550,8301,25091,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,203.0,0.808764,1.0,2435758.65,180.0,0.833333,1.0,2509753.232,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,108.5,0.0,Primary,Primary,0,1.0,14.0,Trane,YCD180B3LAHB,Single Zone,,,0.0,3.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Pharmacy,15300,Urban,2005,1.0,3011705.083,3011705.083
2769,11550,8301,25092,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,48.0,0.191235,2.0,575943.4215,36.0,0.166666,2.0,501948.8394,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,108.5,0.0,Primary,Primary,0,1.0,14.0,Trane,YSC036A3ELA1JD0000000000,Single Zone,,,0.0,0.3,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Pharmacy,15300,Urban,2005,1.0,3011705.083,3011705.083
2770,20558,8302,25093,Suspended Unitary Heater,,Electricity,,Electric Resistance Heating,13.648568,0.02026,2.0,81752.71407,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,King,KB5-71,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Office,113019,Urban,1988,1.0,4035178.385,4035178.385
2771,20558,8302,25094,,,,,,0.0,0.0,0.0,0.0,120.0,0.048123,8.0,194184.8894,AHU with DX coil,,0,0,0,168.0,0.0,,Primary,0,2.0,4.0,Carrier,24AHA460A300,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Office,113019,Urban,1988,1.0,4035178.385,4035178.385
2772,20558,8302,25095,AHU with hydronic cooling and combustion heating,,NG,Heat from another system (e.g. hot water coil),,660.0,0.9797389999999999,1.0,3953421.635,0.0,0.040102,9.0,161818.7236,AHU with hydronic cooling and combustion heating,,0,1,1,60.0,0.0,Primary,Primary,0,1.0,30.0,King Air Systems,DFOC 118B HRS,Single Zone,,,0.0,7.5,Supply,0.0,,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Compressor-Centrifugal,Mixed Commercial,Mixed Commercial - Majority Office,113019,Urban,1988,1.0,4035178.385,4035178.385
2773,20558,8302,25096,Other,HX only,,,,0.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,,,0,1.0,31.0,TRANE,CCDB12A00H HCA1R0100BL ,Single Zone,,,0.0,0.0,Exhaust,7.5,,,,,HE,Other,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Office,113019,Urban,1988,1.0,4035178.385,4035178.385
2774,20558,8302,25097,,,,,,0.0,0.0,0.0,0.0,0.0,0.320821,1.0,1294569.965,AHU with hydronic coil,,0,0,1,60.0,5850.0,,Primary,0,8.0,31.0,TRANE,CCDB17EGEG V55R11LL8L 40000A4E100G5A2H,Multizone,,,1.0,7.5,Supply,0.0,VAV w/ electric reheat,Fixed-position louvers,Another system controls exhaust air,,"C,V",,Not Applicable,Compressor-Centrifugal,Mixed Commercial,Mixed Commercial - Majority Office,113019,Urban,1988,1.0,4035178.385,4035178.385
2775,20558,8302,25098,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,,,0,1.0,0.0,GREENHECK,QEI-20-1-50,Single Zone,,,1.0,5.0,Supply,0.0,,,Another system controls exhaust air,,V,,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Office,113019,Urban,1988,1.0,4035178.385,4035178.385
2776,20558,8302,25099,Cabinet-style fan coil unit,,,Electric strip heat,Electric Resistance Auxiliary Heating,0.0,0.0,4.0,0.0,0.0,0.120307,3.0,485460.2059,Cabinet-style fan coil unit,,0,0,0,60.0,1200.0,Primary,Primary,0,3.0,0.0,TRANE,BCHA-72-4,Single Zone,,,0.0,0.0,Supply,0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Compressor-Centrifugal,Mixed Commercial,Mixed Commercial - Majority Office,113019,Urban,1988,1.0,4035178.385,4035178.385
2777,20558,8302,25100,,,,,,0.0,0.0,0.0,0.0,213.6,0.085659,4.0,345649.3452,Other,AHU with DX cooling and water cooled condenser,0,0,0,168.0,0.0,,Primary,0,3.0,0.0,LIEBERT,BU071WG,Single Zone,,,0.0,2.0,Supply,0.0,None,,,,C,,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Office,113019,Urban,1988,1.0,4035178.385,4035178.385
2778,20558,8302,25101,,,,,,0.0,0.0,0.0,0.0,360.0,0.144369,2.0,582554.6682,Other,AHU with DX cooling and water cooled condenser,0,0,0,60.0,0.0,,Primary,0,1.0,10.0,FHP,EC360-4VTC,Multizone,,,0.0,5.0,Supply,0.0,VAV w/ electric reheat,Economizer/Motorized louvers,Another system controls exhaust air,,"C,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Office,113019,Urban,1988,1.0,4035178.385,4035178.385
2779,20558,8302,25102,,,,,,0.0,0.0,0.0,0.0,0.0,0.080205,7.0,323641.4823,AHU with hydronic coil,,0,0,1,60.0,5850.0,,Primary,0,2.0,31.0,TRANE,"CLCB-HDT-6A,CC-1A",Multizone,,,1.0,7.5,Supply,0.0,VAV w/ electric reheat,Fixed-position louvers,Another system controls exhaust air,,"C,V",,Not Applicable,Compressor-Centrifugal,Mixed Commercial,Mixed Commercial - Majority Office,113019,Urban,1988,1.0,4035178.385,4035178.385
2780,20558,8302,25103,,,,,,0.0,0.0,0.0,0.0,0.0,0.080205,5.0,323641.4823,AHU with hydronic coil,,0,0,1,60.0,5000.0,,Primary,0,2.0,31.0,TRANE,"CLCB-HDT-12B,CC-2",Multizone,,,1.0,5.0,Supply,0.0,VAV w/ electric reheat,Fixed-position louvers,Another system controls exhaust air,,"C,V",,Not Applicable,Compressor-Centrifugal,Mixed Commercial,Mixed Commercial - Majority Office,113019,Urban,1988,1.0,4035178.385,4035178.385
2781,20558,8302,25104,,,,,,0.0,0.0,0.0,0.0,0.0,0.080205,6.0,323641.4823,AHU with hydronic coil,,0,0,1,60.0,2500.0,,Primary,0,2.0,31.0,TRANE,"CLCB-HDT-12B,CC-2",Multizone,,,1.0,3.0,Supply,0.0,VAV w/ electric reheat,Fixed-position louvers,Another system controls exhaust air,,"C,V",,Not Applicable,Compressor-Centrifugal,Mixed Commercial,Mixed Commercial - Majority Office,113019,Urban,1988,1.0,4035178.385,4035178.385
2782,20558,8302,25105,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,105.0,6500.0,,,0,1.0,0.0,LAU,DUA-18,Single Zone,,,0.0,5.0,Supply,0.0,,Fixed-position louvers,Another system controls exhaust air,,V,,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Office,113019,Urban,1988,1.0,4035178.385,4035178.385
2783,21285,8303,25106,AHU with DX cooling and combustion heating,,NG,,,640.0,0.615384,1.0,131975.0381,480.0,0.615384,1.0,131975.0381,AHU with DX cooling and combustion heating,,0,0,0,168.0,2000.0,Primary,Primary,0,8.0,21.0,Carrier,Weathermaker,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,30322,Urban,1998,1.0,214459.6514,214459.6514
2784,21285,8303,25107,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,400.0,0.384615,2.0,82484.39881,300.0,0.384615,2.0,82484.39881,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,2000.0,Primary,Primary,0,5.0,21.0,Carrier,48D060,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,30322,Urban,1998,1.0,214459.6514,214459.6514
2785,53828,8304,25108,Furnace,,NG,,,400.0,0.49999899999999997,1.0,2305024.3680000002,0.0,0.0,0.0,0.0,,,0,0,0,168.0,12000.0,Supplemental,,0,1.0,10.0,Reznor,RPBL 500-8-5-2-H,Multizone,,,0.0,0.0,Supply,0.0,VAV w/ unknown reheat,Economizer/Motorized louvers,Motorized louvers,,"HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Lodging,68400,Urban,2007,1.0,4610057.956,4610057.956
2786,53828,8304,25109,Water source heat pump,,Hot Water from Boiler,,,0.0,0.083333,2.0,384169.9597,1180.0,0.166666,1.0,768339.9193,Water source heat pump,,0,0,0,168.0,400.0,Primary,Primary,0,1.0,0.0,FHP Manufacturing,EM120-1VTC,Single Zone,Water source heat pump,,0.0,0.1,Supply,0.0,None,,,,"C,HT,V",,Natural Gas,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Lodging,68400,Urban,2007,9.833333332999999,4610057.956,4610057.956
