,site_reference_number,facility_id,hvac_system_id,heating_system_type,heating_system_type_other,primary_heat_fuel,aux_heat,electric_resistance_heat_type,total_hvac_heating_capacity_kbtu,facility_heating_capacity_fraction,facility_heating_capacity_rank,regional_heated_sqft_represented,total_hvac_cooling_capacity_kbtu,facility_cooling_capacity_fraction,facility_cooling_capacity_rank,regional_cooled_sqft_represented,cooling_system_type,cooling_system_type_other,hydronic_heating,hydronic_cooling,hydronic_heating_or_cooling,avg_hours_per_week,airflow_capacity,system_primary_heat,system_primary_cool,primary_ventilation_source,num_identical_units,system_age_years,type_manufacturer,type_model,zone_type,heat_pump_type,component_vent_other,fan_supply_vfd,fan_supply_hp,fan,total_return_exhaust_fan_hp,supply_control_method,ventilation_outside_air,ventilation_exhaust,controls_comm_types,heat_cool_vent,component_heat_exchange,boiler_fuel_type,chiller_type,primary_building_type_facility,detailed_econ,total_building_area,urban_rural,year_constructed,sample_weight_hvac,regional_site_sqft_represented,regional_site_conditioned_sqft_represented
2787,53828,8304,25110,Water source heat pump,,Hot Water from Boiler,,,0.0,0.083333,6.0,384169.9597,1180.0,0.166666,5.0,768339.9193,Water source heat pump,,0,0,0,168.0,400.0,Primary,Primary,0,1.0,0.0,FHP Manufacturing,EM120-1VTC,Single Zone,Water source heat pump,,0.0,0.1,Supply,0.0,None,,,,"C,HT,V",,Natural Gas,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Lodging,68400,Urban,2007,9.833333332999999,4610057.956,4610057.956
2788,53828,8304,25111,Water source heat pump,,Hot Water from Boiler,,,0.0,0.083333,3.0,384169.9597,1180.0,0.166666,2.0,768339.9193,Water source heat pump,,0,0,0,168.0,400.0,Primary,Primary,0,1.0,0.0,FHP Manufacturing,EM120-1VTC,Single Zone,Water source heat pump,,0.0,0.1,Supply,0.0,None,,,,"C,HT,V",,Natural Gas,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Lodging,68400,Urban,2007,9.833333332999999,4610057.956,4610057.956
2789,53828,8304,25112,Water source heat pump,,Hot Water from Boiler,,,0.0,0.083333,5.0,384169.9597,1180.0,0.166666,4.0,768339.9193,Water source heat pump,,0,0,0,168.0,400.0,Primary,Primary,0,1.0,0.0,FHP Manufacturing,EM120-1VTC,Single Zone,Water source heat pump,,0.0,0.1,Supply,0.0,None,,,,"C,HT,V",,Natural Gas,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Lodging,68400,Urban,2007,9.833333332999999,4610057.956,4610057.956
2790,53828,8304,25113,Water source heat pump,,Hot Water from Boiler,,,0.0,0.083333,7.0,384169.9597,1180.0,0.166666,6.0,768339.9193,Water source heat pump,,0,0,0,168.0,400.0,Primary,Primary,0,1.0,0.0,FHP Manufacturing,EM120-1VTC,Single Zone,Water source heat pump,,0.0,0.1,Supply,0.0,None,,,,"C,HT,V",,Natural Gas,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Lodging,68400,Urban,2007,9.833333332999999,4610057.956,4610057.956
2791,53828,8304,25114,Water source heat pump,,Hot Water from Boiler,,,0.0,0.083333,4.0,384169.9597,1180.0,0.166666,3.0,768339.9193,Water source heat pump,,0,0,0,168.0,400.0,Primary,Primary,0,1.0,0.0,FHP Manufacturing,EM120-1VTC,Single Zone,Water source heat pump,,0.0,0.1,Supply,0.0,None,,,,"C,HT,V",,Natural Gas,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Lodging,68400,Urban,2007,9.833333332999999,4610057.956,4610057.956
2792,14183,8305,25115,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.28571399999999997,1.0,618911.9664,0.0,0.256469,1.0,555561.6214,AHU with hydronic cooling and heating,,1,1,1,168.0,7240.0,Primary,Primary,0,6.0,29.0,Pace,,Multizone,,,1.0,15.0,"Return,Supply",10.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Natural Gas,Compressor-Screw,Hospital,Hospital  - Hospital,286745,Urban,1949,1.0,2166194.049,2166194.049
2793,14183,8305,25116,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.190476,3.0,412607.9776,0.0,0.170979,3.0,370373.6922,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,4.0,4.0,Daikin ,,Multizone,,,1.0,10.0,Supply,0.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Screw,Hospital,Hospital  - Hospital,286745,Urban,1949,1.0,2166194.049,2166194.049
2794,14183,8305,25117,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,8.0,0.0,AHU with DX coil,,0,0,0,168.0,0.0,,Primary,0,1.0,29.0,Carrier,38ak-012---611--,Single Zone,,,0.0,2.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,286745,Urban,1949,1.0,2166194.049,2166194.049
2795,14183,8305,25118,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.14285699999999998,4.0,309455.9832,0.0,0.128234,4.0,277779.7276,AHU with hydronic cooling and heating,,1,1,1,168.0,40000.0,Primary,Primary,0,3.0,4.0,York,YCO-122X270,Multizone,,,2.0,40.0,"Return,Supply",10.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Screw,Hospital,Hospital  - Hospital,286745,Urban,1949,1.0,2166194.049,2166194.049
2796,14183,8305,25119,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.047619,5.0,103151.9944,0.0,0.093922,5.0,203453.2774,AHU with hydronic cooling and heating,,1,1,1,168.0,27550.0,Primary,Primary,0,1.0,10.0,Scott Springfield,HQ 230 AHU 27550 C H 4 0,Multizone,,,1.0,50.0,"Return,Supply",15.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Screw,Hospital,Hospital  - Hospital,286745,Urban,1949,1.0,2166194.049,2166194.049
2797,14183,8305,25120,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.047619,6.0,103151.9944,0.0,0.093922,6.0,203453.2774,AHU with hydronic cooling and heating,,1,1,1,168.0,62200.0,Primary,Primary,0,1.0,10.0,Scott Springfield,HQ 600 AHU 62200 C H 4 0,Multizone,,,1.0,125.0,"Return,Supply",25.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Screw,Hospital,Hospital  - Hospital,286745,Urban,1949,1.0,2166194.049,2166194.049
2798,14183,8305,25121,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.28571399999999997,2.0,618911.9664,0.0,0.256469,2.0,555561.6214,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,6.0,59.0,,,Multizone,,,0.0,20.0,"Return,Supply",10.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Screw,Hospital,Hospital  - Hospital,286745,Urban,1949,1.0,2166194.049,2166194.049
2799,14183,8305,25122,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,7.0,0.0,AHU with DX coil,,0,0,0,168.0,0.0,,Primary,0,1.0,0.0,Compu-Aire,ACCU-834,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,,C,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,286745,Urban,1949,1.0,2166194.049,2166194.049
2800,19580,8306,25123,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,2.0,0.0,30.0,0.384615,2.0,1360898.369,AHU with DX cooling and combustion heating,,0,0,0,51.0,0.0,Primary,Primary,0,1.0,22.0,Trane,TTB030C100A0,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,1592,Urban,1997,1.0,3538339.2989999996,3538339.2989999996
2801,19580,8306,25124,AHU with DX cooling and combustion heating,,NG,,,85.0,1.0,1.0,3538339.2989999996,48.0,0.615384,1.0,2177437.391,AHU with DX cooling and combustion heating,,0,0,0,72.5,0.0,Primary,Primary,0,1.0,0.0,Bryant,113ANA048-H,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,1592,Urban,1997,1.0,3538339.2989999996,3538339.2989999996
2802,12010,8308,25131,Rooftop Unit HP (RTU-HP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,120.0,0.666666,1.0,898092.058,120.0,0.666666,1.0,898092.058,Rooftop Unit HP (RTU-HP),,0,0,0,103.0,0.0,Primary,Primary,0,2.0,14.0,Carrier,50XZ-060---511--,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Mixed Commercial,8677,Urban,1990,1.0,1347139.4340000001,1347139.4340000001
2803,12010,8308,25132,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,103.0,0.0,,,0,1.0,13.0,CaptiveAire ,A2-G12,Single Zone,,,0.0,0.75,Supply,0.0,,Economizer/Motorized louvers,Another system controls exhaust air,,V,,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Mixed Commercial,8677,Urban,1990,1.0,1347139.4340000001,1347139.4340000001
2804,12010,8308,25133,Rooftop Unit HP (RTU-HP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,60.0,0.333333,2.0,449046.029,60.0,0.333333,2.0,449046.029,Rooftop Unit HP (RTU-HP),,0,0,0,103.0,0.0,Primary,Primary,0,2.0,14.0,Carrier,50XZ-030---311--,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Mixed Commercial,8677,Urban,1990,1.0,1347139.4340000001,1347139.4340000001
2805,19015,8309,25134,Other,Split system heat pump,Electricity,,,83.256265,0.33795,2.0,196957.5253,83.256265,0.33795,2.0,196957.5253,Other,Split system heat pump,0,0,0,168.0,0.0,Primary,Primary,0,2.0,0.0,Lennox,Hp29 30,Single Zone,,,0.0,0.0,"Condenser,Return,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Other Office,7585,Urban,1990,1.0,582800.7851,582800.7851
2806,19015,8309,25135,Other,Split system heat pump,Electricity,,,83.256265,0.33795,1.0,196957.5253,83.256265,0.33795,1.0,196957.5253,Other,Split system heat pump,0,0,0,168.0,0.0,Primary,Primary,0,2.0,0.0,Lennox,HP29-048,Single Zone,,,0.0,0.0,"Condenser,Return,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Other Office,7585,Urban,1990,1.0,582800.7851,582800.7851
2807,19015,8309,25136,Other,Split system heat pump,Electricity,,,49.134845,0.199445,3.0,116236.7026,49.134845,0.199445,3.0,116236.7026,Other,Split system heat pump,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,Lennox,HP2960,Single Zone,,,0.0,0.0,"Condenser,Return,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Other Office,7585,Urban,1990,1.0,582800.7851,582800.7851
2808,19015,8309,25137,Other,Split system heat pump,Electricity,,,30.709278,0.124653,4.0,72647.86626,30.709278,0.124653,4.0,72647.86626,Other,Split system heat pump,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,Lennox,14hpx-036-230,Single Zone,,,0.0,0.0,"Condenser,Return,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Other Office,7585,Urban,1990,1.0,582800.7851,582800.7851
2809,16231,8310,25138,Radiant baseboard,,Electricity,,Electric Resistance Heating,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,3600,Urban,1998,9.0,2461984.768,339766.3849
2810,16231,8312,25139,Radiant baseboard,,Electricity,,Electric Resistance Heating,230.31958500000002,0.289927,3.0,506837.2956,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,6.0,2.0,Cadet,SF1250,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,24624,Urban,1960,9.0,2461984.768,1748154.865
2811,16231,8312,25140,Radiant baseboard,,Electricity,,Electric Resistance Heating,230.31958500000002,0.289927,2.0,506837.2956,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,5.0,0.0,CADET,CS152T,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,24624,Urban,1960,9.0,2461984.768,1748154.865
2812,16231,8312,25141,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,307.09278,0.38656999999999997,1.0,675784.2262,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,5.0,0.0,cadet,CS202,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,24624,Urban,1960,9.0,2461984.768,1748154.865
2813,16231,8312,25142,Radiant baseboard,,Electricity,,Electric Resistance Heating,2.7865830000000003,0.003507,5.0,6130.779112,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,Cadet,2F350,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,24624,Urban,1960,2.333333333,2461984.768,1748154.865
2814,16231,8312,25143,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,23.884994,0.030066000000000002,4.0,52560.02417,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,2.0,CADET,CST302,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,24624,Urban,1960,2.333333333,2461984.768,1748154.865
2815,18395,8313,25144,AHU with DX cooling and combustion heating,,NG,,,558.0,0.35406,2.0,58834.202189999996,0.0,0.0,3.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,6.0,21.0,Carrier ,38ckc060520,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,28869,Urban,1999,1.0,186936.5587,166170.1468
2816,18395,8313,25145,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,460.0,0.291878,3.0,48501.41012,0.0,0.0,2.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,5.0,21.0,Carrier,48jte005---501qe,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,28869,Urban,1999,1.0,186936.5587,166170.1468
2817,18395,8313,25146,AHU with DX cooling and combustion heating,,NG,,,558.0,0.35406,1.0,58834.202189999996,0.0,0.0,1.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,6.0,21.0,Carrier ,38ckc048520,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,28869,Urban,1999,1.0,186936.5587,166170.1468
2818,12835,8315,25151,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.027777,10.0,31963.10152,0.0,0.159744,5.0,183818.0397,AHU with hydronic cooling and heating,,1,1,1,168.0,16600.0,Primary,Primary,0,1.0,13.0,TRANE ,MCCB035UA0C0UB,Multizone,,,1.0,40.0,"Return,Supply",1.5,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Screw,Hospital,Hospital  - Hospital,85000,Urban,2006,1.0,1243119.779,1150703.874
2819,12835,8315,25152,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.027777,6.0,31963.10152,0.0,0.159744,3.0,183818.0397,AHU with hydronic cooling and heating,,1,1,1,168.0,16010.0,Primary,Primary,0,1.0,13.0,Trane,MCCB035UA0C0UB,Multizone,,,1.0,40.0,"Return,Supply",3.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Screw,Hospital,Hospital  - Hospital,85000,Urban,2006,1.0,1243119.779,1150703.874
2820,12835,8315,25153,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.027777,3.0,31963.10152,0.0,0.159744,1.0,183818.0397,AHU with hydronic cooling and heating,,1,1,1,168.0,43190.0,Primary,Primary,0,1.0,13.0,Trane,MCCB08UA0C0UB,Multizone,,,1.0,100.0,"Return,Supply",20.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Screw,Hospital,Hospital  - Hospital,85000,Urban,2006,1.0,1243119.779,1150703.874
2821,12835,8315,25154,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.027777,8.0,31963.10152,0.0,0.159744,4.0,183818.0397,AHU with hydronic cooling and heating,,1,1,1,168.0,12400.0,Primary,Primary,0,1.0,13.0,Trane ,MCCB025UA0C0UB,Multizone,,,1.0,25.0,"Return,Supply",3.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Screw,Hospital,Hospital  - Hospital,85000,Urban,2006,1.0,1243119.779,1150703.874
2822,12835,8315,25155,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.027777,5.0,31963.10152,0.0,0.159744,2.0,183818.0397,AHU with hydronic cooling and heating,,1,1,1,168.0,25000.0,Primary,Primary,0,1.0,6.0,Governair,ITF RSA DH50 E,Multizone,,,1.0,50.0,"Return,Supply",20.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Screw,Hospital,Hospital  - Hospital,85000,Urban,2006,1.0,1243119.779,1150703.874
2823,12835,8315,25156,,,,,,0.0,0.0,0.0,0.0,120.0,0.06389700000000001,7.0,73526.52545,AHU with DX coil,,0,0,0,168.0,0.0,,Primary,0,2.0,5.0,American standard ,4A7A6060H1000AA,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,85000,Urban,2006,1.0,1243119.779,1150703.874
2824,12835,8315,25157,,,,,,0.0,0.0,0.0,0.0,72.0,0.038338,8.0,44115.68513,AHU with DX coil,,0,0,0,168.0,3300.0,,Primary,0,1.0,13.0,Data Aire,DARC-06,Single Zone,,,0.0,1.5,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,85000,Urban,2006,1.0,1243119.779,1150703.874
2825,12835,8315,25158,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.027777,7.0,31963.10152,0.0,0.0,0.0,0.0,,,1,0,1,168.0,4620.0,Primary,,0,1.0,11.0,TRANE,LPC08,Single Zone,,,0.0,5.0,Supply,0.0,None,Fixed-position louvers,Another system controls exhaust air,,"HT,V",,Natural Gas,Not Applicable,Hospital,Hospital  - Hospital,85000,Urban,2006,1.0,1243119.779,1150703.874
2826,12835,8315,25159,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.027777,9.0,31963.10152,0.0,0.0,0.0,0.0,,,1,0,1,70.0,1995.0,Primary,,0,1.0,13.0,Trane,BCHC054G2A4B03D000000B0100000000000000,Single Zone,,,0.0,0.75,Supply,0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"HT,V",,Natural Gas,Not Applicable,Hospital,Hospital  - Hospital,85000,Urban,2006,1.0,1243119.779,1150703.874
2827,12835,8315,25160,,,,,,0.0,0.0,0.0,0.0,150.0,0.079872,6.0,91909.01984,Rooftop Unit AC (RTU-AC),,0,0,0,1.0,5300.0,,Supplemental,0,1.0,10.0,Trane,TCD150E40ABA,Single Zone,,,0.0,3.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,85000,Urban,2006,1.0,1243119.779,1150703.874
2828,12835,8315,25161,,,,,,0.0,0.0,0.0,0.0,36.0,0.019169,9.0,22057.842569999997,AHU with DX coil,,0,0,0,168.0,0.0,,Primary,0,1.0,7.0,Fujitsu ,AOU36CLX,Single Zone,,,0.0,0.27,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,85000,Urban,2006,1.0,1243119.779,1150703.874
2829,12835,8315,25162,Suspended Unitary Heater,,Hot Water from Boiler,,,0.0,0.277777,2.0,319639.0701,0.0,0.0,0.0,0.0,,,0,0,0,168.0,277.0,Primary,,0,10.0,13.0,Trane,FF HO3,Single Zone,,,0.0,0.11,Supply,0.0,None,,,,HT,,Natural Gas,Not Applicable,Hospital,Hospital  - Hospital,85000,Urban,2006,1.0,1243119.779,1150703.874
2830,12835,8315,25163,Suspended Unitary Heater,,Hot Water from Boiler,,,0.0,0.5,1.0,575351.9371,0.0,0.0,0.0,0.0,,,0,0,0,168.0,1535.0,Primary,,0,18.0,13.0,Trane,100S,Single Zone,,,0.0,0.125,Supply,0.0,None,,,,HT,,Natural Gas,Not Applicable,Hospital,Hospital  - Hospital,85000,Urban,2006,1.0,1243119.779,1150703.874
2831,12835,8315,25164,Suspended Unitary Heater,,Hot Water from Boiler,,,0.0,0.027777,4.0,31963.10152,0.0,0.0,0.0,0.0,,,0,0,0,168.0,6256.0,Supplemental,,0,1.0,13.0,Berner,CFA-1-72,Single Zone,,,0.0,3.0,Supply,0.0,None,,,,HT,,Natural Gas,Not Applicable,Hospital,Hospital  - Hospital,85000,Urban,2006,1.0,1243119.779,1150703.874
2832,12835,8316,25165,,,,,,0.0,0.0,0.0,0.0,36.0,0.666666,1.0,12465.946170000001,AHU with DX coil,,0,0,0,70.0,0.0,,Primary,0,1.0,4.0,Daikin,4MXS36NMVJU,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Office,Office - Other Office,1300,Urban,2006,1.0,1243119.779,18698.93796
2833,12835,8316,25166,AHU with DX cooling and combustion heating,,NG,,,42.84,0.260486,2.0,4870.811552,18.0,0.333333,2.0,6232.973086,AHU with DX cooling and combustion heating,,0,0,0,168.0,790.0,Primary,Primary,0,1.0,14.0,Trane,XB13 2TTB3018A1000AA,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Other Office,1300,Urban,2006,1.0,1243119.779,18698.93796
2834,12835,8316,25167,Suspended Unitary Heater,,Hot Water from Boiler,,,0.0,0.739513,1.0,13828.10771,0.0,0.0,0.0,0.0,,,0,0,0,168.0,1535.0,Primary,,0,1.0,13.0,TRANE,100S,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Natural Gas,Not Applicable,Office,Office - Other Office,1300,Urban,2006,1.0,1243119.779,18698.93796
2835,14902,8317,25168,Suspended Unitary Heater,,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,59.0,0.0,Primary,,0,1.0,0.0,Reznor,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Hardware,7000,Urban,1975,1.0,1468214.2869999998,734107.1436
2836,14902,8317,25169,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,Other,Swamp cooler,0,0,0,59.0,0.0,,Primary,0,1.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,C,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Hardware,7000,Urban,1975,1.0,1468214.2869999998,734107.1436
2837,14902,8317,25170,Suspended Unitary Heater,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,59.0,0.0,Primary,,0,0.0,0.0,Reznor,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Hardware,7000,Urban,1975,1.0,1468214.2869999998,734107.1436
2838,14902,8318,25171,Radiant baseboard,,Electricity,,Electric Resistance Heating,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Office,Office - Other Office,3000,Urban,1965,1.0,1468214.2869999998,58728.571489999995
2839,14902,8318,25172,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,Room AC (RAC),,0,0,0,59.0,0.0,,Primary,0,1.0,0.0,Roper,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,,,"C,V",,Not Applicable,Not Applicable,Office,Office - Other Office,3000,Urban,1965,1.0,1468214.2869999998,58728.571489999995
2840,19970,8320,25173,Other,"Electric heating,Dx cooling",Electricity,,Electric Resistance Heating,102.36426,0.574712,1.0,1212933.018,72.0,0.631578,1.0,1332949.041,Other,"Electric heating,Dx cooling",0,0,0,25.0,1200.0,Primary,Primary,0,2.0,39.0,Air-flo,13hpd-030-230-16,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,School,School - Elementary School,9840,Rural,1980,1.0,3817730.264,2110505.815
2841,19970,8320,25174,Other,"Electric heating, Dx cooling",Electricity,,Electric Resistance Heating,51.18213,0.287356,2.0,606466.5089,42.0,0.368421,2.0,777554.6628,Other,"Electric heating, Dx cooling",0,0,0,25.0,1400.0,Primary,Primary,0,1.0,39.0,Guardian,Gcgd36s21s2c,Single Zone,,,0.0,0.5,"Condenser,Return,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,School,School - Elementary School,9840,Rural,1980,1.0,3817730.264,2110505.815
2842,19970,8320,25175,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,24.567422,0.137931,3.0,291104.1775,0.0,0.0,0.0,0.0,,,0,0,0,1.0,0.0,Primary,,0,6.0,19.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,School,School - Elementary School,9840,Rural,1980,1.0,3817730.264,2110505.815
2843,19970,8320,25176,Other,Heat recovery,,,,0.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,1.0,0.0,,,0,3.0,29.0,Vanee,2000 series,Single Zone,,,0.0,0.0,Supply,0.0,,Fixed-position louvers,Another system controls exhaust air,,"HE,V",,Not Applicable,Not Applicable,School,School - Elementary School,9840,Rural,1980,1.0,3817730.264,2110505.815
2844,19970,8321,25177,Other,"Electric heating, Dx cooling",Electricity,,Electric Resistance Heating,0.0,0.0,2.0,0.0,120.0,0.76923,1.0,1240864.5,Other,"Electric heating, Dx cooling",0,0,0,25.0,0.0,Primary,Primary,0,2.0,19.0,Rheem,Rpnl-060jaz,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,School,School - Elementary School,7200,Rural,1980,1.0,3817730.264,1613125.4630000002
2845,19970,8321,25178,Other,"Electric heating, Dx cooling ",Electricity,,Electric Resistance Heating,0.0,0.0,1.0,0.0,36.0,0.230769,2.0,372259.3501,Other,"Electric heating, Dx cooling ",0,0,0,25.0,0.0,Primary,Primary,0,1.0,39.0,Rheem,M4ah3030b1000aa,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,School,School - Elementary School,7200,Rural,1980,1.0,3817730.264,1613125.4630000002
2846,13254,8322,25179,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,180.0,0.7142850000000001,1.0,514581.311,96.0,0.727272,1.0,523937.3348,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,60.0,3400.0,Primary,Primary,0,1.0,9.0,Carrier,48TC09,Single Zone,,,0.0,1.7,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Vehicle Repair,7466,Urban,2010,1.0,2298649.2830000003,720414.5558
2847,13254,8322,25180,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,72.0,0.28571399999999997,2.0,205832.5244,36.0,0.272727,2.0,196476.5006,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,60.0,1200.0,Primary,Primary,0,1.0,9.0,Carrier,48TC04,Single Zone,,,0.0,1.2,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Vehicle Repair,7466,Urban,2010,1.0,2298649.2830000003,720414.5558
2848,13254,8323,25181,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,345.0,0.371767,1.0,586735.5899,180.0,0.340909,2.0,538034.4227,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,70.0,2000.0,Primary,Primary,0,3.0,9.0,Carrier,48TC06,Single Zone,,,0.0,2.4,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,16356,Urban,2010,1.0,2298649.2830000003,1578234.727
2849,13254,8323,25182,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,288.0,0.310344,2.0,489795.6783,192.0,0.363636,1.0,573902.9633,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,70.0,1600.0,Primary,Primary,0,4.0,9.0,Carrier,48TC05,Single Zone,,,0.0,1.2,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,16356,Urban,2010,1.0,2298649.2830000003,1578234.727
2850,13254,8323,25183,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,255.0,0.27478400000000003,3.0,433673.6513,120.0,0.22727199999999997,3.0,358688.56299999997,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,70.0,800.0,Primary,Primary,0,5.0,9.0,Carrier,48PG03,Single Zone,,,0.0,0.85,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,16356,Urban,2010,1.0,2298649.2830000003,1578234.727
2851,13254,8323,25184,Ductless Mini-Split HP,,Electricity,,,40.0,0.043102999999999995,4.0,68026.65146000001,36.0,0.06818099999999999,4.0,107605.62199999999,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Supplemental,Primary,0,2.0,9.0,Daikin,rzq18pvju,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,16356,Urban,2010,1.0,2298649.2830000003,1578234.727
2852,10539,8324,25185,AHU with DX cooling and combustion heating,,NG,,,80.0,0.5714279999999999,1.0,70145.74978,60.0,0.625,1.0,76721.99055,AHU with DX cooling and combustion heating,,0,0,0,45.0,0.0,Primary,Primary,0,1.0,0.0,Goodman,H1RD060S25B,Single Zone,,,0.0,0.75,"Condenser,Exhaust,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,6203,Urban,1995,1.0,122755.1849,122755.1849
2853,10539,8324,25186,AHU with DX cooling and combustion heating,,NG,,,60.0,0.428571,2.0,52609.31234,36.0,0.375,2.0,46033.19433,AHU with DX cooling and combustion heating,,0,0,0,45.0,0.0,Primary,Primary,0,1.0,0.0,Goodman,CK36-3B,Single Zone,,,0.0,0.33,"Condenser,Exhaust,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,6203,Urban,1995,1.0,122755.1849,122755.1849
2854,10539,8324,25187,Other,Suspended radiant infrared,NG,,,0.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,Calcana,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,6203,Urban,1995,1.0,122755.1849,122755.1849
2855,19707,8325,25188,Radiant baseboard,,Electricity,,Electric Resistance Heating,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,10.0,0.0,Primary,,0,2.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Warehouse,1050,Urban,1985,1.0,25617934.8,4206228.544
2856,19707,8326,25189,Ductless Mini-Split HP,,Electricity,,,43.2,0.36440700000000004,2.0,7802575.642000001,36.0,0.375,2.0,8029389.847,Ductless Mini-Split HP,,0,0,0,50.0,1170.0,Primary,Primary,0,2.0,4.0,Mitsubishi,MUZ-GL18NA,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,5345,Urban,1925,1.0,25617934.8,21411706.26
2857,19707,8326,25190,Ductless Mini-Split HP,,Electricity,,,55.2,0.465631,1.0,9969954.196,45.0,0.46875,1.0,10036737.31,Ductless Mini-Split HP,,0,0,0,50.0,1300.0,Primary,Primary,0,2.0,4.0,Mitsubishi,MUZ-GL24NA,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,5345,Urban,1925,1.0,25617934.8,21411706.26
2858,19707,8326,25191,Radiant baseboard,,Electricity,,Electric Resistance Heating,2.0,0.01687,5.0,361215.4846,0.0,0.0,0.0,0.0,,,0,0,0,50.0,0.0,Primary,,0,2.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,5345,Urban,1925,1.0,25617934.8,21411706.26
2859,19707,8326,25192,Radiant baseboard,,Electricity,,Electric Resistance Heating,4.5,0.037959,4.0,812766.9578,0.0,0.0,0.0,0.0,,,0,0,0,50.0,0.0,Primary,,0,3.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,5345,Urban,1925,1.0,25617934.8,21411706.26
2860,19707,8326,25193,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,Room AC (RAC),,0,0,0,50.0,0.0,,Primary,0,1.0,0.0,Westpointe,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,5345,Urban,1925,1.0,25617934.8,21411706.26
2861,19707,8326,25194,,,,,,0.0,0.0,0.0,0.0,15.0,0.15625,3.0,3345579.103,Room AC (RAC),,0,0,0,45.0,0.0,,Primary,0,1.0,9.0,LG,LWHD1500ER,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,5345,Urban,1925,1.0,25617934.8,21411706.26
2862,19707,8326,25195,Radiant baseboard,,Electricity,,Electric Resistance Heating,13.648568,0.11513,3.0,2465129.741,0.0,0.0,0.0,0.0,,,0,0,0,45.0,0.0,Primary,,0,2.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,5345,Urban,1925,1.0,25617934.8,21411706.26
2863,51572,8327,25196,,,,,,0.0,0.0,0.0,0.0,18.0,1.0,1.0,149273.1096,Room AC (RAC),,0,0,0,50.0,0.0,,Primary,0,3.0,0.0,Mixed,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Other Warehouse,7650,Urban,1976,1.0,149273.1096,149273.1096
2864,51572,8327,25197,Suspended Unitary Heater,,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,Reznor,V3SCV,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Other Warehouse,7650,Urban,1976,1.0,149273.1096,149273.1096
2865,51572,8327,25198,Radiant baseboard,,Electricity,,Electric Resistance Heating,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,3.0,43.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Other Warehouse,7650,Urban,1976,1.0,149273.1096,149273.1096
2866,22783,8328,25199,Furnace,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,95.5,0.0,Primary,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Assembly,Assembly - Gym/Exercise,3754,Urban,1940,1.0,94161.49786,94161.49786
2867,22783,8328,25200,Suspended Unitary Heater,,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,Dayton,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Assembly,Assembly - Gym/Exercise,3754,Urban,1940,1.0,94161.49786,94161.49786
2868,15839,8329,25201,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,1.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,91.0,0.0,Primary,Primary,0,1.0,0.0,Lennox,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Restaurant,Restaurant - Bar/Pub/Lounge,400,Urban,1952,1.0,2564929.509,820777.4429
2869,15839,8329,25202,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,3.412142,1.0,1.0,820777.4429,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Supplemental,,0,1.0,0.0,Broan,,Single Zone,,,0.0,0.25,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Restaurant,Restaurant - Bar/Pub/Lounge,400,Urban,1952,1.0,2564929.509,820777.4429
2870,15839,8329,25203,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,91.0,0.0,,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,Exhaust,0.0,,,,,V,,Not Applicable,Not Applicable,Restaurant,Restaurant - Bar/Pub/Lounge,400,Urban,1952,1.0,2564929.509,820777.4429
2871,15839,8330,25204,Suspended Unitary Heater,,NG,Other,,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,Lennox,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Restaurant,Restaurant - Fast Food Restaurant,850,Urban,1970,1.0,2564929.509,1744152.0659999999
2872,15839,8330,25205,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,AHU with DX coil,,0,0,0,91.0,0.0,,Primary,0,1.0,0.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Restaurant,Restaurant - Fast Food Restaurant,850,Urban,1970,1.0,2564929.509,1744152.0659999999
2873,16711,8332,25206,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,1.0,1.0,1754007.524,0.0,0.0,0.0,0.0,,,1,0,1,33.75,0.0,Primary,,0,1.0,29.0,Trane,1-12c8,Single Zone,,,0.0,5.0,Supply,0.0,None,Fixed-position louvers,Another system controls exhaust air,,"HT,V",,Natural Gas,Not Applicable,School,School - High School,20500,Urban,1953,1.0,31657696.77,1754007.524
2874,16711,8333,25207,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.033333,16.0,953742.7487,0.0,0.0,0.0,0.0,,,1,0,1,168.0,16000.0,Primary,,0,1.0,100.0,Niagara conodial,,Multizone,,,0.0,25.0,"Exhaust,Supply",0.0,,Fixed-position louvers,Another system controls exhaust air,,"HT,V",,Natural Gas,Not Applicable,School,School - High School,344888,Urban,1919,1.0,31657696.77,28612568.59
2875,16711,8333,25208,AHU with hydronic heating coil,,Hot Water from Boiler,Heat from another system (e.g. hot water coil),,0.0,0.033333,24.0,953742.7487,0.0,0.0,0.0,0.0,,,1,0,1,168.0,0.0,Primary,,0,1.0,0.0,Sirocco American blower company,Size 8,Single Zone,,,0.0,5.0,"Return,Supply",10.0,None,,Another system controls exhaust air,,"HT,V",,Natural Gas,Not Applicable,School,School - High School,344888,Urban,1919,5.0,31657696.77,28612568.59
2876,16711,8333,25209,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.033333,9.0,953742.7487,0.0,0.0,0.0,0.0,,,1,0,1,33.75,21000.0,Primary,,0,1.0,0.0,Pace,A33BI ,Multizone,,,0.0,15.0,Supply,0.0,None,Fixed-position louvers,Another system controls exhaust air,,"HT,V",,Natural Gas,Not Applicable,School,School - High School,344888,Urban,1919,1.0,31657696.77,28612568.59
2877,16711,8333,25210,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.033333,15.0,953742.7487,0.0,0.0,0.0,0.0,,,1,0,1,33.75,0.0,Primary,,0,1.0,29.0,Pace,A-22af,Single Zone,,,0.0,7.5,Supply,0.0,,Economizer/Motorized louvers,Motorized louvers,,"HT,V",,Natural Gas,Not Applicable,School,School - High School,344888,Urban,1919,1.0,31657696.77,28612568.59
2878,16711,8333,25211,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.1,2.0,2861256.8589999997,0.0,0.0,0.0,0.0,,,1,0,1,168.0,0.0,Primary,,0,3.0,0.0,Pace,,Single Zone,,,0.0,0.0,Supply,0.0,None,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"HT,V",,Natural Gas,Not Applicable,School,School - High School,344888,Urban,1919,1.0,31657696.77,28612568.59
2879,16711,8333,25212,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.033333,11.0,953742.7487,0.0,0.0,0.0,0.0,,,1,0,1,33.75,7600.0,Primary,,0,1.0,66.0,,,Single Zone,,,0.0,3.0,Supply,0.0,,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"HT,V",,Natural Gas,Not Applicable,School,School - High School,344888,Urban,1919,1.0,31657696.77,28612568.59
2880,16711,8333,25213,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.033333,18.0,953742.7487,0.0,0.0,0.0,0.0,,,1,0,1,33.75,10000.0,Primary,,0,1.0,66.0,,,Single Zone,,,0.0,5.0,Supply,0.0,,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"HT,V",,Natural Gas,Not Applicable,School,School - High School,344888,Urban,1919,1.0,31657696.77,28612568.59
2881,16711,8333,25214,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.033333,19.0,953742.7487,0.0,0.0,0.0,0.0,,,1,0,1,33.75,7800.0,Primary,,0,1.0,66.0,,,Single Zone,,,0.0,5.0,Supply,0.0,,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"HT,V",,Natural Gas,Not Applicable,School,School - High School,344888,Urban,1919,1.0,31657696.77,28612568.59
2882,16711,8333,25215,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.033333,21.0,953742.7487,0.0,0.0,0.0,0.0,,,1,0,1,33.75,11650.0,Primary,,0,1.0,66.0,,,Single Zone,,,0.0,5.0,Supply,0.0,,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"HT,V",,Natural Gas,Not Applicable,School,School - High School,344888,Urban,1919,1.0,31657696.77,28612568.59
2883,16711,8333,25216,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.033333,7.0,953742.7487,0.0,0.0,0.0,0.0,,,1,0,1,33.75,13420.0,Primary,,0,1.0,66.0,,,Single Zone,,,0.0,7.5,Supply,0.0,,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"HT,V",,Natural Gas,Not Applicable,School,School - High School,344888,Urban,1919,1.0,31657696.77,28612568.59
2884,16711,8333,25217,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.033333,4.0,953742.7487,0.0,0.0,0.0,0.0,,,1,0,1,33.75,12220.0,Primary,,0,1.0,66.0,,,Single Zone,,,0.0,5.0,Supply,0.0,,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"HT,V",,Natural Gas,Not Applicable,School,School - High School,344888,Urban,1919,1.0,31657696.77,28612568.59
2885,16711,8333,25218,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.033333,13.0,953742.7487,0.0,0.0,0.0,0.0,,,1,0,1,33.75,12220.0,Primary,,0,1.0,66.0,,,Single Zone,,,0.0,5.0,Supply,0.0,,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"HT,V",,Natural Gas,Not Applicable,School,School - High School,344888,Urban,1919,1.0,31657696.77,28612568.59
2886,16711,8333,25219,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.033333,12.0,953742.7487,0.0,0.0,0.0,0.0,,,1,0,1,33.75,2600.0,Primary,,0,1.0,66.0,,,Single Zone,,,0.0,1.0,Supply,0.0,,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"HT,V",,Natural Gas,Not Applicable,School,School - High School,344888,Urban,1919,1.0,31657696.77,28612568.59
2887,16711,8333,25220,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.033333,8.0,953742.7487,0.0,0.0,0.0,0.0,,,1,0,1,33.75,9200.0,Primary,,0,1.0,66.0,,,Single Zone,,,0.0,5.0,Supply,0.0,,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"HT,V",,Natural Gas,Not Applicable,School,School - High School,344888,Urban,1919,1.0,31657696.77,28612568.59
2888,16711,8333,25221,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.033333,10.0,953742.7487,0.0,0.0,0.0,0.0,,,1,0,1,33.75,12500.0,Primary,,0,1.0,66.0,,,Single Zone,,,0.0,7.5,Supply,0.0,,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"HT,V",,Natural Gas,Not Applicable,School,School - High School,344888,Urban,1919,1.0,31657696.77,28612568.59
2889,16711,8333,25222,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.033333,23.0,953742.7487,0.0,0.0,0.0,0.0,,,1,0,1,33.75,4800.0,Primary,,0,1.0,66.0,,,Single Zone,,,0.0,3.0,Supply,0.0,,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"HT,V",,Natural Gas,Not Applicable,School,School - High School,344888,Urban,1919,1.0,31657696.77,28612568.59
2890,16711,8333,25223,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.033333,6.0,953742.7487,0.0,0.0,0.0,0.0,,,1,0,1,33.75,9400.0,Primary,,0,1.0,66.0,,,Single Zone,,,0.0,5.0,Supply,0.0,,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"HT,V",,Natural Gas,Not Applicable,School,School - High School,344888,Urban,1919,1.0,31657696.77,28612568.59
2891,16711,8333,25224,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.033333,22.0,953742.7487,0.0,0.0,0.0,0.0,,,1,0,1,33.75,10000.0,Primary,,0,1.0,66.0,,,Single Zone,,,0.0,5.0,Supply,0.0,,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"HT,V",,Natural Gas,Not Applicable,School,School - High School,344888,Urban,1919,1.0,31657696.77,28612568.59
2892,16711,8333,25225,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.033333,17.0,953742.7487,0.0,0.0,0.0,0.0,,,1,0,1,33.75,5250.0,Primary,,0,1.0,66.0,,,Single Zone,,,0.0,3.0,Supply,0.0,,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"HT,V",,Natural Gas,Not Applicable,School,School - High School,344888,Urban,1919,1.0,31657696.77,28612568.59
2893,16711,8333,25226,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.066666,3.0,1907485.497,0.0,0.0,0.0,0.0,,,1,0,1,33.75,20000.0,Primary,,0,2.0,66.0,Pace,33,Single Zone,,,0.0,7.5,"Return,Supply",3.0,None,Economizer/Motorized louvers,Motorized louvers,,"HT,V",,Natural Gas,Not Applicable,School,School - High School,344888,Urban,1919,1.0,31657696.77,28612568.59
2894,16711,8333,25227,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.13333299999999998,1.0,3814999.608,0.0,0.0,0.0,0.0,,,1,0,1,33.75,12000.0,Primary,,0,4.0,66.0,,,Single Zone,,,0.0,3.0,Supply,0.0,None,Economizer/Motorized louvers,Motorized louvers,,"HT,V",,Natural Gas,Not Applicable,School,School - High School,344888,Urban,1919,1.0,31657696.77,28612568.59
2895,16711,8333,25228,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.033333,5.0,953742.7487,0.0,0.0,0.0,0.0,,,1,0,1,33.75,5500.0,Primary,,0,1.0,66.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,Economizer/Motorized louvers,Motorized louvers,,"HT,V",,Natural Gas,Not Applicable,School,School - High School,344888,Urban,1919,1.0,31657696.77,28612568.59
2896,16711,8333,25229,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.033333,14.0,953742.7487,0.0,0.0,0.0,0.0,,,1,0,1,33.75,0.0,Primary,,0,1.0,66.0,Pace,B12V,Single Zone,,,0.0,2.0,Supply,0.0,None,Economizer/Motorized louvers,Motorized louvers,,"HT,V",,Natural Gas,Not Applicable,School,School - High School,344888,Urban,1919,1.0,31657696.77,28612568.59
2897,16711,8333,25230,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.033333,20.0,953742.7487,0.0,0.0,0.0,0.0,,,1,0,1,33.75,0.0,Primary,,0,1.0,0.0,Temtrol,,Single Zone,,,0.0,0.0,Supply,0.0,,Louvers (unknown if motorized/economizer),Motorized louvers,,"HT,V",,Natural Gas,Not Applicable,School,School - High School,344888,Urban,1919,1.0,31657696.77,28612568.59
2898,16711,8333,25231,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,Portable AC (P-AC),,0,0,0,168.0,0.0,,Primary,0,3.0,0.0,quasar,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,School,School - High School,344888,Urban,1919,1.0,31657696.77,28612568.59
2899,13496,8336,25235,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,250.0,0.510204,1.0,76466.76465,120.0,0.5,1.0,74937.44135,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,6.0,York,ZF 060 n-10 n2a aa2,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,4490,Urban,2013,1.0,149874.8827,149874.8827
2900,13496,8336,25236,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,240.0,0.489795,2.0,73407.96817000001,120.0,0.5,2.0,74937.44135,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,6.0,York,ZF 120 N20 N2 aaa7 a,Single Zone,,,0.0,3.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,4490,Urban,2013,1.0,149874.8827,149874.8827
2901,16629,8338,25237,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.666666,1.0,10499636.47,0.0,0.0,0.0,0.0,,,1,0,1,47.5,0.0,Primary,,0,2.0,54.0,,,Single Zone,,,0.0,3.0,Supply,0.0,None,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"HT,V",,Natural Gas,Not Applicable,School,School - High School,30539,Urban,1965,1.0,41718038.04,15749470.46
2902,16629,8338,25238,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.333333,2.0,5249818.2360000005,0.0,1.0,1.0,15749470.46,AHU with hydronic cooling and heating,,1,1,1,47.5,0.0,Primary,Primary,0,1.0,54.0,Pace,,Multizone,,,1.0,0.0,"Exhaust,Supply",0.0,VAV w/ hydronic coil,,,,"C,HT,V",,Natural Gas,Compressor-Reciprocating,School,School - High School,30539,Urban,1965,1.0,41718038.04,15749470.46
2903,16629,8339,25239,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.051927,3.0,1174335.8390000002,0.0,0.125,1.0,2826891.21,AHU with hydronic cooling and heating,,1,1,1,47.5,0.0,Primary,Primary,0,1.0,15.0,Mcquay,,Multizone,,,1.0,15.0,"Return,Supply",5.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Reciprocating,School,School - High School,148000,Urban,1965,1.0,41718038.04,22615129.68
2904,16629,8339,25240,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.051927,9.0,1174335.8390000002,0.0,0.125,7.0,2826891.21,AHU with hydronic cooling and heating,,1,1,1,47.5,0.0,Primary,Primary,0,1.0,15.0,Mcquay,Cah2868261,Multizone,,,1.0,10.0,"Return,Supply",3.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Reciprocating,School,School - High School,148000,Urban,1965,1.0,41718038.04,22615129.68
2905,16629,8339,25241,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.051927,10.0,1174335.8390000002,0.0,0.125,8.0,2826891.21,AHU with hydronic cooling and heating,,1,1,1,47.5,0.0,Primary,Primary,0,1.0,15.0,Mcquay,Cah021fddc,Multizone,,,1.0,15.0,Supply,0.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Reciprocating,School,School - High School,148000,Urban,1965,1.0,41718038.04,22615129.68
2906,16629,8339,25242,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.051927,6.0,1174335.8390000002,0.0,0.125,4.0,2826891.21,AHU with hydronic cooling and heating,,1,1,1,47.5,0.0,Primary,Primary,0,1.0,15.0,Mcquay,Cah2868261,Multizone,,,1.0,15.0,"Return,Supply",7.5,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Reciprocating,School,School - High School,148000,Urban,1965,1.0,41718038.04,22615129.68
2907,16629,8339,25243,Suspended Unitary Heater,,Hot Water from Boiler,,,0.0,0.519275,1.0,11743471.46,0.0,0.0,0.0,0.0,,,0,0,0,168.0,5210.0,Primary,,0,1.0,15.0,Sterling,HS-118A,Single Zone,,,0.0,0.1,Supply,0.0,None,,,,HT,,Natural Gas,Not Applicable,School,School - High School,148000,Urban,1965,1.0,41718038.04,22615129.68
