,site_reference_number,facility_id,hvac_system_id,heating_system_type,heating_system_type_other,primary_heat_fuel,aux_heat,electric_resistance_heat_type,total_hvac_heating_capacity_kbtu,facility_heating_capacity_fraction,facility_heating_capacity_rank,regional_heated_sqft_represented,total_hvac_cooling_capacity_kbtu,facility_cooling_capacity_fraction,facility_cooling_capacity_rank,regional_cooled_sqft_represented,cooling_system_type,cooling_system_type_other,hydronic_heating,hydronic_cooling,hydronic_heating_or_cooling,avg_hours_per_week,airflow_capacity,system_primary_heat,system_primary_cool,primary_ventilation_source,num_identical_units,system_age_years,type_manufacturer,type_model,zone_type,heat_pump_type,component_vent_other,fan_supply_vfd,fan_supply_hp,fan,total_return_exhaust_fan_hp,supply_control_method,ventilation_outside_air,ventilation_exhaust,controls_comm_types,heat_cool_vent,component_heat_exchange,boiler_fuel_type,chiller_type,primary_building_type_facility,detailed_econ,total_building_area,urban_rural,year_constructed,sample_weight_hvac,regional_site_sqft_represented,regional_site_conditioned_sqft_represented
2908,16629,8339,25244,Furnace,,NG,,,314.4,0.065304,2.0,1476858.429,0.0,0.0,0.0,0.0,,,0,0,0,47.5,0.0,Primary,,0,3.0,15.0,Greenheck,DG-109-H10-DB,Single Zone,,,0.0,1.0,Supply,0.0,None,Fixed-position louvers,Another system controls exhaust air,,"HT,V",,Not Applicable,Not Applicable,School,School - High School,148000,Urban,1965,1.0,41718038.04,22615129.68
2909,16629,8339,25245,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.051927,5.0,1174335.8390000002,0.0,0.125,3.0,2826891.21,AHU with hydronic cooling and heating,,1,1,1,47.5,0.0,Primary,Primary,0,1.0,15.0,Trane,modular climate changer,Multizone,,,1.0,15.0,"Exhaust,Supply",6.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Reciprocating,School,School - High School,148000,Urban,1965,1.0,41718038.04,22615129.68
2910,16629,8339,25246,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.051927,4.0,1174335.8390000002,0.0,0.125,2.0,2826891.21,AHU with hydronic cooling and heating,,1,1,1,47.5,0.0,Primary,Primary,0,1.0,15.0,Trane,modular climate changer,Multizone,,,1.0,15.0,"Exhaust,Supply",6.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Reciprocating,School,School - High School,148000,Urban,1965,1.0,41718038.04,22615129.68
2911,16629,8339,25247,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.051927,8.0,1174335.8390000002,0.0,0.125,6.0,2826891.21,AHU with hydronic cooling and heating,,1,1,1,47.5,0.0,Primary,Primary,0,1.0,15.0,Trane,modular climate changer,Multizone,,,1.0,15.0,"Exhaust,Supply",6.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Reciprocating,School,School - High School,148000,Urban,1965,1.0,41718038.04,22615129.68
2912,16629,8339,25248,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.051927,7.0,1174335.8390000002,0.0,0.125,5.0,2826891.21,AHU with hydronic cooling and heating,,1,1,1,47.5,0.0,Primary,Primary,0,1.0,15.0,Trane,modular climate changer,Multizone,,,1.0,15.0,"Exhaust,Supply",6.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Reciprocating,School,School - High School,148000,Urban,1965,1.0,41718038.04,22615129.68
2913,16629,8340,25249,Furnace,,NG,,,480.0,1.0,1.0,14249987.49,0.0,0.0,0.0,0.0,,,0,0,0,0.0,11111.0,Primary,,0,2.0,15.0,Modine,DFS300TMLLN7OF2,Single Zone,,,1.0,10.0,Supply,0.0,None,Economizer/Motorized louvers,Motorized louvers,,"HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Gym/Exercise,10910,Urban,2004,1.0,41718038.04,14249987.49
2914,14076,8341,25250,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.306477,2.0,1676756.4030000002,0.0,0.0,0.0,0.0,,,1,0,1,0.0,9550.0,Primary,,0,2.0,31.0,Cook,245 sdb,Multizone,,,0.0,7.5,Supply,0.0,VAV without reheat,Economizer/Motorized louvers,Another system controls exhaust air,,"HT,V",,Electricity,Not Applicable,School,School - Elementary School,20860,Rural,1988,1.0,5471067.658,5471067.658
2915,14076,8341,25251,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.306477,1.0,1676756.4030000002,0.0,0.0,0.0,0.0,,,1,0,1,0.0,2500.0,Primary,,0,2.0,31.0,Pace,Scf97bmi,Single Zone,,,0.0,0.75,Supply,0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"HT,V",,Electricity,Not Applicable,School,School - Elementary School,20860,Rural,1988,1.0,5471067.658,5471067.658
2916,14076,8341,25252,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.153238,4.0,838375.4657,0.0,0.0,0.0,0.0,,,1,0,1,0.0,1650.0,Primary,,0,1.0,31.0,Pace,Scf73bmi,Single Zone,,,0.0,0.75,Supply,0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"HT,V",,Electricity,Not Applicable,School,School - Elementary School,20860,Rural,1988,1.0,5471067.658,5471067.658
2917,14076,8341,25253,Furnace,,Electricity,,Electric Resistance Heating,187.66781,0.233805,3.0,1279162.9740000002,0.0,0.0,0.0,0.0,,,0,0,0,0.0,2000.0,Supplemental,,0,1.0,31.0,Rupp,Efca 12,Single Zone,,,0.0,0.5,"Exhaust,Supply",0.5,None,Fixed-position louvers,Fixed position passive louvers,,"HT,V",,Not Applicable,Not Applicable,School,School - Elementary School,20860,Rural,1988,1.0,5471067.658,5471067.658
2918,18446,8342,25254,Radiant baseboard,,Electricity,,Electric Resistance Heating,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,9.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Other,Other - Fire Station,1050,Urban,2010,1.0,2308332.027,504947.6308
2919,18446,8343,25255,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,2.0,0.0,48.0,1.0,1.0,1803384.396,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,20.0,Trane,TTR048D100A1,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Other,Other - Fire Station,3750,Urban,1968,1.0,2308332.027,1803384.396
2920,18446,8343,25256,Other,Unit heater,NG,,,180.0,1.0,1.0,1803384.396,0.0,0.0,2.0,0.0,Other,Unit heater,0,0,0,168.0,0.0,Primary,Primary,0,3.0,19.0,Reznor,F75-E-3,Single Zone,,,0.0,0.06,Supply,0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Other,Other - Fire Station,3750,Urban,1968,1.0,2308332.027,1803384.396
2921,14120,8344,25257,Rooftop Unit HP (RTU-HP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,0.0,0.0,2.0,0.0,123.0,0.773584,1.0,581286.5026,Rooftop Unit HP (RTU-HP),,0,0,0,168.0,0.0,Primary,Primary,0,2.0,6.0,Carrier,50TCQA062A5A0A0A0,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,2.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,6700,Urban,1979,1.0,751420.0173,751420.0173
2922,14120,8344,25258,Rooftop Unit HP (RTU-HP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,36.0,1.0,1.0,751420.0173,36.0,0.226415,2.0,170132.7632,Rooftop Unit HP (RTU-HP),,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,Daikin,DSH036XXX3BXXAA,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,6700,Urban,1979,1.0,751420.0173,751420.0173
2923,14120,8344,25259,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,0.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,92.0,0.0,Primary,,0,2.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,6700,Urban,1979,1.0,751420.0173,751420.0173
2924,18608,8346,25260,Suspended Unitary Heater,,NG,,,240.0,0.6,1.0,345087.4541,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,15.0,Modine,PAE 300AC,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,5550,Urban,1971,1.0,575145.7568,575145.7568
2925,18608,8346,25261,Suspended Unitary Heater,,NG,,,160.0,0.4,2.0,230058.3027,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,15.0,REZNOR,F200-E,Single Zone,,,0.0,0.05,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,5550,Urban,1971,1.0,575145.7568,575145.7568
2926,18608,8346,25262,Radiant baseboard,,Electricity,,Electric Resistance Heating,0.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,5550,Urban,1971,1.0,575145.7568,575145.7568
2927,16109,8347,25263,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,194.0,0.272625,2.0,108609.5814,120.0,0.25,2.0,99596.13154,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,82.5,0.0,Primary,Primary,0,1.0,0.0,Unitary Products Group,DCUC-T120N245D,Single Zone,,,0.0,3.0,"Condenser,Exhaust,Supply",0.05,None,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,6240,Urban,1982,1.0,398384.5262,398384.5262
2928,16109,8347,25264,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,388.2,0.545531,1.0,217331.1089,270.0,0.5625,1.0,224091.296,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,82.5,0.0,Primary,Primary,0,3.0,0.0,Unitary Products Group ,DCUC-T090N165G,Single Zone,,,0.0,2.0,"Condenser,Exhaust,Supply",0.05,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,6240,Urban,1982,1.0,398384.5262,398384.5262
2929,16109,8347,25265,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,129.4,0.181843,3.0,72443.43738999999,90.0,0.1875,3.0,74697.09866,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,82.5,0.0,Primary,Primary,0,1.0,0.0,Unitary Products Group ,DCUC-T090N165E,Single Zone,,,0.0,2.0,"Condenser,Exhaust,Supply",0.05,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,6240,Urban,1982,1.0,398384.5262,398384.5262
2930,16109,8347,25266,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,82.5,0.0,,,0,1.0,0.0,ARES,SH-2,Single Zone,,,0.0,5.0,Supply,0.0,,Louvers (unknown if motorized/economizer),,,V,,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,6240,Urban,1982,1.0,398384.5262,398384.5262
2931,20949,8349,25271,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,2.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,112.0,0.0,Primary,Primary,0,3.0,0.0,,,,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Mixed Commercial,25670,Urban,2007,1.0,2577160.7430000002,2577160.7430000002
2932,20949,8349,25272,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,45.0,0.0,Primary,Primary,0,2.0,0.0,,,,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Mixed Commercial,25670,Urban,2007,1.0,2577160.7430000002,2577160.7430000002
2933,17578,8350,25273,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,93.0,0.197347,2.0,31210.65035,58.5,0.25335599999999997,2.0,40068.53679,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,126.0,0.0,Primary,Primary,0,1.0,1.0,Carrier,48FCEA06A2A5A0A0A0,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,5792,Urban,1977,1.0,158151.1265,158151.1265
2934,17578,8350,25274,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,72.0,0.152785,3.0,24163.11986,34.4,0.148982,4.0,23561.67112,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,126.0,0.0,Primary,Primary,0,1.0,7.0,Carrier,48ES-A3609050,,,,0.0,0.75,"Condenser,Supply",0.0,,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,5792,Urban,1977,1.0,158151.1265,158151.1265
2935,17578,8350,25275,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,64.0,0.13580899999999999,4.0,21478.34633,0.0,0.0,5.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,,0,1.0,5.0,Trane,YSC048E3EMA1SC,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,5792,Urban,1977,1.0,158151.1265,158151.1265
2936,17578,8350,25276,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,Other,Evap Cooler,0,0,0,168.0,0.0,,,0,1.0,0.0,Champion Cooler,1400 SD,Single Zone,,,0.0,0.0,Supply,0.0,,,,,C,,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,5792,Urban,1977,1.0,158151.1265,158151.1265
2937,17578,8350,25277,Furnace,,NG,,,0.0,0.0,7.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,,,0,0.0,0.0,Sterling,,,,,0.0,0.0,Supply,0.0,,,,,HT,,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,5792,Urban,1977,1.0,158151.1265,158151.1265
2938,17578,8350,25278,Packaged Terminal AC (PTAC) w/heat,,NG,,,60.0,0.12732000000000002,5.0,20135.80142,48.0,0.207882,3.0,32876.772469999996,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,0.0,,,0,1.0,15.0,Lennox,GCS16-048-75-5Y,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,5792,Urban,1977,1.0,158151.1265,158151.1265
2939,17578,8350,25279,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,182.25,0.386737,1.0,61162.89219,90.0,0.389779,1.0,61643.98792000001,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,2900.0,,,0,1.0,17.0,Rheem,RKMB-A090CL22E,Single Zone,,,0.0,2.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,5792,Urban,1977,1.0,158151.1265,158151.1265
2940,17578,8350,25280,Other,Gas fireplace,NG,,,0.0,0.0,8.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,126.0,0.0,Supplemental,,0,2.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,,,,,HT,,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,5792,Urban,1977,1.0,158151.1265,158151.1265
2941,17578,8350,25281,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,0.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,126.0,0.0,Supplemental,,0,2.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,5792,Urban,1977,1.0,158151.1265,158151.1265
2942,16143,8352,25282,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,49.0,0.0,Primary,Primary,0,2.0,0.0,,,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Hardware,3575,Urban,1950,1.0,1181202.4270000001,731220.5498
2943,53874,8353,25283,,,,,,0.0,0.0,0.0,0.0,60.0,1.0,1.0,504823.0998,Other,Split system Air Conditioner,0,0,0,45.0,0.0,,Primary,0,1.0,0.0,Goodman,GSX130601BG,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Other Warehouse,2507,Urban,1980,1.0,504823.0998,504823.0998
2944,53874,8353,25284,Suspended Unitary Heater,,NG,,,24.0,1.0,1.0,504823.0998,0.0,0.0,0.0,0.0,,,0,0,0,45.0,505.0,Primary,,0,1.0,0.0,Modine,HD30,Single Zone,,,0.0,0.067,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Other Warehouse,2507,Urban,1980,1.0,504823.0998,504823.0998
2945,12131,8354,25285,Rooftop Unit HP (RTU-HP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,48.0,1.0,1.0,179871.8779,48.0,1.0,1.0,179871.8779,Rooftop Unit HP (RTU-HP),,0,0,0,77.0,1600.0,Primary,Primary,0,1.0,7.0,Carrier,,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,0.5,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Ice Cream Or Frozen Yogurt Shop,961,Urban,1971,1.0,179871.8779,179871.8779
2946,15218,8356,25290,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,144.0,0.5,2.0,904593.3701,70.8,0.399548,2.0,722856.9437,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,84.0,2200.0,Primary,Primary,0,2.0,0.0,Lennox,GCS16-036-90-2P,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - No Majority,16960,Urban,1973,1.0,1809186.74,1809186.74
2947,15218,8356,25291,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,144.0,0.5,1.0,904593.3701,70.8,0.399548,1.0,722856.9437,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,112.0,2200.0,Primary,Primary,0,2.0,0.0,Lennox,GCS16-036-90-2P,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - No Majority,16960,Urban,1973,1.0,1809186.74,1809186.74
2948,15218,8356,25292,,,,,,0.0,0.0,0.0,0.0,35.6,0.200902,3.0,363469.2345,Rooftop Unit AC (RTU-AC),,0,0,0,168.0,1200.0,,,0,1.0,0.0,Goodman,GPC1336H41AC,Single Zone,,,0.0,0.33,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,,,"C,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - No Majority,16960,Urban,1973,1.0,1809186.74,1809186.74
2949,13022,8357,25293,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,3328.0,0.909488,1.0,20828483.45,0.0,0.0,1.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,16.0,12.0,Lennox ,LG a240h2bs 3g,Single Zone,,,0.0,5.0,"Condenser,Supply",0.0,,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Home Improvement,133119,Urban,2007,1.0,22901328.49,22901328.49
2950,13022,8357,25294,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,Rooftop Unit AC (RTU-AC),,0,0,0,168.0,0.0,,Primary,0,1.0,12.0,Lennox ,Lca036h2bn1y,Single Zone,,,0.0,1.5,"Condenser,Supply",0.0,,Economizer/Motorized louvers,Fixed position passive louvers,,"C,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Home Improvement,133119,Urban,2007,1.0,22901328.49,22901328.49
2951,13022,8357,25295,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,187.2,0.051157999999999995,2.0,1171586.163,0.0,0.0,4.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,3.0,12.0,Lennox ,Lga048h2bs3g,Single Zone,,,0.0,1.5,"Condenser,Supply",0.0,,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Home Improvement,133119,Urban,2007,1.0,22901328.49,22901328.49
2952,13022,8357,25296,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,950.0,,,0,2.0,12.0,Spinnaker,RERV1019L2 208/1,Single Zone,,ERV,0.0,0.5,"Exhaust,Supply",0.75,,Economizer/Motorized louvers,Motorized louvers,,"HE,V",ERV,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Home Improvement,133119,Urban,2007,1.0,22901328.49,22901328.49
2953,13022,8357,25297,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,144.0,0.039352,3.0,901213.0789,0.0,0.0,3.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,12.0,Lennox ,LGA120H2BM3G,Single Zone,,,0.0,3.0,"Condenser,Supply",0.0,,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Home Improvement,133119,Urban,2007,1.0,22901328.49,22901328.49
2954,18127,8358,25298,Suspended Unitary Heater,,NG,,,201.0,1.0,1.0,19625256.17,0.0,0.0,0.0,0.0,,,0,0,0,28.0,0.0,Primary,,0,1.0,19.0,Lennox,LF24-250A-3,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Beer/Wine/Or Liquor Store,6740,Urban,1940,1.0,24315115.18,19625256.17
2955,18127,8358,25299,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,2.0,0.0,60.0,1.0,1.0,19625256.17,AHU with DX cooling and combustion heating,,0,0,0,28.0,0.0,Primary,Primary,0,1.0,29.0,Carrier,567cb060,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Beer/Wine/Or Liquor Store,6740,Urban,1940,1.0,24315115.18,19625256.17
2956,15669,8359,25300,AHU with DX cooling and combustion heating,,NG,Electric strip heat,Electric Resistance Auxiliary Heating,0.0,0.0,1.0,0.0,96.0,1.0,1.0,1788927.475,AHU with DX cooling and combustion heating,,0,0,0,55.0,0.0,Primary,Primary,0,2.0,0.0,York,AC048X1322A,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,3929,Urban,2013,1.0,1788927.475,1788927.475
2957,19917,8360,25301,Radiant baseboard,,Electricity,,Electric Resistance Heating,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,625,Urban,1960,1.0,672155.2313,63974.165420000005
2958,19917,8360,25302,Other,Mobile elec heater,Electricity,,Electric Resistance Heating,5.118213,1.0,1.0,63974.165420000005,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Supplemental,,0,1.0,0.0,Patton,PUH680,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,625,Urban,1960,1.0,672155.2313,63974.165420000005
2959,19917,8361,25303,Radiant baseboard,,Electricity,,Electric Resistance Heating,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,10.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,7900,Urban,1989,1.0,672155.2313,404316.7254
2960,19917,8362,25304,Other,Propane stove,LP,,,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,2.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,325,Urban,1940,1.0,672155.2313,66533.13203
2961,16382,8363,25305,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,72.0,0.29032199999999997,3.0,102555.2114,34.4,0.190687,3.0,67359.5029,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,80.0,1750.0,Primary,Primary,0,1.0,5.0,Carrier,48ESA3609030,Single Zone,,,0.0,0.75,"Condenser,Return,Supply",0.0625,None,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,4075,Urban,1972,1.0,353246.4347,353246.4347
2962,16382,8363,25306,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,103.0,0.415322,1.0,146711.0158,83.0,0.460088,1.0,162524.4457,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,80.0,2500.0,Primary,Primary,0,1.0,2.0,Carrier,48TCDD08A2A5A0A0G0,Single Zone,,,0.0,2.4,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,4075,Urban,1972,1.0,353246.4347,353246.4347
2963,16382,8363,25307,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,73.0,0.294354,2.0,103979.50099999999,60.0,0.332594,2.0,117487.6447,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,80.0,1750.0,Primary,Primary,0,1.0,1.0,Carrier,48VL-C06009050,Single Zone,,,1.0,1.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,4075,Urban,1972,1.0,353246.4347,353246.4347
2964,16382,8363,25308,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,5.0,0.0,Other,Ductless Mini-split,0,0,0,80.0,0.0,,Supplemental,0,1.0,0.0,Fujitsu,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,4075,Urban,1972,1.0,353246.4347,353246.4347
2965,16382,8363,25309,,,,,,0.0,0.0,0.0,0.0,3.0,0.016628999999999998,4.0,5874.134963,Other,Swamp Cooler,0,0,0,168.0,1490.0,,,0,1.0,0.0,Frigiking,FS350A,Single Zone,,,0.0,0.33,Supply,0.0,None,,Fixed position passive louvers,,"C,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,4075,Urban,1972,1.0,353246.4347,353246.4347
2966,16382,8363,25310,Other,Gas fireplace,NG,,,0.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,80.0,0.0,Supplemental,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,4075,Urban,1972,1.0,353246.4347,353246.4347
2967,16484,8364,25311,,,,,,0.0,0.0,0.0,0.0,24.0,1.0,1.0,135402.1736,AHU with DX coil,,0,0,0,168.0,0.0,,Primary,0,1.0,0.0,Ruud,Upka-025jaz,Single Zone,,,0.0,0.125,"Condenser,Supply",0.0,None,,,,"C,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,396775,Urban,1977,1.0,59664696.97,135402.1736
2968,16484,8364,25312,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,AHU with DX coil,,0,0,0,168.0,0.0,,Primary,0,1.0,0.0,Data aire,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,396775,Urban,1977,1.0,59664696.97,135402.1736
2969,16484,8364,25313,AHU with hydronic cooling and combustion heating,,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,4.0,0.0,AHU with hydronic cooling and combustion heating,,0,1,1,168.0,0.0,Primary,Primary,0,1.0,42.0,Pace,A-22/20F,Multizone,,,0.0,0.0,"Exhaust,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Compressor-Screw,Warehouse,Warehouse  - Warehouse/Distribution,396775,Urban,1977,1.0,59664696.97,135402.1736
2970,16484,8364,25314,AHU with hydronic cooling and combustion heating,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,3.0,0.0,AHU with hydronic cooling and combustion heating,,0,1,1,168.0,0.0,Primary,Primary,0,1.0,42.0,Pace,A-18f,Multizone,,,0.0,0.0,"Exhaust,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Compressor-Screw,Warehouse,Warehouse  - Warehouse/Distribution,396775,Urban,1977,1.0,59664696.97,135402.1736
2971,16484,8365,25315,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,100.0,0.5524859999999999,1.0,460355.7247,0.0,0.0,3.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,Carrier,Weather maker I,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,Fixed-position louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Vehicle Repair,34080,Urban,1970,1.0,59664696.97,833244.1449
2972,16484,8365,25316,Boiler,,Hot Water from Boiler,,,0.0,0.0,5.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,44.0,Pace,A-33f,Single Zone,,,0.0,0.0,Supply,0.0,,,,,HT,,Natural Gas,Not Applicable,Retail/Service,Retail/Service - Vehicle Repair,34080,Urban,1970,1.0,59664696.97,833244.1449
2973,16484,8365,25317,Boiler,,Hot Water from Boiler,,,0.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,44.0,Pace,,,,,0.0,0.0,Supply,0.0,,,,,HT,,Natural Gas,Not Applicable,Retail/Service,Retail/Service - Vehicle Repair,34080,Urban,1970,1.0,59664696.97,833244.1449
2974,16484,8365,25318,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,81.0,0.447513,2.0,372887.58700000006,60.0,0.333333,2.0,277747.7706,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,3000.0,Primary,Primary,0,1.0,49.0,Ruud,Ukka-a060dl10e,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Vehicle Repair,34080,Urban,1970,1.0,59664696.97,833244.1449
2975,16484,8365,25319,AHU with DX cooling and hydronic heating,,Hot Water from Boiler,,,0.0,0.0,3.0,0.0,120.0,0.666666,1.0,555495.5411,AHU with DX cooling and hydronic heating,,1,0,1,168.0,5000.0,Primary,Primary,0,1.0,0.0,Haakkon,Pentpak,Multizone,,,0.0,0.0,"Condenser,Return,Supply",0.0,,,,,"C,HT,V",,Natural Gas,Not Applicable,Retail/Service,Retail/Service - Vehicle Repair,34080,Urban,1970,1.0,59664696.97,833244.1449
2976,16484,8366,25320,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,243.0,0.654986,1.0,1910171.3730000001,300.0,0.429245,1.0,1251830.59,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,Rheem,RKKB-A3000DM30E,Multizone,,,0.0,7.5,"Condenser,Supply",0.0,VAV w/ unknown reheat,,,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,1001251,Urban,1975,1.0,59664696.97,2916354.5069999998
2977,16484,8366,25321,,,,,,0.0,0.0,0.0,0.0,240.0,0.343396,2.0,1001464.4720000001,Ductless Mini-Split AC,,0,0,0,168.0,0.0,,Primary,0,5.0,1.0,Mitsubishi,PUMY-P48NKMU1,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,,C,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,1001251,Urban,1975,1.0,59664696.97,2916354.5069999998
2978,16484,8366,25322,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,128.0,0.345013,2.0,1006180.218,98.9,0.141508,3.0,412687.4936,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,0.0,Trane,YSC048A4RMA0000,Multizone,,,0.0,1.0,"Condenser,Supply",0.0,VAV w/ unknown reheat,Fixed-position louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,1001251,Urban,1975,1.0,59664696.97,2916354.5069999998
2979,16484,8366,25323,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,3.0,0.0,0.0,0.0,5.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,0.0,0.0,,,Multizone,,,0.0,0.0,"Condenser,Supply",0.0,,Fixed-position louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,1001251,Urban,1975,1.0,59664696.97,2916354.5069999998
2980,16484,8366,25324,,,,,,0.0,0.0,0.0,0.0,60.0,0.085849,4.0,250366.1181,Rooftop Unit AC (RTU-AC),,0,0,0,168.0,0.0,,Primary,0,1.0,0.0,Trane,TCG060C400BB,Multizone,,,0.0,0.5,"Condenser,Supply",0.0,,Economizer/Motorized louvers,,,"C,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,1001251,Urban,1975,1.0,59664696.97,2916354.5069999998
2981,15411,8367,25325,Suspended Unitary Heater,,NG,,,225.0,0.977758,1.0,4933514.01,0.0,0.0,0.0,0.0,,,0,0,0,40.0,0.0,Primary,,0,1.0,0.0,Peerless,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,7000,Urban,1989,1.0,8852177.877,5045741.39
2982,15411,8367,25326,Suspended Unitary Heater,,Electricity,,Electric Resistance Heating,5.118213,0.022241,2.0,112222.3343,0.0,0.0,0.0,0.0,,,0,0,0,40.0,0.0,Primary,,0,1.0,0.0,Reznor,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,7000,Urban,1989,1.0,8852177.877,5045741.39
2983,21172,8368,25327,Ductless Mini-Split HP,,Electricity,,,108.0,0.42168,1.0,217637.247,96.0,0.412017,1.0,212649.9849,Ductless Mini-Split HP,,0,0,0,0.0,0.0,Primary,Primary,0,2.0,1.0,Mitsubishi,MXZ-8C48NAHZ,Multizone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,VAV w/ unknown reheat,,,,"C,HT",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,7624,Rural,1984,1.0,516119.4437,516119.4437
2984,21172,8368,25328,Other,AHU with DX Cooling and DX Heating,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,35.0,0.136655,4.0,70530.30258999999,35.0,0.15021400000000001,4.0,77528.36612,Other,AHU with DX Cooling and DX Heating,0,0,0,4.0,0.0,Primary,Primary,0,1.0,6.0,Trane,4TWA3036A3000CA,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,7624,Rural,1984,1.0,516119.4437,516119.4437
2985,21172,8368,25329,Ductless Mini-Split HP,,Electricity,,,48.0,0.18741300000000002,3.0,96727.49331,42.0,0.180257,3.0,93034.14257000001,Ductless Mini-Split HP,,0,0,0,0.0,0.0,Primary,Primary,0,1.0,2.0,Mitsubishi,MXZ-5C42NAHZ,Multizone,Ductless Mini-Split HP,,2.0,0.0,"Condenser,Supply",0.0,VAV w/ unknown reheat,,,,"C,HT",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,7624,Rural,1984,1.0,516119.4437,516119.4437
2986,21172,8368,25330,Other,AHU with DX Cooling and DX Heating,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,60.0,0.23426599999999997,2.0,120909.2376,60.0,0.25751,2.0,132905.918,Other,AHU with DX Cooling and DX Heating,0,0,0,0.0,0.0,Primary,Primary,0,1.0,5.0,Trane,4TWA3060B3000AA,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,7624,Rural,1984,1.0,516119.4437,516119.4437
2987,21172,8368,25331,Radiant baseboard,,Electricity,,Electric Resistance Heating,5.118213,0.019983,5.0,10313.61484,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,3.0,35.0,King,2305,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,7624,Rural,1984,1.0,516119.4437,516119.4437
2988,21151,8369,25332,Ductless Mini-Split HP,,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,40.0,0.073762,4.0,27780.550689999996,36.0,0.091001,4.0,34273.174439999995,Ductless Mini-Split HP,,0,0,0,77.0,1150.0,Primary,Primary,0,1.0,7.0,Daikin,RZQ36PVJU9,Single Zone,Ductless Mini-Split HP,,0.0,0.47,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - In-Patient Rehab,41957,Urban,1985,1.0,376624.1518,376624.1518
2989,21151,8369,25333,Other,Make up air and duct furnace,NG,,,0.0,0.0,7.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Supplemental,,0,1.0,0.0,Sterling,,,,,0.0,0.0,Supply,0.0,,,,,"HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - In-Patient Rehab,41957,Urban,1985,1.0,376624.1518,376624.1518
2990,21151,8369,25334,,,,,,0.0,0.0,0.0,0.0,120.0,0.303336,2.0,114243.6637,AHU with DX coil,,0,0,0,168.0,0.0,,Primary,0,1.0,4.0,Lennox,TSA120S4DN1Y,,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - In-Patient Rehab,41957,Urban,1985,1.0,376624.1518,376624.1518
2991,21151,8369,25335,Furnace,,NG,,,283.5,0.5227930000000001,1.0,196896.4702,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,8.0,Reznor,RDH350-S-2,,,,0.0,3.0,Supply,0.0,,,,,HT,,Not Applicable,Not Applicable,Residential Care,Residential Care - In-Patient Rehab,41957,Urban,1985,1.0,376624.1518,376624.1518
2992,21151,8369,25336,,,,,,0.0,0.0,0.0,0.0,12.0,0.030333,5.0,11424.1404,Ductless Mini-Split AC,,0,0,0,168.0,0.0,,Primary,0,1.0,0.0,Lennox,MS7-CO-12P1A,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Residential Care,Residential Care - In-Patient Rehab,41957,Urban,1985,1.0,376624.1518,376624.1518
2993,21151,8369,25337,,,,,,0.0,0.0,0.0,0.0,120.0,0.303336,1.0,114243.6637,Rooftop Unit AC (RTU-AC),,0,0,0,168.0,4000.0,,Primary,0,1.0,34.0,Carrier,50DP012520 PC,Single Zone,,,0.0,1.25,"Condenser,Supply",0.0,,Fixed-position louvers,,,"C,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - In-Patient Rehab,41957,Urban,1985,1.0,376624.1518,376624.1518
2994,21151,8369,25338,Rooftop Unit AC (RTU-AC) w/heat,,Electricity,,Electric Resistance Heating,109.188544,0.201351,2.0,75833.64959,0.0,0.0,7.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,34.0,Carrier,39EH08,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - In-Patient Rehab,41957,Urban,1985,1.0,376624.1518,376624.1518
2995,21151,8369,25339,Suspended Unitary Heater,,Electricity,,Electric Resistance Heating,25.591065,0.047191000000000004,5.0,17773.27035,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,35.0,Brasch,L-7.5-2081B,Single Zone,,,0.0,0.0,Supply,0.0,,,,,HT,,Not Applicable,Not Applicable,Residential Care,Residential Care - In-Patient Rehab,41957,Urban,1985,1.0,376624.1518,376624.1518
2996,21151,8369,25340,Radiant baseboard,,Electricity,,Electric Resistance Heating,0.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,70.0,34.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Residential Care,Residential Care - In-Patient Rehab,41957,Urban,1985,1.0,376624.1518,376624.1518
2997,21151,8369,25341,,,,,,0.0,0.0,0.0,0.0,11.6,0.029322000000000004,6.0,11043.373379999999,Portable AC (P-AC),,0,0,0,168.0,0.0,,Supplemental,0,1.0,0.0,Friedrich,P12B,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,,C,,Not Applicable,Not Applicable,Residential Care,Residential Care - In-Patient Rehab,41957,Urban,1985,1.0,376624.1518,376624.1518
2998,21151,8369,25342,Packaged Terminal HP (PTHP),,Electricity,,,84.0,0.154901,3.0,58339.45774,96.0,0.242669,3.0,91395.0063,Packaged Terminal HP (PTHP),,0,0,0,168.0,420.0,Primary,Primary,0,8.0,0.0,LG,LP123HD3B,Single Zone,Packaged Terminal HP (PTHP),,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - In-Patient Rehab,41957,Urban,1985,1.0,376624.1518,376624.1518
2999,55391,8370,25343,Furnace,,Electricity,Electric strip heat,Electric Resistance Heating,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,"Return,Supply",0.0,,,,,HT,,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,2052,Urban,2005,1.0,1051176.433,1051176.433
3000,16985,8371,25344,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,810.0,0.791647,1.0,11396843.06,600.0,0.809716,1.0,11656971.07,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,0.0,1750.0,Primary,Primary,0,10.0,2.0,AAON,RQ-005-8-V-CB01-231,Single Zone,,,1.0,2.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,School,School - Elementary School,37160,Urban,1963,1.0,18076819.72,14396369.92
3001,16985,8371,25345,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,81.0,0.079164,2.0,1139674.229,36.0,0.048582,3.0,699404.4437,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,0.0,1050.0,Primary,Primary,0,1.0,2.0,AAON,RQ-003-8-V-CA01-231,Single Zone,,,1.0,2.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,School,School - Elementary School,37160,Urban,1963,1.0,18076819.72,14396369.92
3002,16985,8371,25346,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,81.0,0.079164,3.0,1139674.229,24.0,0.032388,4.0,466269.6291,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,0.0,1750.0,Primary,Primary,0,1.0,2.0,AAON,RQ-005-8-V-CB01-231,Single Zone,,,1.0,2.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,School,School - Elementary School,37160,Urban,1963,1.0,18076819.72,14396369.92
3003,16985,8371,25347,Rooftop Unit AC (RTU-AC) w/heat,,Electricity,,Electric Resistance Heating,51.18213,0.050022000000000004,4.0,720135.2164,81.0,0.10931099999999999,2.0,1573681.593,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,0.0,0.0,Primary,Primary,0,1.0,26.0,Lennox,CHA16-953-4Y,Single Zone,,,0.0,2.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,School,School - Elementary School,37160,Urban,1963,1.0,18076819.72,14396369.92
3004,16985,8372,25348,Room HP (RHP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,0.0,0.0,1.0,0.0,72.0,1.0,1.0,1840224.896,Room HP (RHP),,0,0,0,0.0,0.0,Primary,Primary,0,2.0,0.0,Bard,WA381-A10EXXXXE,Single Zone,Room HP (RHP),,0.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,School,School - Elementary School,2000,Urban,1990,1.0,18076819.72,1840224.896
3005,16985,8373,25349,Other,Room AC with electric resistance heating,Electricity,,Electric Resistance Heating,0.0,0.0,2.0,0.0,0.0,0.0,2.0,0.0,Other,Room AC with electric resistance heating,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,Whirlpool,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,School,School - Elementary School,1500,Urban,1990,1.0,18076819.72,1840224.896
3006,16985,8373,25350,Other,room AC with electric resistance heatin,Electricity,,Electric Resistance Heating,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,Other,room AC with electric resistance heatin,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,Whirlpool,,Single Zone,,,0.0,0.0,Supply,0.0,,,,,"C,HT",,Not Applicable,Not Applicable,School,School - Elementary School,1500,Urban,1990,1.0,18076819.72,1840224.896
3007,22736,8376,25351,Other,Suspended Unitary Heater Electric,Electricity,,Electric Resistance Heating,77.796838,1.0,1.0,4535889.726,0.0,0.0,1.0,0.0,Other,Suspended Unitary Heater Electric,0,0,0,168.0,0.0,Primary,,0,4.0,3.0,King,kbp42406,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Unknown,Warehouse,Warehouse  - Warehouse/Storage,14700,Rural,2016,1.0,18244919.57,4535889.726
3008,17158,8377,25352,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,162.0,0.061944000000000006,8.0,101069.9447,90.0,0.074626,6.0,121762.3287,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,3000.0,Primary,Primary,0,1.0,13.0,Trane,Yhc092a3rha04pz,Single Zone,,,0.0,2.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),35862,Urban,1969,1.0,1631634.132,1631634.132
3009,17158,8377,25353,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,194.0,0.07418,7.0,121034.6199,144.0,0.119402,4.0,194820.3786,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,2400.0,Primary,Primary,0,2.0,13.0,Trane,Yhc072a3rma02ar,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),35862,Urban,1969,1.0,1631634.132,1631634.132
3010,17158,8377,25354,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,64.0,0.024472,11.0,39929.35047,36.0,0.02985,9.0,48704.27883,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1200.0,Primary,Primary,0,1.0,13.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),35862,Urban,1969,1.0,1631634.132,1631634.132
3011,17158,8377,25355,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,64.0,0.024472,10.0,39929.35047,36.0,0.02985,8.0,48704.27883,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1200.0,Primary,Primary,0,1.0,13.0,Trane,YHC033A3RM009K,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),35862,Urban,1969,1.0,1631634.132,1631634.132
3012,17158,8377,25356,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,202.5,0.077431,6.0,126339.0625,120.0,0.099502,5.0,162350.8594,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,4020.0,Primary,Primary,0,1.0,13.0,Trane,YCD151C3LABB,Single Zone,,,0.0,8.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),35862,Urban,1969,1.0,1631634.132,1631634.132
3013,17158,8377,25357,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,203.0,0.077622,5.0,126650.7046,150.0,0.124378,3.0,202939.39,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,4760.0,Primary,Primary,0,1.0,13.0,Trane,Yhc120a3rha04pz,Single Zone,,,0.0,2.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),35862,Urban,1969,1.0,1631634.132,1631634.132
3014,17158,8377,25358,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,406.0,0.155244,2.0,253301.4092,300.0,0.248756,1.0,405878.7801,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1200.0,Primary,Primary,0,2.0,13.0,Trane,YHC043A3RMA009k,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),35862,Urban,1969,1.0,1631634.132,1631634.132
3015,17158,8377,25359,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,203.0,0.077622,4.0,126650.7046,240.0,0.199004,2.0,324701.7188,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,7920.0,Primary,Primary,0,1.0,13.0,Trane,Ycd241c3lcca,Single Zone,,,0.0,7.5,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),35862,Urban,1969,1.0,1631634.132,1631634.132
3016,17158,8377,25360,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,162.0,0.061944000000000006,9.0,101069.9447,90.0,0.074626,7.0,121762.3287,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,3000.0,Primary,Primary,0,1.0,13.0,Trane,Yhc092a3rha04pz,Single Zone,,,0.0,2.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),35862,Urban,1969,1.0,1631634.132,1631634.132
3017,17158,8377,25361,Other,MAU with heat,NG,,,750.0,0.286781,1.0,467921.6679,0.0,0.0,0.0,0.0,,,0,0,0,168.0,7385.0,Supplemental,,0,1.0,13.0,Reznor,RDF-2-80,Single Zone,,,0.0,15.0,Supply,0.0,None,Economizer/Motorized louvers,,,"HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),35862,Urban,1969,1.0,1631634.132,1631634.132
3018,17158,8377,25362,Furnace,,NG,,,0.0,0.0,12.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,84.0,0.0,Supplemental,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),35862,Urban,1969,1.0,1631634.132,1631634.132
3019,17158,8377,25363,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,10.0,0.0,Other,Ductless Mini-split AC,0,0,0,168.0,0.0,,Primary,0,0.0,0.0,Sanyo,CL1251,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),35862,Urban,1969,1.0,1631634.132,1631634.132
3020,17158,8377,25364,Suspended Unitary Heater,,Electricity,,Electric Resistance Heating,204.72852,0.078283,3.0,127729.2147,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Supplemental,,0,3.0,0.0,Powered Aire Inc.,CED-2-72E,Single Zone,,,0.0,0.5,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),35862,Urban,1969,1.0,1631634.132,1631634.132
3021,17158,8377,25365,Furnace,,NG,,,0.0,0.0,13.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Supplemental,,0,2.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),35862,Urban,1969,1.0,1631634.132,1631634.132
3022,22772,8380,25366,Radiant floor,,Hot Water from Boiler,,,0.0,1.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,11.0,,,Multizone,,,0.0,0.0,,0.0,None,,,,HT,,Natural Gas,Not Applicable,Warehouse,Warehouse  - Ministorage,7098,Urban,2005,1.0,9193769.235,0.0
3023,22772,8382,25367,Radiant floor,,Hot Water from Boiler,,,0.0,1.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,11.0,,,Multizone,,,0.0,0.0,,0.0,None,,,,HT,,Natural Gas,Not Applicable,Warehouse,Warehouse  - Ministorage,6040,Urban,2005,1.0,9193769.235,0.0
3024,22772,8383,25368,Ductless Mini-Split HP,,Electricity,,,21.6,1.0,1.0,52573.49745,18.0,1.0,1.0,52573.49745,Ductless Mini-Split HP,,0,0,0,48.0,0.0,Primary,Primary,0,1.0,4.0,Mitsubishi,MUZ-GE18NA-1,Single Zone,Ductless Mini-Split HP,,0.0,0.04,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Other Office,311,Urban,2005,1.0,9193769.235,52573.49745
3025,22772,8386,25369,Radiant floor,,Hot Water from Boiler,,,0.0,1.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,11.0,,,Multizone,,,0.0,0.0,,0.0,None,,,,HT,,Natural Gas,Not Applicable,Warehouse,Warehouse  - Ministorage,10059,Urban,2005,1.0,9193769.235,0.0
3026,15060,8387,25370,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,4.0,0.0,Cabinet-style fan coil unit,,0,0,0,168.0,0.0,,,0,0.0,3.0,Carrier,FX4DNF037,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,V",,Not Applicable,Not Applicable,Office,Office - Medical Office,17830,Urban,2010,1.0,788897.9165,260125.4499
3027,15060,8387,25371,AHU with DX cooling and hydronic heating,,Hot Water from Boiler,,,0.0,0.25,2.0,65031.36247000001,54.0,0.17647000000000002,3.0,45904.33814,AHU with DX cooling and hydronic heating,,1,0,1,168.0,0.0,,Primary,0,3.0,2.0,Trane,,,,,0.0,0.5,"Condenser,Supply",0.0,,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Natural Gas,Not Applicable,Office,Office - Medical Office,17830,Urban,2010,1.0,788897.9165,260125.4499
3028,15060,8387,25372,Other,Split system dx cooling,Electricity,,,0.0,0.0,6.0,0.0,0.0,0.0,5.0,0.0,Other,Split system dx cooling,0,0,0,168.0,0.0,,,0,1.0,10.0,Carrier,,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Unknown,Office,Office - Medical Office,17830,Urban,2010,1.0,788897.9165,260125.4499
3029,15060,8387,25373,AHU with DX cooling and hydronic heating,,Hot Water from Boiler,,,0.0,0.083333,5.0,21677.03412,0.0,0.0,6.0,0.0,AHU with DX cooling and hydronic heating,,1,0,1,168.0,0.0,Primary,Primary,0,1.0,2.0,Trane,,,,,0.0,0.5,"Condenser,Supply",0.0,,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Natural Gas,Not Applicable,Office,Office - Medical Office,17830,Urban,2010,1.0,788897.9165,260125.4499
3030,15060,8387,25374,AHU with DX cooling and hydronic heating,,Hot Water from Boiler,,,0.0,0.333333,1.0,86708.39659,0.0,0.0,7.0,0.0,AHU with DX cooling and hydronic heating,,1,0,1,168.0,0.0,Primary,Primary,0,4.0,2.0,Trane,,,,,0.0,0.5,"Condenser,Supply",0.0,,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Natural Gas,Not Applicable,Office,Office - Medical Office,17830,Urban,2010,1.0,788897.9165,260125.4499
3031,15060,8387,25375,AHU with DX cooling and hydronic heating,,Hot Water from Boiler,,,0.0,0.166666,3.0,43354.068230000004,72.0,0.235294,2.0,61205.9576,AHU with DX cooling and hydronic heating,,1,0,1,168.0,0.0,Primary,Primary,0,2.0,2.0,Trane,,,,,0.0,0.5,"Condenser,Supply",0.0,,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Natural Gas,Not Applicable,Office,Office - Medical Office,17830,Urban,2010,1.0,788897.9165,260125.4499
