,site_reference_number,facility_id,hvac_system_id,heating_system_type,heating_system_type_other,primary_heat_fuel,aux_heat,electric_resistance_heat_type,total_hvac_heating_capacity_kbtu,facility_heating_capacity_fraction,facility_heating_capacity_rank,regional_heated_sqft_represented,total_hvac_cooling_capacity_kbtu,facility_cooling_capacity_fraction,facility_cooling_capacity_rank,regional_cooled_sqft_represented,cooling_system_type,cooling_system_type_other,hydronic_heating,hydronic_cooling,hydronic_heating_or_cooling,avg_hours_per_week,airflow_capacity,system_primary_heat,system_primary_cool,primary_ventilation_source,num_identical_units,system_age_years,type_manufacturer,type_model,zone_type,heat_pump_type,component_vent_other,fan_supply_vfd,fan_supply_hp,fan,total_return_exhaust_fan_hp,supply_control_method,ventilation_outside_air,ventilation_exhaust,controls_comm_types,heat_cool_vent,component_heat_exchange,boiler_fuel_type,chiller_type,primary_building_type_facility,detailed_econ,total_building_area,urban_rural,year_constructed,sample_weight_hvac,regional_site_sqft_represented,regional_site_conditioned_sqft_represented
3032,15060,8387,25376,AHU with DX cooling and hydronic heating,,Hot Water from Boiler,,,0.0,0.166666,4.0,43354.068230000004,180.0,0.5882350000000001,1.0,153014.894,AHU with DX cooling and hydronic heating,,1,0,1,168.0,0.0,Primary,Primary,0,2.0,2.0,Trane,,,,,0.0,0.5,"Condenser,Supply",0.0,,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Natural Gas,Not Applicable,Office,Office - Medical Office,17830,Urban,2010,1.0,788897.9165,260125.4499
3033,15060,8388,25377,Other,Split system dx cooling,Electricity,,,0.0,0.0,6.0,0.0,0.0,0.0,8.0,0.0,Other,Split system dx cooling,0,0,0,168.0,0.0,,,0,1.0,0.0,Trane,TTA073D300AA,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,42100,Urban,1970,1.0,788897.9165,260125.4499
3034,15060,8388,25378,Ductless Mini-Split HP,,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,10.0,1.0,1.0,260125.4499,17.8,0.013715,6.0,3567.620545,Ductless Mini-Split HP,,0,0,0,168.0,0.0,,,0,1.0,11.0,Carrier,38QRR018---3,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,42100,Urban,1970,1.0,788897.9165,260125.4499
3035,15060,8388,25379,,,,,,0.0,0.0,0.0,0.0,56.0,0.043149,4.0,11224.153040000001,Other,Mini-Split AC,0,0,0,168.0,0.0,,,0,1.0,10.0,Carrier,HDR060---3,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,42100,Urban,1970,1.0,788897.9165,260125.4499
3036,15060,8388,25380,Suspended Unitary Heater,,Other Heating Water,,,0.0,0.0,5.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Supplemental,,0,2.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,42100,Urban,1970,1.0,788897.9165,260125.4499
3037,15060,8388,25381,AHU with hydronic cooling and heating,,Other Heating Water,,,0.0,0.0,10.0,0.0,0.0,0.308213,3.0,80174.04527999999,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,9.0,Huntair,CSU 12K,Multizone,,,0.0,20.0,"Return,Supply",10.0,VAV w/ unknown reheat,,,,"C,HT,V",,Not Applicable,Compressor-Scroll,Hospital,Hospital  - Hospital,42100,Urban,1970,1.0,788897.9165,260125.4499
3038,15060,8388,25382,AHU with DX cooling and hydronic heating,,Other Heating Water,,,0.0,0.0,8.0,0.0,0.0,0.0,9.0,0.0,AHU with DX cooling and hydronic heating,,1,0,1,168.0,0.0,Primary,Primary,0,1.0,9.0,Trane,MCCB003UA0C0UB000,,,,1.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,42100,Urban,1970,1.0,788897.9165,260125.4499
3039,15060,8388,25383,AHU with hydronic cooling and heating,,Other Heating Water,,,0.0,0.0,9.0,0.0,0.0,0.308213,2.0,80174.04527999999,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,9.0,Huntair,CSU-13.8K,Multizone,,,0.0,20.0,"Return,Supply",8.0,VAV w/ unknown reheat,,,,"C,HT,V",,Not Applicable,Compressor-Scroll,Hospital,Hospital  - Hospital,42100,Urban,1970,1.0,788897.9165,260125.4499
3040,15060,8388,25384,AHU with hydronic cooling and heating,,Other Heating Water,,,0.0,0.0,7.0,0.0,0.0,0.308213,1.0,80174.04527999999,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,9.0,Huntair,CSU-14K,Multizone,,,0.0,30.0,"Return,Supply",12.0,VAV w/ electric reheat,,,,"C,HT,V",,Not Applicable,Compressor-Scroll,Hospital,Hospital  - Hospital,42100,Urban,1970,1.0,788897.9165,260125.4499
3041,15060,8388,25385,Other,Heat Recovery Unit,,,,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,,,0,1.0,0.0,,,,,,0.0,0.0,,0.0,,,,,HE,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,42100,Urban,1970,1.0,788897.9165,260125.4499
3042,15060,8388,25386,VRF Heat Pump,,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,0.0,0.0,4.0,0.0,0.0,0.0,7.0,0.0,VRF Heat Pump,,0,0,0,168.0,0.0,,,0,1.0,9.0,Carrier,38HIR018-311,Single Zone,VRF Heat Pump,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,42100,Urban,1970,1.0,788897.9165,260125.4499
3043,15060,8388,25387,Other,Split system dx cooling with electric heat,Electricity,,Electric Resistance Heating,0.0,0.0,3.0,0.0,24.0,0.018491999999999998,5.0,4810.239818999999,Other,Split system dx cooling with electric heat,0,0,0,168.0,1775.0,,,0,1.0,5.0,Rheem,RANL-024JAZ,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,42100,Urban,1970,1.0,788897.9165,260125.4499
3044,15060,8390,25388,AHU with hydronic cooling and heating,,Other Heating Water,,,0.0,0.0,2.0,0.0,0.0,0.31745999999999996,2.0,85284.68192999999,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,0.0,,,Multizone,,,0.0,0.0,"Return,Supply",0.0,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Compressor-Scroll,Hospital,Hospital  - Hospital,45050,Urban,1970,1.0,788897.9165,268647.0167
3045,15060,8390,25389,AHU with hydronic cooling and heating,,Other Heating Water,,,0.0,0.0,3.0,0.0,0.0,0.31745999999999996,3.0,85284.68192999999,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,0.0,,,Multizone,,,0.0,0.0,"Return,Supply",0.0,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Compressor-Scroll,Hospital,Hospital  - Hospital,45050,Urban,1970,1.0,788897.9165,268647.0167
3046,15060,8390,25390,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,,,0,1.0,0.0,,,,,Return Air Fan,0.0,0.0,Return,0.0,,,,,V,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,45050,Urban,1970,1.0,788897.9165,268647.0167
3047,15060,8390,25391,AHU with hydronic cooling and heating,,Other Heating Water,,,0.0,0.0,1.0,0.0,0.0,0.31745999999999996,1.0,85284.68192999999,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,0.0,,,Multizone,,,0.0,0.0,"Return,Supply",0.0,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Compressor-Scroll,Hospital,Hospital  - Hospital,45050,Urban,1970,1.0,788897.9165,268647.0167
3048,15060,8390,25392,AHU with DX cooling and hydronic heating,,Other Heating Water,,,0.0,0.0,4.0,0.0,60.0,0.047619,4.0,12792.702290000001,AHU with DX cooling and hydronic heating,,1,0,1,168.0,0.0,Primary,Primary,0,1.0,0.0,AAON,CC-B-005-2-D-1,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,45050,Urban,1970,1.0,788897.9165,268647.0167
3049,16520,8391,25393,Other,Fireplace,NG,,,0.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Supplemental,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,21800,Urban,1997,1.0,3815168.153,386591.4378
3050,16520,8391,25394,AHU with DX cooling and combustion heating,,NG,,,160.0,0.28070100000000003,2.0,108516.6032,72.0,0.19512100000000002,2.0,75432.10793,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,5.0,York,YCJD36S41S1A,Single Zone,,,0.0,1.0,"Condenser,Exhaust,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,21800,Urban,1997,1.0,3815168.153,386591.4378
3051,16520,8391,25395,AHU with DX cooling and combustion heating,,NG,,,160.0,0.28070100000000003,3.0,108516.6032,72.0,0.19512100000000002,3.0,75432.10793,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,21.0,York,H2DB036S06A,Single Zone,,,0.0,0.0,"Condenser,Exhaust,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,21800,Urban,1997,1.0,3815168.153,386591.4378
3052,16520,8391,25396,Ductless Mini-Split HP,,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,250.0,0.438596,1.0,169557.4582,225.0,0.6097560000000001,1.0,235726.4488,Ductless Mini-Split HP,,0,0,0,168.0,280.0,Primary,Primary,0,25.0,2.0,Daikin,RX09QmVJU,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,21800,Urban,1997,1.0,3815168.153,386591.4378
3053,16520,8392,25397,,,,,,0.0,0.0,0.0,0.0,14.2,0.164733,3.0,63684.367320000005,Room AC (RAC),,0,0,0,70.0,0.0,,Supplemental,0,1.0,19.0,General Electric,AEL14AQL1,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,2425,Urban,1997,1.0,3815168.153,386591.4378
3054,16520,8392,25398,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,2.0,0.0,36.0,0.417633,2.0,161453.3419,AHU with DX cooling and combustion heating,,0,0,0,70.0,0.0,Primary,Primary,0,1.0,22.0,York,H2DB036S06A,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,2425,Urban,1997,1.0,3815168.153,386591.4378
3055,16520,8392,25399,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,1.0,0.0,36.0,0.417633,1.0,161453.3419,AHU with DX cooling and combustion heating,,0,0,0,70.0,0.0,Primary,Primary,0,1.0,22.0,York,YCJD36S41S1A,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,2425,Urban,1997,1.0,3815168.153,386591.4378
3056,16520,8393,25400,AHU with DX cooling and combustion heating,,NG,,,160.0,0.32,2.0,123709.2601,72.0,0.18,3.0,69586.45881,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,4.0,York,H2DB036S06A,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,21800,Urban,1997,1.0,3815168.153,386591.4378
3057,16520,8393,25401,Ductless Mini-Split HP,,Electricity,,,10.0,0.02,4.0,7731.828762,9.0,0.0225,4.0,8698.307351000001,Ductless Mini-Split HP,,0,0,0,168.0,378.0,,,0,1.0,2.0,Daikin,RX09QMVJU,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,21800,Urban,1997,1.0,3815168.153,386591.4378
3058,16520,8393,25402,AHU with DX cooling and combustion heating,,NG,,,160.0,0.32,3.0,123709.2601,144.0,0.36,2.0,139172.9176,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,0.0,York,H2DB036S06A,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,21800,Urban,1997,1.0,3815168.153,386591.4378
3059,16520,8393,25403,Packaged Terminal HP (PTHP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,170.0,0.34,1.0,131441.0889,175.0,0.4375,1.0,169133.754,Packaged Terminal HP (PTHP),,0,0,0,168.0,265.0,Primary,Primary,0,2.0,0.0,Amana,PTH073A25AC,Single Zone,Packaged Terminal HP (PTHP),,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,21800,Urban,1997,12.5,3815168.153,386591.4378
3060,10368,8394,25404,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,105.0,0.0,Primary,Primary,0,0.0,0.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Fast Food Restaurant,2381,Urban,1980,1.0,21708690.35,21708690.35
3061,15808,8396,25413,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,192.0,1.0,1.0,315311.8317,190.0,1.0,1.0,315311.8317,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,114.0,3000.0,Primary,Primary,0,2.0,17.0,Trane,YSC090A3RLA0J000000000000,Single Zone,,,0.0,5.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Fast Food Restaurant,2345,Urban,2003,1.0,315311.8317,315311.8317
3062,19177,8397,25414,Other,AHU with DX Cooling and Oil Furnace,LP,,,116.4,0.577954,1.0,158854.5312,126.0,1.0,1.0,274856.7034,Other,AHU with DX Cooling and Oil Furnace,0,0,0,168.0,0.0,Primary,Primary,0,3.0,0.0,Lennox,12HPB42-2P,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,3273,Urban,1996,1.0,274856.7034,274856.7034
3063,19177,8397,25415,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,84.0,0.0,,,0,1.0,0.0,North American Kitchen Solutions,SF5,Single Zone,,,1.0,1.5,Supply,0.0,,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,V,,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,3273,Urban,1996,1.0,274856.7034,274856.7034
3064,19177,8397,25416,Furnace,,LP,,,85.0,0.422045,2.0,116001.8974,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Supplemental,,0,1.0,0.0,Lennox,02303-105/120-1A,Single Zone,,,0.0,0.75,Supply,0.0,None,,,,"HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,3273,Urban,1996,1.0,274856.7034,274856.7034
3065,20005,8398,25417,Other,ahu with dx and electric heat,Electricity,,Electric Resistance Heating,31.391706,0.11616099999999999,7.0,290468.53,24.0,0.301507,2.0,753938.8872,Other,ahu with dx and electric heat,0,0,0,168.0,1250.0,Primary,Primary,0,1.0,5.0,trane,4ttb3024,Single Zone,,,0.0,0.25,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,8000,Urban,1984,1.0,2500568.435,2500568.435
3066,20005,8398,25418,Other,ahu dx cool electric heat,Electricity,,Electric Resistance Heating,34.12142,0.12626199999999999,4.0,315726.7718,23.0,0.288944,3.0,722524.2459999999,Other,ahu dx cool electric heat,0,0,0,168.0,1000.0,Primary,Primary,0,1.0,0.0,bryan,597cn024,Single Zone,,,0.0,0.33,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,8000,Urban,1984,1.0,2500568.435,2500568.435
3067,20005,8398,25419,Other,ahu dx cooling electric heat,Electricity,,Electric Resistance Heating,34.12142,0.12626199999999999,3.0,315726.7718,0.0,0.0,5.0,0.0,Other,ahu dx cooling electric heat,0,0,0,168.0,1000.0,Primary,Primary,0,1.0,0.0,Baard,,Single Zone,,,0.0,0.33,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,8000,Urban,1984,1.0,2500568.435,2500568.435
3068,20005,8398,25420,Other,ahu with dx cooling and electric heat ,Electricity,,Electric Resistance Heating,68.24284,0.252525,1.0,631456.0441,4.8,0.060301,4.0,150786.7772,Other,ahu with dx cooling and electric heat ,0,0,0,168.0,1000.0,Primary,Primary,0,2.0,10.0,goodman,gsc13024,Single Zone,,,0.0,0.33,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,8000,Urban,1984,1.0,2500568.435,2500568.435
3069,20005,8398,25421,Other,AHU with dx and electric heating,Electricity,,Electric Resistance Heating,34.12142,0.12626199999999999,2.0,315726.7718,27.8,0.349246,1.0,873313.5238,Other,AHU with dx and electric heating,0,0,0,168.0,1000.0,Primary,Primary,0,1.0,18.0,American Standard,7a0030a100,Single Zone,,,0.0,0.33,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,8000,Urban,1984,1.0,2500568.435,2500568.435
3070,20005,8398,25422,Other,ahu dx cooling electric heat,Electricity,,Electric Resistance Heating,34.12142,0.12626199999999999,5.0,315726.7718,0.0,0.0,6.0,0.0,Other,ahu dx cooling electric heat,0,0,0,168.0,1000.0,Primary,Primary,0,1.0,0.0,Baard,,Single Zone,,,0.0,0.33,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,8000,Urban,1984,1.0,2500568.435,2500568.435
3071,20005,8398,25423,Other,ahu dx cooling electric heat,Electricity,,Electric Resistance Heating,34.12142,0.12626199999999999,6.0,315726.7718,0.0,0.0,7.0,0.0,Other,ahu dx cooling electric heat,0,0,0,168.0,1000.0,Primary,Primary,0,1.0,0.0,Baard,,Single Zone,,,0.0,0.33,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,8000,Urban,1984,1.0,2500568.435,2500568.435
3072,11606,8399,25424,Other,AHU with Electric Resistance Heat,Electricity,,Electric Resistance Heating,119.42497,0.125,2.0,581980.4563,0.0,0.0,0.0,0.0,,,0,0,0,40.0,3800.0,Primary,,0,1.0,39.0,Reznor,SUE,Single Zone,,,0.0,3.0,Supply,0.0,None,Fixed-position louvers,Fixed position passive louvers,,"HT,V",,Not Applicable,Not Applicable,School,School - Elementary School,41310,Urban,1954,1.0,4655843.65,4655843.65
3073,11606,8399,25425,Other,AHU with Electric Resistance Heat,Electricity,,Electric Resistance Heating,119.42497,0.125,3.0,581980.4563,0.0,0.0,0.0,0.0,,,0,0,0,40.0,3800.0,Primary,,0,1.0,39.0,Reznor,SCE 200,Single Zone,,,0.0,3.0,Supply,0.0,None,Fixed-position louvers,Fixed position passive louvers,,"HT,V",,Not Applicable,Not Applicable,School,School - Elementary School,41310,Urban,1954,1.0,4655843.65,4655843.65
3074,11606,8399,25426,Other,AHU with Electric Resistance Heat,Electricity,,Electric Resistance Heating,716.5498200000001,0.75,1.0,3491882.738,0.0,0.0,0.0,0.0,,,0,0,0,40.0,1400.0,Primary,,0,14.0,39.0,Reznor,SCE100,Single Zone,,,0.0,1.0,Supply,0.0,None,Fixed-position louvers,Fixed position passive louvers,,"HT,V",,Not Applicable,Not Applicable,School,School - Elementary School,41310,Urban,1954,1.0,4655843.65,4655843.65
3075,15240,8400,25427,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,96.0,0.255319,2.0,1329644.913,56.8,0.21289299999999997,3.0,1108699.683,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,82.5,1000.0,Primary,Primary,0,2.0,5.0,Tempstar,PGD330060K001C1,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto/Boat Dealer/ Showrm,25030,Urban,2014,1.0,5207778.946,5207778.946
3076,15240,8400,25428,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,59.0,0.156914,4.0,817173.4255,59.0,0.22113899999999997,2.0,1151643.028,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,82.5,1750.0,Primary,Primary,0,1.0,5.0,Tempstar,RGS060HDAB0AAA,Single Zone,,,0.0,1.5,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto/Boat Dealer/ Showrm,25030,Urban,2014,1.0,5207778.946,5207778.946
3077,15240,8400,25429,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,59.0,0.156914,5.0,817173.4255,45.0,0.168665,4.0,878370.0359,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,82.5,1500.0,Primary,Primary,0,1.0,5.0,Tempstar,RGS048HDAB0AAA,Single Zone,,,0.0,1.2,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto/Boat Dealer/ Showrm,25030,Urban,2014,1.0,5207778.946,5207778.946
3078,15240,8400,25430,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,59.0,0.156914,3.0,817173.4255,70.0,0.262368,1.0,1366354.5459999999,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,82.5,2100.0,Primary,Primary,0,1.0,5.0,Tempstar,RGS072HDAB0AAA,Single Zone,,,0.0,2.4,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto/Boat Dealer/ Showrm,25030,Urban,2014,1.0,5207778.946,5207778.946
3079,15240,8400,25431,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,103.0,0.273936,1.0,1426598.1330000001,36.0,0.134932,5.0,702696.0287,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,82.5,1200.0,Primary,Primary,0,1.0,5.0,Tempstar,RGS036HDAB0AAA,Single Zone,,,0.0,1.2,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto/Boat Dealer/ Showrm,25030,Urban,2014,1.0,5207778.946,5207778.946
3080,15240,8400,25432,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,AHU with DX coil,,0,0,0,168.0,438.0,,Supplemental,0,1.0,8.0,Daikin,RKN15KEVJU,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto/Boat Dealer/ Showrm,25030,Urban,2014,1.0,5207778.946,5207778.946
3081,15240,8400,25433,Other,Suspended radiant heater,NG,,,0.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,5.0,Reznor,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto/Boat Dealer/ Showrm,25030,Urban,2014,1.0,5207778.946,5207778.946
3082,18565,8401,25434,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,100.0,0.6281399999999999,1.0,73373.74356,85.0,0.541401,1.0,63241.66291,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,2800.0,Primary,Primary,0,1.0,22.0,Carrier,48TJD008---511QE,Single Zone,,,0.0,0.0,"Condenser,Return,Supply",0.0,None,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,4217,Urban,1998,1.0,116811.1306,116811.1306
3083,18565,8401,25435,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,59.2,0.371859,2.0,43437.27021,72.0,0.45859799999999995,2.0,53569.350860000006,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,2100.0,Primary,Primary,0,1.0,22.0,Carrier,48TJD007---511FF,Single Zone,,,0.0,0.0,"Condenser,Return,Supply",0.0,None,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,4217,Urban,1998,1.0,116811.1306,116811.1306
3084,16023,8402,25436,Rooftop Unit HP (RTU-HP),,Electricity,,,0.0,0.0,1.0,0.0,36.0,1.0,1.0,286273.8269,Rooftop Unit HP (RTU-HP),,0,0,0,69.0,0.0,Primary,Primary,0,1.0,7.0,Trane,2TWB3060A1000CA,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Office,2800,Urban,1986,1.0,286273.8269,286273.8269
3085,12409,8403,25437,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,121.5,0.5643279999999999,1.0,17335426.54,84.0,0.442571,1.0,13595208.92,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,90.0,0.0,Primary,Primary,0,1.0,6.0,Trane,ysc090f4ema02c00000000100,Single Zone,,,0.0,4.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,37750,Urban,1995,1.0,30718707.1,30718707.1
3086,12409,8403,25438,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,64.8,0.300975,2.0,9245562.868999999,72.0,0.379346,2.0,11653018.66,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,90.0,0.0,Primary,Primary,0,1.0,6.0,Trane,Ysc072aaela1e000000000000,Single Zone,,,0.0,3.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,37750,Urban,1995,1.0,30718707.1,30718707.1
3087,12409,8403,25439,Ductless Mini-Split HP,,NG,,,21.0,0.097538,3.0,2996241.253,24.0,0.126448,3.0,3884319.075,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Supplemental,Primary,0,1.0,6.0,Fujitsu,AOU24CL,Single Zone,Ductless Mini-Split HP,,0.0,0.05,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,37750,Urban,1995,1.0,30718707.1,30718707.1
3088,12409,8403,25440,Ductless Mini-Split HP,,NG,,,8.0,0.037157,4.0,1141415.0,9.8,0.051633000000000005,4.0,1586099.004,Ductless Mini-Split HP,,0,0,0,90.0,0.0,Supplemental,Supplemental,0,1.0,6.0,Mitsubishi,MU09TW,Single Zone,Ductless Mini-Split HP,,0.0,0.05,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,37750,Urban,1995,1.0,30718707.1,30718707.1
3089,11149,8404,25441,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,87.0,0.26512199999999997,2.0,353459.4295,59.5,0.26456199999999996,2.0,352712.8401,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1438.0,Primary,Primary,0,1.0,6.0,lennox,kgb060s4dy1p,Single Zone,,,0.0,0.75,"Condenser,Exhaust,Supply",0.33,,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,9470,Urban,1953,1.0,1333195.395,1333195.395
3090,11149,8404,25442,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,93.15,0.283864,1.0,378446.1776,58.0,0.257892,3.0,343820.4268,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1760.0,Primary,Primary,0,1.0,1.0,trane,4YCC4060A1115AA,Single Zone,,,1.0,1.0,"Condenser,Exhaust,Supply",0.03,,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,9470,Urban,1953,1.0,1333195.395,1333195.395
3091,11149,8404,25443,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,84.0,0.25598000000000004,3.0,341271.3572,70.0,0.311249,1.0,414955.7335,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,2900.0,Primary,Primary,0,1.0,7.0,lennox,kga072s4bm2y,Single Zone,,,0.0,2.0,"Condenser,Exhaust,Supply",0.33,,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,9470,Urban,1953,1.0,1333195.395,1333195.395
3092,11149,8404,25444,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,64.0,0.19503199999999998,4.0,260015.7643,37.4,0.166296,4.0,221705.0614,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1200.0,Primary,Primary,0,1.0,9.0,trane,ysc036e1emaowc00000000000300,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,9470,Urban,1953,1.0,1333195.395,1333195.395
3093,22889,8405,25445,AHU with DX cooling and combustion heating,,NG,,,40.0,0.680656,1.0,468781.6472,0.0,0.0,1.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,105.0,0.0,Primary,Primary,0,1.0,7.0,Comfort Maker,R2a330gkr2,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Retail Banking,6225,Urban,1995,1.0,688720.3627,688720.3627
3094,22889,8405,25446,Radiant baseboard,,Electricity,,Electric Resistance Heating,17.06071,0.290312,2.0,199943.7859,0.0,0.0,0.0,0.0,,,0,0,0,102.5,0.0,Supplemental,,0,4.0,24.0,Rayall,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Office,Office - Retail Banking,6225,Urban,1995,1.0,688720.3627,688720.3627
3095,22889,8405,25447,Radiant baseboard,,Electricity,,Electric Resistance Heating,1.706071,0.029031,3.0,19994.24085,0.0,0.0,0.0,0.0,,,0,0,0,102.5,0.0,Supplemental,,0,1.0,24.0,Rayall,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Office,Office - Retail Banking,6225,Urban,1995,1.0,688720.3627,688720.3627
3096,16457,8407,25458,Furnace,,Oil,,,83.0,1.0,1.0,46650.7972,0.0,0.0,0.0,0.0,,,0,0,0,26.0,0.0,Primary,,0,1.0,6.0,Thermo Products,OH-850A,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Assembly,Assembly - Club/Lodges,1800,Urban,1950,1.0,62201.062939999996,46650.7972
3097,16457,8408,25459,Other,Infrared radiant,Electricity,,,81.891408,1.0,1.0,15550.265730000001,0.0,0.0,0.0,0.0,,,0,0,0,98.0,0.0,Primary,,0,6.0,0.0,Infratech,W-4024 S.S.,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Assembly,Assembly - Club/Lodges,600,Urban,1982,1.0,62201.062939999996,15550.265730000001
3098,22602,8409,25460,Suspended Unitary Heater,,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,,,0,3.0,43.0,Hastings,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Repair Shop,4138,Urban,1976,1.0,5410685.299,5410685.299
3099,22602,8409,25461,Wall-mount Unitary Heater,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,19.0,Williams wall furnace,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Repair Shop,4138,Urban,1976,1.0,5410685.299,5410685.299
3100,18866,8410,25462,Ductless Mini-Split HP,,Electricity,,,15.0,0.2,2.0,2201621.09,15.0,0.23809499999999997,2.0,2620974.867,Ductless Mini-Split HP,,0,0,0,59.5,0.0,Supplemental,Supplemental,0,1.0,6.0,Daikin,RXN15KEVJU5,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Veterinarian Office/Clinic,3814,Urban,1970,1.0,11780278.95,11008105.45
3101,18866,8410,25463,AHU with DX cooling and combustion heating,,NG,,,60.0,0.8,1.0,8806484.358,48.0,0.761904,1.0,8387119.573,AHU with DX cooling and combustion heating,,0,0,0,84.0,0.0,Primary,Primary,0,1.0,26.0,Lennox,GCS16-511-75-SP,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,Fixed-position louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Veterinarian Office/Clinic,3814,Urban,1970,1.0,11780278.95,11008105.45
3102,21403,8411,25464,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,10.236426,0.085135,2.0,173252.9368,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),53000,Urban,1968,1.0,2035037.725,2035037.725
3103,21403,8411,25465,Suspended Unitary Heater,,NG,,,0.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,6.0,0.0,Reznor,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),53000,Urban,1968,1.0,2035037.725,2035037.725
3104,21403,8411,25466,Suspended Unitary Heater,,NG,,,0.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Supplemental,,0,3.0,0.0,Excello,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),53000,Urban,1968,1.0,2035037.725,2035037.725
3105,21403,8411,25467,Other,suspended radiant,Electricity,,,0.0,0.0,5.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,6.0,0.0,Fostoria,OCH-57,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),53000,Urban,1968,1.0,2035037.725,2035037.725
3106,21403,8411,25468,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,110.0,0.9148639999999999,1.0,1861782.754,60.0,1.0,1.0,2035037.725,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,84.0,0.0,Primary,Primary,0,1.0,9.0,Goodman,CPG0601401DXXXBA,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),53000,Urban,1968,1.0,2035037.725,2035037.725
3107,15104,8412,25469,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,47.0,0.132468,4.0,89633.01044,23.6,0.087667,4.0,59318.90816,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,55.0,800.0,Primary,Primary,0,1.0,0.0,United refrigeration,TZGE-324JL060A,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,31012,Urban,1992,1.0,2523319.816,676638.9652
3108,15104,8412,25470,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,121.5,0.34244600000000003,2.0,231712.3071,87.0,0.323179,2.0,218675.5041,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,55.0,2775.0,Primary,Primary,0,1.0,0.0,United refrigeration ,TZCGE-090CLB150B,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,31012,Urban,1992,1.0,2523319.816,676638.9652
3109,15104,8412,25471,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,64.8,0.18263800000000002,3.0,123579.9873,35.6,0.132243,3.0,89480.76667000001,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,55.0,1200.0,Primary,Primary,0,1.0,0.0,United refrigeration ,TZGE336CL080C,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,31012,Urban,1992,1.0,2523319.816,676638.9652
3110,15104,8412,25472,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,121.5,0.34244600000000003,1.0,231712.3071,123.0,0.456909,1.0,309162.4329,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,55.0,3750.0,Primary,Primary,0,1.0,0.0,United refrigeration ,TZCGE120CLB150B,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,31012,Urban,1992,1.0,2523319.816,676638.9652
3111,20094,8413,25473,Suspended Unitary Heater,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,Reznor,,Single Zone,,,0.0,0.5,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Other Warehouse,2100,Rural,2000,1.0,986835.4353,281187.8445
3112,20094,8414,25474,Suspended Unitary Heater,,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,19.0,Reznor,,Single Zone,,,0.0,0.5,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Other,Other - Fire Station,5270,Rural,2000,1.0,986835.4353,705647.5908
3113,20094,8414,25475,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,1.0,0.0,96.0,1.0,1.0,705647.5908,AHU with DX cooling and combustion heating,,0,0,0,168.0,1600.0,Primary,Primary,0,2.0,4.0,American standard,,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Other,Other - Fire Station,5270,Rural,2000,1.0,986835.4353,705647.5908
3114,21916,8416,25476,Suspended Unitary Heater,,Electricity,,Electric Resistance Heating,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Assembly,Assembly - Other Assembly,2616,Urban,1972,1.0,461529.7953,149871.1451
3115,21916,8416,25477,Other,suspended radiant heater,LP,,,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,7.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Assembly,Assembly - Other Assembly,2616,Urban,1972,1.0,461529.7953,149871.1451
3116,21916,8417,25478,AHU with DX cooling and combustion heating,,,,,0.0,0.0,2.0,0.0,48.0,0.5714279999999999,1.0,168269.3131,AHU with DX cooling and combustion heating,,0,0,0,53.5,0.0,,Primary,0,1.0,3.0,Lennox,14ACX-048-230-14,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Other Assembly,5140,Urban,2016,1.0,461529.7953,294471.5923
3117,21916,8417,25479,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,1.0,0.0,36.0,0.428571,2.0,126201.9848,AHU with DX cooling and combustion heating,,0,0,0,53.5,0.0,Primary,Primary,0,1.0,3.0,Lennox,14ACXS036-230A18,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Other Assembly,5140,Urban,2016,1.0,461529.7953,294471.5923
3118,10865,8419,25480,Other,Cadet Electric Wall Heater,Electricity,,Electric Resistance Heating,3.412142,0.030593000000000002,3.0,3249.231318,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,CADET,C102,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,4200,Urban,1998,1.0,106208.326,106208.326
3119,10865,8419,25481,Other,PLUG IN ELECTRIC,Electricity,,Electric Resistance Heating,5.118213,0.04589,2.0,4873.900081000001,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Supplemental,,0,1.0,0.0,LASKO,CT22425,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,4200,Urban,1998,1.0,106208.326,106208.326
3120,10865,8419,25482,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,103.0,0.923515,1.0,98084.9822,83.0,1.0,1.0,106208.326,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,3.0,CARRIER CORPORATION,48TCDD08F2A5A0B0A0,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Gas Station With A Convenience Store,4200,Urban,1998,1.0,106208.326,106208.326
3121,22060,8423,25496,Other,Ducted split system heat pump,Electricity,,,22.0,1.0,1.0,112024.123,24.0,1.0,1.0,112024.123,Other,Ducted split system heat pump,0,0,0,168.0,0.0,Primary,Primary,0,1.0,3.0,Carrier,25hce424a300,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,4520,Urban,1990,1.0,575396.6317,112024.123
3122,12513,8424,25497,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,,,,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Restaurant,5380,Urban,2000,1.0,342647.1606,342647.1606
3123,15370,8425,25498,Furnace,,NG,,,84.0,1.0,1.0,15821495.1,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,4.0,Lennox,SLP98DF090V36C-03,Single Zone,,,0.0,0.25,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,31840,Urban,1997,1.0,19014117.77,15821495.1
3124,15370,8426,25499,Ductless Mini-Split HP,,,,,0.0,0.0,6.0,0.0,34.1,0.079355,5.0,253350.5724,Ductless Mini-Split HP,,0,0,0,39.0,0.0,Primary,Primary,0,1.0,3.0,Fujitsu,AOU36RLX,Single Zone,Ductless Mini-Split HP,,0.0,0.25,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,6425,Urban,1973,1.0,19014117.77,3192622.6760000004
3125,15370,8426,25500,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,104.0,0.21549000000000001,2.0,687978.2604,95.0,0.221077,2.0,705815.4433,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,4.0,Lennox,KGB048S4DW1P,Multizone,,,0.0,0.5,"Condenser,Exhaust,Supply",0.33,None,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,6425,Urban,1973,1.0,19014117.77,3192622.6760000004
3126,15370,8426,25501,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,92.0,0.190626,3.0,608596.8902,72.0,0.167553,3.0,534933.5072,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,34.0,Bryant,580FEV072115AA,Multizone,,,0.0,0.75,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,6425,Urban,1973,1.0,19014117.77,3192622.6760000004
3127,15370,8426,25502,Ground source heat pump,,Electricity,,,71.65498199999999,0.14847,4.0,474008.6887,61.418556,0.142929,4.0,456318.3664,Ground source heat pump,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,5.0,Climatemaster,TTV064BFMJ0JLKS,Multizone,Ground source heat pump,,0.0,3.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,6425,Urban,1973,1.0,19014117.77,3192622.6760000004
3128,15370,8426,25503,Ground source heat pump,,Electricity,,,30.709278,0.06362999999999999,5.0,203146.5809,23.884994,0.05558300000000001,6.0,177455.5462,Ground source heat pump,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,5.0,Climatemaster,TTV026BFMJ0JRKS,Multizone,Ground source heat pump,,0.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,6425,Urban,1973,1.0,19014117.77,3192622.6760000004
3129,15370,8426,25504,Ground source heat pump,,Electricity,,,184.255668,0.381782,1.0,1218885.87,143.30996399999998,0.33350100000000005,1.0,1064742.855,Ground source heat pump,,0,0,0,168.0,0.0,Primary,Primary,0,3.0,5.0,Climatemaster,TTV049BFMJ0JLKS,Multizone,Ground source heat pump,,0.0,1.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,6425,Urban,1973,1.0,19014117.77,3192622.6760000004
3130,10776,8427,25505,Furnace,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Lodging,Lodging - Motel,1288,Urban,1952,1.0,2039405.7230000002,850632.957
3131,10776,8427,25506,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,Room AC (RAC),,0,0,0,168.0,0.0,,Primary,0,1.0,0.0,GE,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Lodging,Lodging - Motel,1288,Urban,1952,1.0,2039405.7230000002,850632.957
3132,10776,8428,25507,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,8.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Lodging,Lodging - Motel,1800,Urban,1952,1.0,2039405.7230000002,1188772.7659999998
3133,10776,8428,25508,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,Room AC (RAC),,0,0,0,168.0,0.0,,Primary,0,8.0,0.0,Crosby,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Lodging,Lodging - Motel,1800,Urban,1952,1.0,2039405.7230000002,1188772.7659999998
3134,60030,8430,25512,AHU with DX cooling and hydronic heating,,Hot Water from Boiler,,,0.0,0.5,1.0,33979.48125,612.0,0.464904,2.0,31594.3935,AHU with DX cooling and hydronic heating,,1,0,1,80.5,21225.0,Primary,Primary,0,1.0,7.0,York,XTI-75x105,Multizone,,,1.0,40.0,"Condenser,Return,Supply",15.0,VAV without reheat,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,37375,Rural,2012,1.0,67958.9625,67958.9625
3135,60030,8430,25513,AHU with DX cooling and hydronic heating,,Hot Water from Boiler,,,0.0,0.5,2.0,33979.48125,704.4,0.535095,1.0,36364.501039999996,AHU with DX cooling and hydronic heating,,1,0,1,80.5,25000.0,Primary,Primary,0,1.0,7.0,York,YGLUL0065EE46,Multizone,,,1.0,40.0,"Condenser,Return,Supply",20.0,VAV without reheat,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,37375,Rural,2012,1.0,67958.9625,67958.9625
3136,60030,8430,25514,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,3.0,0.0,AHU with DX coil,,0,0,0,168.0,0.0,,Primary,0,1.0,7.0,Mitsubishi,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,37375,Rural,2012,1.0,67958.9625,67958.9625
3137,17375,8431,25515,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,0.0,0.0,3.0,0.0,0.0,0.0,3.0,0.0,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,Bard,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,15539,Urban,1970,1.0,2134212.871,1366863.15
3138,17375,8431,25516,Suspended Unitary Heater,,NG,,,0.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,50.0,0.0,Primary,,0,4.0,2.0,Reznor,,Single Zone,,,0.0,0.0,Supply,0.0,,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,15539,Urban,1970,1.0,2134212.871,1366863.15
3139,17375,8431,25517,AHU with DX cooling and combustion heating,,NG,,,152.0,0.666666,1.0,911241.1889,72.0,0.6,1.0,820117.8901,AHU with DX cooling and combustion heating,,0,0,0,50.0,870.0,Primary,Primary,0,2.0,0.0,Lennox,10ACB36-9P,Single Zone,,,0.0,0.0,"Condenser,Return,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,15539,Urban,1970,1.0,2134212.871,1366863.15
3140,17375,8431,25518,AHU with DX cooling and combustion heating,,NG,,,76.0,0.333333,2.0,455620.5944,48.0,0.4,2.0,546745.2601,AHU with DX cooling and combustion heating,,0,0,0,50.0,870.0,Primary,Primary,0,1.0,0.0,Goodman,SSX160481AB,Single Zone,,,0.0,0.0,"Condenser,Return,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,15539,Urban,1970,1.0,2134212.871,1366863.15
3141,22599,8432,25519,Rooftop Unit HP (RTU-HP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,36.0,0.363636,2.0,226407.4721,36.0,0.315789,2.0,196616.9169,Rooftop Unit HP (RTU-HP),,0,0,0,13.0,0.0,Primary,Primary,0,1.0,19.0,Goodman,,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,3800,Urban,1975,1.0,622621.1708,622621.1708
3142,22599,8432,25520,Other,5 Ton Split System Heat Pump,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,45.0,0.454545,1.0,283009.3401,60.0,0.526315,1.0,327694.8615,Other,5 Ton Split System Heat Pump,0,0,0,13.0,2000.0,Primary,Primary,0,1.0,33.0,Carrier,,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,3800,Urban,1975,1.0,622621.1708,622621.1708
3143,22599,8432,25521,Other,Split System Heat Pump,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,18.0,0.181818,3.0,113203.73599999999,18.0,0.157894,3.0,98308.14714,Other,Split System Heat Pump,0,0,0,13.0,600.0,Primary,Primary,0,1.0,19.0,Carrier,38YKC018,Single Zone,,,0.0,0.25,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,3800,Urban,1975,1.0,622621.1708,622621.1708
3144,10386,8433,25522,Suspended Unitary Heater,,NG,,,120.0,0.75,1.0,1960283.052,0.0,0.0,0.0,0.0,,,0,0,0,126.0,0.0,Primary,,0,2.0,49.0,,,Single Zone,,,0.0,0.25,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Restaurant,Restaurant - Bar/Pub/Lounge,3520,Urban,1910,1.0,2857224.1580000003,2613710.736
3145,10386,8433,25523,Other,Fireplace,NG,,,40.0,0.25,2.0,653427.6839,0.0,0.0,0.0,0.0,,,0,0,0,126.0,0.0,Supplemental,,0,1.0,9.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Restaurant,Restaurant - Bar/Pub/Lounge,3520,Urban,1910,1.0,2857224.1580000003,2613710.736
3146,22697,8434,25524,Other,Split DX cooling with electric heat,Electricity,Electric strip heat,Electric Resistance Heating,180.0,1.0,1.0,71221.09008,180.0,1.0,1.0,71221.09008,Other,Split DX cooling with electric heat,0,0,0,53.0,1200.0,Primary,Primary,0,5.0,13.0,Carrier,25HBR035,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Gym/Exercise,5038,Urban,2006,1.0,71221.09008,71221.09008
3147,17269,8435,25525,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,324.8,1.0,1.0,1027896.5240000001,329.44,1.0,1.0,1027896.5240000001,Packaged Terminal AC (PTAC) w/heat,,0,0,0,0.0,0.0,Primary,Primary,0,2.0,0.0,Bard,S38H1-B09RP4,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,School,School - Elementary School,54860,Urban,1920,5.8,1027896.5240000001,1027896.5240000001
3148,17269,8435,25526,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,0.0,0.0,3.0,0.0,0.0,0.0,2.0,0.0,Packaged Terminal AC (PTAC) w/heat,,0,0,0,0.0,0.0,Primary,Primary,0,2.0,0.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Unknown,School,School - Elementary School,54860,Urban,1920,5.8,1027896.5240000001,1027896.5240000001
3149,17269,8435,25527,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,1,0,1,0.0,0.0,Primary,,0,2.0,0.0,,,Single Zone,,,0.0,0.0,"Return,Supply",0.0,,,,,"HT,V",,Natural Gas,Not Applicable,School,School - Elementary School,54860,Urban,1920,1.0,1027896.5240000001,1027896.5240000001
