,site_reference_number,facility_id,hvac_system_id,heating_system_type,heating_system_type_other,primary_heat_fuel,aux_heat,electric_resistance_heat_type,total_hvac_heating_capacity_kbtu,facility_heating_capacity_fraction,facility_heating_capacity_rank,regional_heated_sqft_represented,total_hvac_cooling_capacity_kbtu,facility_cooling_capacity_fraction,facility_cooling_capacity_rank,regional_cooled_sqft_represented,cooling_system_type,cooling_system_type_other,hydronic_heating,hydronic_cooling,hydronic_heating_or_cooling,avg_hours_per_week,airflow_capacity,system_primary_heat,system_primary_cool,primary_ventilation_source,num_identical_units,system_age_years,type_manufacturer,type_model,zone_type,heat_pump_type,component_vent_other,fan_supply_vfd,fan_supply_hp,fan,total_return_exhaust_fan_hp,supply_control_method,ventilation_outside_air,ventilation_exhaust,controls_comm_types,heat_cool_vent,component_heat_exchange,boiler_fuel_type,chiller_type,primary_building_type_facility,detailed_econ,total_building_area,urban_rural,year_constructed,sample_weight_hvac,regional_site_sqft_represented,regional_site_conditioned_sqft_represented
3150,21263,8436,25528,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,300.0,0.48076899999999995,1.0,1690910.634,960.0,1.0,1.0,3517095.807,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,50.0,16000.0,Supplemental,Primary,0,2.0,18.0,Aaon,,Multizone,,,1.0,10.0,"Condenser,Return,Supply",5.0,VAV w/ electric reheat,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Warehouse,45599,Urban,2001,1.0,3517095.807,3517095.807
3151,21263,8436,25529,Wall-mount Unitary Heater,,NG,,,224.0,0.35897399999999996,2.0,1262545.95,0.0,0.0,0.0,0.0,,,0,0,0,50.0,0.0,Primary,,0,7.0,11.0,Solaronics,STG 100-30,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Warehouse,45599,Urban,2001,1.0,3517095.807,3517095.807
3152,21263,8436,25530,Furnace,,NG,,,100.0,0.16025599999999998,3.0,563635.7056,0.0,0.0,0.0,0.0,,,0,0,0,50.0,2000.0,Primary,,0,1.0,18.0,Carrier,58 MXA 140-20,Single Zone,,,0.0,0.5,Supply,0.0,None,Fixed-position louvers,Fixed position passive louvers,,"HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Warehouse,45599,Urban,2001,1.0,3517095.807,3517095.807
3153,14359,8437,25531,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,144.0,0.173703,4.0,70150.35018,90.0,0.23809499999999997,3.0,96155.20531,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,7.0,JOHNSON CONTROLS,J07zjn15w2kzz70002,Single Zone,,,0.0,3.0,"Condenser,Exhaust,Supply",0.75,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Grocery,16722,Urban,1997,1.0,403852.2661,403852.2661
3154,14359,8437,25532,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,192.0,0.231604,2.0,93533.80025,120.0,0.31745999999999996,1.0,128206.9404,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,7.0,JOHNSON CONTROLS ,J10ZJN20N2DZZ70001,Single Zone,,,0.0,3.0,"Condenser,Exhaust,Supply",0.75,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Grocery,16722,Urban,1997,1.0,403852.2661,403852.2661
3155,14359,8437,25533,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,144.0,0.173703,3.0,70150.35018,90.0,0.23809499999999997,2.0,96155.20531,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,7.0,JOHNSON CONTROLS ,J07ZJN15N2DZZ7001,Single Zone,,,0.0,3.0,"Condenser,Exhaust,Supply",0.75,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Grocery,16722,Urban,1997,1.0,403852.2661,403852.2661
3156,14359,8437,25534,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,129.0,0.155609,5.0,62843.04728,60.0,0.15872999999999998,4.0,64103.4702,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,7.0,JOHNSON CONTROLS ,JA5ZJN13W2KZZ70001,Single Zone,,,0.0,2.0,"Condenser,Exhaust,Supply",0.75,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Grocery,16722,Urban,1997,1.0,403852.2661,403852.2661
3157,14359,8437,25535,,,,,,0.0,0.0,0.0,0.0,18.0,0.047619,5.0,19231.04106,Other,Mini Split,0,0,0,168.0,0.0,,Supplemental,0,1.0,0.0,LG,LSU180HSV4,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Grocery,16722,Urban,1997,1.0,403852.2661,403852.2661
3158,14359,8437,25536,Furnace,,NG,,,220.0,0.265379,1.0,107173.9105,0.0,0.0,0.0,0.0,,,0,0,0,50.0,2000.0,Supplemental,,0,1.0,0.0,GREENHECK ,KSU 109 E 1 10,Single Zone,,,0.0,1.0,"Exhaust,Supply",1.0,None,Fixed-position louvers,Fixed position open louvers,,"HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Grocery,16722,Urban,1997,1.0,403852.2661,403852.2661
3159,18312,8439,25537,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,120.0,1.0,1.0,469645.7748,114.0,1.0,1.0,469645.7748,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,62.0,0.0,Primary,Primary,0,1.0,0.0,Trane,Ysc120a3rla0001,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,14769,Urban,1981,1.0,469645.7748,469645.7748
3160,18312,8439,25538,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,3.0,0.0,0.0,0.0,3.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,62.0,0.0,Primary,Primary,0,3.0,0.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,14769,Urban,1981,1.0,469645.7748,469645.7748
3161,18312,8439,25539,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,2.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,62.0,0.0,Primary,Primary,0,1.0,0.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,14769,Urban,1981,1.0,469645.7748,469645.7748
3162,18312,8439,25540,Wall-mount Unitary Heater,,Electricity,,Electric Resistance Heating,0.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,17.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,14769,Urban,1981,1.0,469645.7748,469645.7748
3163,10765,8440,25541,VRF Heat Pump,,Electricity,,,60.0,1.0,1.0,891239.1207,60.0,1.0,1.0,891239.1207,VRF Heat Pump,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,11.0,Trane,2TWR3060A1000AA,Single Zone,VRF Heat Pump,,1.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,864,Urban,1991,1.0,891239.1207,891239.1207
3164,20837,8441,25542,Furnace,,NG,,,55.0,0.18644000000000002,4.0,147430.8871,0.0,0.0,0.0,0.0,,,0,0,0,70.0,1200.0,Primary,,0,1.0,4.0,Lennox,G16Rq03,Single Zone,,,0.0,0.5,Supply,0.0,None,Fixed-position louvers,Fixed position passive louvers,,"HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,17500,Rural,1974,1.0,790768.5425,790768.5425
3165,20837,8441,25543,Furnace,,NG,,,80.0,0.27118600000000004,2.0,214445.358,0.0,0.0,0.0,0.0,,,0,0,0,70.0,1600.0,Primary,,0,1.0,2.0,Lennox,B1605-100-7,Single Zone,,,0.0,0.5,Supply,0.0,None,Fixed-position louvers,Fixed position passive louvers,,"HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,17500,Rural,1974,1.0,790768.5425,790768.5425
3166,20837,8441,25544,Furnace,,NG,,,80.0,0.27118600000000004,3.0,214445.358,0.0,0.0,0.0,0.0,,,0,0,0,70.0,1600.0,Primary,,0,1.0,2.0,York,,Single Zone,,,0.0,0.5,Supply,0.0,None,Fixed-position louvers,Fixed position passive louvers,,"HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,17500,Rural,1974,1.0,790768.5425,790768.5425
3167,20837,8441,25545,Furnace,,NG,,,80.0,0.27118600000000004,1.0,214445.358,0.0,0.0,0.0,0.0,,,0,0,0,70.0,1600.0,Primary,,0,1.0,2.0,York,,Single Zone,,,0.0,0.5,Supply,0.0,None,Fixed-position louvers,Fixed position passive louvers,,"HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,17500,Rural,1974,1.0,790768.5425,790768.5425
3168,17035,8442,25546,AHU with DX cooling and combustion heating,,NG,,,55.0,0.037978,3.0,1073349.4009999998,48.0,0.028811,3.0,814267.9866,AHU with DX cooling and combustion heating,,0,0,0,50.0,0.0,Primary,Primary,0,1.0,6.0,Carrier,38hdc060521,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,91000,Urban,1985,1.0,28262399.31,28262399.31
3169,17035,8442,25547,Ductless Mini-Split HP,,Electricity,,,165.6,0.114348,2.0,3231748.837,132.0,0.079231,2.0,2239258.16,Ductless Mini-Split HP,,0,0,0,50.0,0.0,Primary,Primary,0,6.0,7.0,Fujitsu,Aou24rlxfw,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,91000,Urban,1985,1.0,28262399.31,28262399.31
3170,17035,8442,25548,Ductless Mini-Split HP,,Electricity,,,27.6,0.019058000000000002,4.0,538624.8061,22.0,0.013205000000000001,4.0,373204.9829,Ductless Mini-Split HP,,0,0,0,50.0,0.0,Primary,Primary,0,1.0,6.0,Lg,Lsu240hsv,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,91000,Urban,1985,1.0,28262399.31,28262399.31
3171,17035,8442,25549,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,1200.0,0.828614,1.0,23418619.75,1464.0,0.8787510000000001,1.0,24835611.66,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,50.0,0.0,Primary,Primary,0,2.0,6.0,York,ypal061mve46bbfx,Single Zone,,,0.0,40.0,"Condenser,Exhaust,Supply",20.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,91000,Urban,1985,1.0,28262399.31,28262399.31
3172,54058,8443,25550,AHU with DX cooling and combustion heating,,NG,,,50.0,1.0,1.0,942445.9997,60.0,1.0,1.0,942445.9997,AHU with DX cooling and combustion heating,,0,0,0,55.0,0.0,Primary,Primary,0,1.0,9.0,Bryant,593CJ060-B,Single Zone,,,0.0,0.25,"Condenser,Exhaust,Supply",0.33,None,Economizer/Motorized louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Warehouse,10235,Urban,1995,1.0,2913918.1289999997,942445.9997
3173,22105,8444,25551,Suspended Unitary Heater,,NG,,,160.0,0.498442,1.0,271641.9661,0.0,0.0,0.0,0.0,,,0,0,0,168.0,400.0,Primary,,0,2.0,18.0,Reznor,,Single Zone,,,0.0,0.3,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Other,Other - Fire Station,5294,Urban,2001,1.0,544982.0964,544982.0964
3174,22105,8444,25552,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,97.0,0.30218,2.0,164682.6899,7.5,0.13513499999999998,2.0,73646.1556,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,3000.0,Primary,Primary,0,1.0,18.0,Trane,ych090d3lobe,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Other,Other - Fire Station,5294,Urban,2001,1.0,544982.0964,544982.0964
3175,22105,8444,25553,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,64.0,0.199376,3.0,108656.3504,48.0,0.864864,1.0,471335.3958,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1600.0,Primary,Primary,0,1.0,7.0,Trane,,Single Zone,,,0.0,0.6,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Other,Other - Fire Station,5294,Urban,2001,1.0,544982.0964,544982.0964
3176,60081,8445,25554,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.06239,8.0,309305.662,0.0,0.062376999999999995,8.0,309241.213,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,18.0,HAAKON,,Multizone,,,2.0,120.0,"Return,Supply",50.0,VAV w/ electric reheat,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,432624,Urban,1974,1.0,5549219.522000001,4957615.9969999995
3177,60081,8445,25555,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.12478,1.0,618611.3241,0.0,0.12475399999999999,1.0,618482.4261,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,2.0,18.0,Haakon,,Multizone,,,2.0,120.0,"Return,Supply",50.0,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,432624,Urban,1974,1.0,5549219.522000001,4957615.9969999995
3178,60081,8445,25556,Rooftop Unit AC (RTU-AC) w/heat,,Electricity,,Electric Resistance Heating,58.688842,0.0017519999999999999,16.0,8685.743226999999,59.0,0.001962,16.0,9726.842586,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,,Primary,0,1.0,0.0,Carrier,50TC-A06a2a6a0b0c0,Single Zone,,,0.0,2.4,"Condenser,Supply",0.0,None,Fixed-position louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,432624,Urban,1974,1.0,5549219.522000001,4957615.9969999995
3179,60081,8445,25557,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.06239,7.0,309305.662,0.0,0.062376999999999995,7.0,309241.213,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,0.0,McQuay-Perfex,HMH141BH,Multizone,,,0.0,50.0,Supply,0.0,VAV w/ electric reheat,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,432624,Urban,1974,1.0,5549219.522000001,4957615.9969999995
3180,60081,8445,25558,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.06239,3.0,309305.662,0.0,0.062376999999999995,3.0,309241.213,AHU with hydronic cooling and heating,,1,1,1,168.0,5915.0,Primary,Primary,0,1.0,0.0,PACE,,Multizone,,,0.0,0.0,Supply,0.0,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,432624,Urban,1974,1.0,5549219.522000001,4957615.9969999995
3181,60081,8445,25559,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.06239,10.0,309305.662,0.0,0.062376999999999995,10.0,309241.213,AHU with hydronic cooling and heating,,1,1,1,168.0,25488.0,Primary,Primary,0,1.0,4.0,Huntair,CSU-34k,Multizone,,,8.0,80.0,Supply,0.0,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,432624,Urban,1974,1.0,5549219.522000001,4957615.9969999995
3182,60081,8445,25560,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.06239,12.0,309305.662,0.0,0.062376999999999995,12.0,309241.213,AHU with hydronic cooling and heating,,1,1,1,168.0,41100.0,Primary,Primary,0,1.0,4.0,Huntair,,Multizone,,,8.0,0.0,Supply,0.0,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,432624,Urban,1974,1.0,5549219.522000001,4957615.9969999995
3183,60081,8445,25561,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.06239,14.0,309305.662,0.0,0.062376999999999995,14.0,309241.213,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,0.0,Trane,CCDB31FEOM,Multizone,,,0.0,30.0,Supply,0.0,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,432624,Urban,1974,1.0,5549219.522000001,4957615.9969999995
3184,60081,8445,25562,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.06239,13.0,309305.662,0.0,0.062376999999999995,13.0,309241.213,AHU with hydronic cooling and heating,,1,1,1,168.0,20000.0,Primary,Primary,0,1.0,1.0,Haakon,Pentpak,Multizone,,,2.0,40.0,"Return,Supply",20.0,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,432624,Urban,1974,1.0,5549219.522000001,4957615.9969999995
3185,60081,8445,25563,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.06239,6.0,309305.662,0.0,0.062376999999999995,6.0,309241.213,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,0.0,McQuay-Perfex,MMM117DH,Multizone,,,0.0,0.0,Supply,0.0,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,432624,Urban,1974,1.0,5549219.522000001,4957615.9969999995
3186,60081,8445,25564,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.06239,11.0,309305.662,0.0,0.062376999999999995,11.0,309241.213,AHU with hydronic cooling and heating,,1,1,1,168.0,19000.0,Primary,Primary,0,1.0,1.0,Haakon,Pentpak,Multizone,,,2.0,40.0,"Return,Supply",10.0,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,432624,Urban,1974,1.0,5549219.522000001,4957615.9969999995
3187,60081,8445,25565,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.06239,9.0,309305.662,0.0,0.062376999999999995,9.0,309241.213,AHU with hydronic cooling and heating,,1,1,1,168.0,2600.0,Primary,Primary,0,1.0,10.0,Haakon,Pentpak,Multizone,,,0.0,3.0,"Return,Supply",1.0,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,432624,Urban,1974,1.0,5549219.522000001,4957615.9969999995
3188,60081,8445,25566,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.06239,4.0,309305.662,0.0,0.062376999999999995,4.0,309241.213,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,0.0,Trane,CCDB25EVEM,Multizone,,,0.0,20.0,Supply,0.0,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,432624,Urban,1974,1.0,5549219.522000001,4957615.9969999995
3189,60081,8445,25567,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.06239,5.0,309305.662,0.0,0.062376999999999995,5.0,309241.213,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,0.0,Trane,CCDB31FVDEM,Multizone,,,0.0,25.0,Supply,0.0,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,432624,Urban,1974,1.0,5549219.522000001,4957615.9969999995
3190,60081,8445,25568,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.06239,2.0,309305.662,0.0,0.062376999999999995,2.0,309241.213,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,0.0,Pace,A-33AF,Multizone,,,0.0,0.0,Supply,0.0,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,432624,Urban,1974,1.0,5549219.522000001,4957615.9969999995
3191,60081,8445,25569,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.06239,15.0,309305.662,0.0,0.062376999999999995,15.0,309241.213,AHU with hydronic cooling and heating,,1,1,1,168.0,49200.0,Primary,Primary,0,1.0,18.0,HAAKON,AIRPAK,Multizone,,,1.0,50.0,Supply,0.0,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,432624,Urban,1974,1.0,5549219.522000001,4957615.9969999995
3192,60081,8448,25570,AHU with DX cooling and combustion heating,,NG,,,800.0,0.797607,1.0,813963.0006,1380.0,0.8753559999999999,1.0,893306.3481,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,12.0,McQuay,RPS115CLA,Single Zone,,,0.0,50.0,"Condenser,Return,Supply",25.0,,Fixed-position louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Office,51500,Urban,1998,1.0,5549219.522000001,1020506.34
3193,60081,8448,25571,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,203.0,0.20239200000000002,2.0,206542.3192,150.0,0.09514700000000001,2.0,97098.11677000001,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,5000.0,Primary,Primary,0,1.0,22.0,Trane,YCD150C4H0BA,Single Zone,,,0.0,3.0,"Condenser,Supply",0.0,,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Office,51500,Urban,1998,1.0,5549219.522000001,1020506.34
3194,60081,8448,25572,,,,,,0.0,0.0,0.0,0.0,46.5,0.029495,3.0,30099.83451,Other,Ductless Mini-split AC,0,0,0,168.0,0.0,,Primary,0,1.0,0.0,Gibson,JS5BD-048KA,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Office,Office - Medical Office,51500,Urban,1998,1.0,5549219.522000001,1020506.34
3195,17249,8449,25573,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,2.0,0.0,360.0,0.833333,1.0,13323287.2,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,55.0,0.0,Primary,Primary,0,1.0,7.0,Trane,Sfhcc304lt48c5cd3d11mnt8g,Single Zone,,,0.0,18.0,"Condenser,Exhaust,Supply",5.0,VAV without reheat,Economizer/Motorized louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,57650,Urban,1992,1.0,15987951.03,15987951.03
3196,17249,8449,25574,,,,,,0.0,0.0,0.0,0.0,24.0,0.05555499999999999,3.0,888210.6197,Other,Heat Pump,0,0,0,168.0,0.0,,Primary,0,1.0,5.0,Daikin,Rzr24pvju,Single Zone,,,0.0,0.1,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,57650,Urban,1992,1.0,15987951.03,15987951.03
3197,17249,8449,25575,,,,,,0.0,0.0,0.0,0.0,48.0,0.11111099999999999,2.0,1776437.227,Other,Heat PUmp,0,0,0,168.0,0.0,,Primary,0,2.0,3.0,Daikin,Rk24nmvju,Single Zone,,,0.0,0.15,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,57650,Urban,1992,1.0,15987951.03,15987951.03
3198,17249,8449,25576,Suspended Unitary Heater,,NG,,,750.0,1.0,1.0,15987951.03,0.0,0.0,0.0,0.0,,,0,0,0,15.86538462,0.0,Primary,,0,5.0,4.0,Reznor,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,57650,Urban,1992,1.0,15987951.03,15987951.03
3199,19975,8450,25577,Suspended Unitary Heater,,Electricity,,Electric Resistance Heating,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,120.0,0.0,Primary,,0,3.0,23.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Post Office,3230,Rural,1937,1.0,1540419.1130000001,1540419.1130000001
3200,19975,8450,25578,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,Room AC (RAC),,0,0,0,120.0,0.0,,Primary,0,1.0,23.0,Frigidaire ,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Post Office,3230,Rural,1937,1.0,1540419.1130000001,1540419.1130000001
3201,10672,8451,25579,Other,Split system heat pump,Electricity,,,47.1,0.127503,2.0,357457.7654,48.0,0.727272,1.0,2038924.7619999999,Other,Split system heat pump,0,0,0,168.0,2000.0,Primary,Primary,0,1.0,6.0,International Comfort Products,R2H348GHR4,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,Fixed-position louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Other Warehouse,14317,Rural,1978,1.0,2803524.352,2803524.352
3202,10672,8451,25580,Other,Split DX cooling with electric heat,Electricity,,Electric Resistance Heating,0.0,0.0,5.0,0.0,0.0,0.0,3.0,0.0,Other,Split DX cooling with electric heat,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,Carrier,,,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Other Warehouse,14317,Rural,1978,1.0,2803524.352,2803524.352
3203,10672,8451,25581,Suspended Unitary Heater,,Electricity,,Electric Resistance Heating,17.06071,0.046183999999999996,4.0,129477.9687,0.0,0.0,0.0,0.0,,,0,0,0,90.0,270.0,Primary,,0,1.0,0.0,Dayton,3UG73D,Single Zone,,,0.0,0.008,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Other Warehouse,14317,Rural,1978,1.0,2803524.352,2803524.352
3204,10672,8451,25582,Suspended Unitary Heater,,Electricity,,Electric Resistance Heating,273.84,0.741308,1.0,2078275.03,0.0,0.0,0.0,0.0,,,0,0,0,90.0,1240.0,Primary,,0,4.0,0.0,Chromolox,LUH-D-20-23-34-00,Single Zone,,,0.0,0.33299999999999996,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Other Warehouse,14317,Rural,1978,1.0,2803524.352,2803524.352
3205,10672,8451,25583,Other,Split DX cooling with electric heat,Electricity,,Electric Resistance Heating,31.4,0.085002,3.0,238305.177,18.0,0.272727,2.0,764596.7859,Other,Split DX cooling with electric heat,0,0,0,168.0,0.0,Primary,Primary,0,1.0,12.0,Carrier,FA4CNF018000AAAA,Single Zone,,,0.0,0.25,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Other Warehouse,14317,Rural,1978,1.0,2803524.352,2803524.352
3206,53956,8452,25584,AHU with DX cooling and combustion heating,,NG,,,76.0,1.0,1.0,25825581.07,0.0,0.0,1.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,168.0,1900.0,Primary,Primary,0,1.0,18.0,Trane,TTR030C100A4,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,3700,Urban,1975,1.0,25825581.07,25825581.07
3207,53956,8452,25585,Suspended Unitary Heater,,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,10.0,Reznor,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto Parts,3700,Urban,1975,1.0,25825581.07,25825581.07
3208,19056,8453,25586,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,1970.1,0.549118,1.0,622438.309,1320.0,0.5482100000000001,1.0,621409.0695,AHU with hydronic cooling and heating,,1,1,1,0.0,1100.0,Primary,Primary,0,33.0,15.0,Enviro-tec,See mechanical schedule,Single Zone,,,0.0,0.5,Supply,0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Natural Gas,Compressor-Screw,School,School - Middle School,82065,Urban,1968,1.0,1161766.313,1133523.7759999998
3209,19056,8453,25587,Ductless Mini-Split HP,,,,,0.0,0.0,9.0,0.0,36.0,0.014950999999999999,7.0,16947.313980000003,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Supplemental,Supplemental,0,2.0,16.0,Carrier,38Hdl018-301,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,School,School - Middle School,82065,Urban,1968,1.0,1161766.313,1133523.7759999998
3210,19056,8453,25588,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.039818,7.0,45134.649730000005,0.0,0.0,0.0,0.0,,,1,0,1,0.0,380.0,Primary,,0,3.0,16.0,Trane,,Single Zone,,,0.0,0.33,Supply,0.0,None,Fixed-position louvers,Another system controls exhaust air,,"HT,V",,Natural Gas,Not Applicable,School,School - Middle School,82065,Urban,1968,1.0,1161766.313,1133523.7759999998
3211,19056,8453,25589,,,Hot Water from Boiler,,,0.0,0.0,0.0,0.0,126.0,0.052328999999999994,3.0,59316.165689999994,AHU with DX coil,,0,0,0,0.0,4000.0,,Primary,0,1.0,16.0,Aaon,Ca-13-1,Multizone,,,1.0,7.5,"Condenser,Return,Supply",3.0,VAV w/ electric reheat,Economizer/Motorized louvers,Another system controls exhaust air,,"C,V",,Not Applicable,Not Applicable,School,School - Middle School,82065,Urban,1968,1.0,1161766.313,1133523.7759999998
3212,19056,8453,25590,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.039818,6.0,45134.649730000005,0.0,0.050682,4.0,57449.25204,AHU with hydronic cooling and heating,,1,1,1,0.0,0.0,Primary,Primary,0,3.0,16.0,Mcquay ,,Single Zone,,,0.0,0.0,"Return,Supply",0.0,,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Natural Gas,Compressor-Screw,School,School - Middle School,82065,Urban,1968,1.0,1161766.313,1133523.7759999998
3213,19056,8453,25591,AHU with hydronic heating coil,,Hot Water from Boiler,,,236.7,0.065974,4.0,74783.09762,0.0,0.0,0.0,0.0,,,1,0,1,0.0,4200.0,Primary,,0,1.0,15.0,Enviro-tec,See mechanical schedule,Single Zone,,,0.0,2.0,Supply,0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"HT,V",,Natural Gas,Not Applicable,School,School - Middle School,82065,Urban,1968,1.0,1161766.313,1133523.7759999998
3214,19056,8453,25592,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.05309,5.0,60178.77729,92.0,0.038208,5.0,43309.67645,AHU with hydronic cooling and heating,,1,1,1,0.0,765.0,Primary,Primary,0,4.0,15.0,Enviro-tec,See mechanical schedule,Single Zone,,,0.0,0.33,Supply,0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Natural Gas,Compressor-Screw,School,School - Middle School,82065,Urban,1968,1.0,1161766.313,1133523.7759999998
3215,19056,8453,25593,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.145999,2.0,165493.3378,633.6,0.26314099999999996,2.0,298276.58,AHU with hydronic cooling and heating,,1,1,1,0.0,1930.0,Primary,Primary,0,11.0,15.0,Enviro-tec,See mechanical schedule,Single Zone,,,0.0,1.0,Supply,0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Natural Gas,Compressor-Screw,School,School - Middle School,82065,Urban,1968,1.0,1161766.313,1133523.7759999998
3216,19056,8453,25594,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.079636,3.0,90269.29946000001,57.0,0.023672,6.0,26832.774840000002,AHU with hydronic cooling and heating,,1,1,1,0.0,475.0,Primary,Primary,0,6.0,15.0,Enviro-tec,See mechanical schedule,Single Zone,,,0.0,0.66,Supply,0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Natural Gas,Compressor-Screw,School,School - Middle School,82065,Urban,1968,1.0,1161766.313,1133523.7759999998
3217,19056,8453,25595,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.026545,8.0,30089.388639999997,21.2,0.008804000000000001,8.0,9979.543327,AHU with hydronic cooling and heating,,1,1,1,0.0,300.0,Primary,Primary,0,2.0,15.0,Enviro-tec,See mechanical schedule,Single Zone,,,0.0,0.66,Supply,0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Natural Gas,Compressor-Screw,School,School - Middle School,82065,Urban,1968,1.0,1161766.313,1133523.7759999998
3218,21095,8454,25596,Furnace,,NG,,,52.8,0.271047,3.0,44722.41797,0.0,0.0,0.0,0.0,,,0,0,0,55.0,0.0,Primary,,0,1.0,18.0,Lennox,G50UH-36A-070-03,Single Zone,,,0.0,0.0,Supply,0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"HT,V",,Not Applicable,Not Applicable,School,School - Elementary School,5048,Urban,1989,1.0,614136.6159,164998.7566
3219,21095,8454,25597,Furnace,,NG,,,71.0,0.364476,2.0,60138.0868,0.0,0.0,0.0,0.0,,,0,0,0,55.0,0.0,Primary,,0,1.0,7.0,Lennox,ML180UH090P48B-01,Single Zone,,,0.0,0.0,Supply,0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"HT,V",,Not Applicable,Not Applicable,School,School - Elementary School,5048,Urban,1989,1.0,614136.6159,164998.7566
3220,21095,8454,25598,Furnace,,NG,,,71.0,0.364476,1.0,60138.0868,0.0,0.0,0.0,0.0,,,0,0,0,55.0,0.0,Primary,,0,1.0,8.0,Lennox,G50UHZ48B-090-15,Single Zone,,,0.0,0.5,Supply,0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"HT,V",,Not Applicable,Not Applicable,School,School - Elementary School,5048,Urban,1989,1.0,614136.6159,164998.7566
3221,21095,8455,25599,Furnace,,NG,,,432.0,0.827586,1.0,207531.0362,0.0,0.0,0.0,0.0,,,0,0,0,55.0,0.0,Primary,,0,8.0,3.0,Lennox,EL180DF070E36B-02,Single Zone,,,0.0,0.5,Supply,0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"HT,V",,Not Applicable,Not Applicable,School,School - Other K-12 School,7672,Urban,1974,1.0,614136.6159,250766.7315
3222,21095,8455,25600,Furnace,,NG,,,90.0,0.172413,2.0,43235.44447,0.0,0.0,0.0,0.0,,,0,0,0,55.0,0.0,Primary,,0,1.0,3.0,Lennox,EL180DF110E60C-02,Single Zone,,,0.0,1.0,Supply,0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"HT,V",,Not Applicable,Not Applicable,School,School - Other K-12 School,7672,Urban,1974,1.0,614136.6159,250766.7315
3223,21095,8456,25601,Furnace,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,50.0,0.0,Primary,,0,1.0,0.0,Lennox,,Single Zone,,,0.0,0.0,Supply,0.0,,,,,HT,,Not Applicable,Not Applicable,Office,Office - Other Office,1600,Urban,1965,1.0,614136.6159,52297.54566
3224,21095,8457,25602,Furnace,,NG,,,318.0,1.0,1.0,146073.5822,0.0,0.0,0.0,0.0,,,0,0,0,55.0,0.0,Primary,,0,6.0,7.0,Lennox,G40DF-36A-070-15,Single Zone,,,0.0,0.33299999999999996,Supply,0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"HT,V",,Not Applicable,Not Applicable,School,School - Elementary School,4469,Urban,1971,1.0,614136.6159,146073.5822
3225,10807,8458,25603,Room HP (RHP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,0.0,0.0,2.0,0.0,0.0,0.0,1.0,0.0,Room HP (RHP),,0,0,0,0.0,0.0,Supplemental,Primary,0,1.0,0.0,Goodman,ARUF036,Single Zone,Room HP (RHP),,0.0,0.33,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,School,School - Middle School,91250,Urban,1956,1.0,4266650.166,2053178.014
3226,10807,8458,25604,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,1.0,1.0,2053178.014,0.0,0.0,0.0,0.0,,,1,0,1,0.0,0.0,Primary,,0,1.0,0.0,Pace,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,"HT,V",,Oil,Not Applicable,School,School - Middle School,91250,Urban,1956,1.0,4266650.166,2053178.014
3227,10807,8459,25605,,,,,,0.0,0.0,0.0,0.0,120.0,0.07936499999999999,3.0,175672.2174,Rooftop Unit AC (RTU-AC),,0,0,0,0.0,0.0,,Primary,0,1.0,4.0,Carrier,38audc12a0m6apa0c0,Single Zone,,,0.0,0.0,Supply,0.0,None,Louvers (unknown if motorized/economizer),,,"C,V",,Not Applicable,Not Applicable,School,School - Elementary School,98374,Urban,2015,1.0,4266650.166,2213472.152
3228,10807,8459,25606,AHU with hydronic cooling and combustion heating,,NG,,,0.0,0.0,2.0,0.0,0.0,0.46031700000000003,1.0,1018898.8609999999,AHU with hydronic cooling and combustion heating,,0,1,1,0.0,5300.0,Primary,Primary,0,1.0,4.0,Daikin,Oah011gdgm,Single Zone,,,0.0,0.0,Supply,0.0,,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Compressor-Scroll,School,School - Elementary School,98374,Urban,2015,1.0,4266650.166,2213472.152
3229,10807,8459,25607,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,1.0,1.0,2213472.152,0.0,0.46031700000000003,2.0,1018898.8609999999,AHU with hydronic cooling and heating,,1,1,1,0.0,13000.0,Primary,Primary,0,1.0,4.0,Daikin,Oah028gdgm,Single Zone,,,0.0,0.0,Supply,0.0,,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Oil,Compressor-Scroll,School,School - Elementary School,98374,Urban,2015,1.0,4266650.166,2213472.152
3230,15726,8460,25608,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,3.0,0.0,0.0,0.0,3.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,13.0,Trane,2tta3048,Single Zone,,,0.0,0.0,"Condenser,Return,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Other Office,5439,Urban,2005,1.0,1443814.991,1443814.991
3231,15726,8460,25609,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,2.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,5.0,Goodman,Gsc13060,Single Zone,,,0.0,0.0,"Condenser,Return,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Other Office,5439,Urban,2005,1.0,1443814.991,1443814.991
3232,15726,8460,25610,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,2.0,American Standard,4a7a6048,Single Zone,,,0.0,0.0,"Condenser,Return,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Other Office,5439,Urban,2005,1.0,1443814.991,1443814.991
3233,18063,8461,25611,,,,,,0.0,0.0,0.0,0.0,80.0,0.25,3.0,2207189.405,Packaged Terminal AC (PTAC),,0,0,0,168.0,217.0,,Primary,0,2.0,7.0,Kenmore,253.79081,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Inlet Vane or other,,,"C,V",,Not Applicable,Not Applicable,Lodging,Lodging - Motel,8098,Urban,1975,5.0,8828757.62,8828757.62
3234,18063,8461,25612,,,,,,0.0,0.0,0.0,0.0,120.0,0.375,2.0,3310784.108,Packaged Terminal AC (PTAC),,0,0,0,168.0,0.0,,Primary,0,2.0,5.0,Danby,DAC120EB3GDB,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Inlet Vane or other,,,"C,V",,Not Applicable,Not Applicable,Lodging,Lodging - Motel,8098,Urban,1975,5.0,8828757.62,8828757.62
3235,18063,8461,25613,,,,,,0.0,0.0,0.0,0.0,120.0,0.375,1.0,3310784.108,Packaged Terminal AC (PTAC),,0,0,0,168.0,300.0,,Primary,0,2.0,7.0,Sharp,AF-S125RX,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Inlet Vane or other,,,"C,V",,Not Applicable,Not Applicable,Lodging,Lodging - Motel,8098,Urban,1975,5.0,8828757.62,8828757.62
3236,18063,8461,25614,Radiant baseboard,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,44.0,,,Multizone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Lodging,Lodging - Motel,8098,Urban,1975,30.0,8828757.62,8828757.62
3237,17566,8462,25615,Furnace,,Oil,,,225.0,1.0,1.0,381030.042,0.0,0.0,0.0,0.0,,,0,0,0,55.0,0.0,Primary,,0,1.0,0.0,WedCo Manufacturing,306446,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Office,Office - Sales Office,3500,Urban,1997,1.0,599850.1518,381030.042
3238,17566,8463,25616,Furnace,,NG,,,89.0,0.912536,1.0,199681.2277,0.0,0.0,0.0,0.0,,,0,0,0,55.0,0.0,Primary,,0,1.0,19.0,BDP,395CAV048111,Single Zone,,,0.0,0.25,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Vehicle Repair,2010,Urban,1997,1.0,599850.1518,218820.1098
3239,17566,8463,25617,Suspended Unitary Heater,,Electricity,,Electric Resistance Heating,8.530355,0.087463,2.0,19138.663269999997,0.0,0.0,0.0,0.0,,,0,0,0,55.0,0.0,Primary,,0,1.0,22.0,Marley,HUH524-TA,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Vehicle Repair,2010,Urban,1997,1.0,599850.1518,218820.1098
3240,60201,8464,25618,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.0,8.0,0.0,0.0,0.0,8.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,2.0,12.0,Trane,Tscb080u0f,Multizone,,,0.0,60.0,"Return,Supply",20.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Scroll,Hospital,Hospital  - Hospital,85000,Urban,2009,1.0,26435.0,26435.0
3241,60201,8464,25619,VRF Heat Pump,,Electricity,,,135.0,0.073826,5.0,1951.59031,120.0,0.11161700000000001,4.0,2950.595395,VRF Heat Pump,,0,0,0,168.0,0.0,Supplemental,Primary,0,1.0,4.0,Daikin,R e y q 120 Ty DN,Multizone,VRF Heat Pump,,0.0,0.0,"Condenser,Supply",0.0,Other,,,,"C,HT",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,85000,Urban,2009,1.0,26435.0,26435.0
3242,60201,8464,25620,Rooftop Unit AC (RTU-AC) w/heat,,Electricity,,Electric Resistance Heating,0.0,0.0,7.0,0.0,0.0,0.0,7.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Supplemental,Supplemental,0,1.0,12.0,Aaon ,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,85000,Urban,2009,1.0,26435.0,26435.0
3243,60201,8464,25621,,,,,,0.0,0.0,0.0,0.0,33.1,0.030787000000000002,5.0,813.854345,Other,"ductless minisplit, cooling only",0,0,0,168.0,695.0,,Primary,0,1.0,4.0,Fujitsu,AOU36CLX,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,85000,Urban,2009,1.0,26435.0,26435.0
3244,60201,8464,25622,Other,Dedicated outdoor air unit with heat,NG,,,432.0,0.236246,3.0,6245.16301,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Supplemental,,0,1.0,3.0,Aaon,RN 016 3 0 00 00 5 C9,Single Zone,,,0.0,3.0,Supply,0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,85000,Urban,2009,1.0,26435.0,26435.0
3245,60201,8464,25623,VRF Heat Pump,,Electricity,,,600.0,0.328119,1.0,8673.825765000001,540.0,0.502278,1.0,13277.71893,VRF Heat Pump,,0,0,0,168.0,0.0,Primary,Primary,0,6.0,2.0,Daikin ,REYQ96TYDN,Multizone,VRF Heat Pump,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,85000,Urban,2009,1.0,26435.0,26435.0
3246,60201,8464,25624,Ductless Mini-Split HP,,Electricity,,,21.6,0.011812000000000001,6.0,312.25022,18.0,0.016742,6.0,442.57477,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,4.0,Daikin,RX18NMVJU,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,85000,Urban,2009,1.0,26435.0,26435.0
3247,60201,8464,25625,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,480.0,0.262495,2.0,6939.055325,244.0,0.22695500000000002,2.0,5999.555425,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,4.0,10.0,Carrier ,48HJF006 M 641HE,Single Zone,,,0.0,0.0,"Condenser,Exhaust,Supply",0.0,,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,85000,Urban,2009,1.0,26435.0,26435.0
3248,60201,8464,25626,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,160.0,0.087498,4.0,2313.00963,120.0,0.11161700000000001,3.0,2950.595395,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,10.0,Carrier ,48HJF012 M 681HE,Single Zone,,,0.0,0.0,"Condenser,Exhaust,Supply",0.0,,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,85000,Urban,2009,1.0,26435.0,26435.0
3249,58375,8465,25627,Suspended Unitary Heater,,NG,,,150.0,0.2,2.0,52261.74502,0.0,0.0,0.0,0.0,,,0,0,0,82.0,1000.0,Primary,,0,1.0,19.0,Reznor,,Single Zone,,,0.0,0.75,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Home Improvement,14356,Urban,2000,1.0,261308.7251,261308.7251
3250,58375,8465,25628,Suspended Unitary Heater,,NG,,,600.0,0.8,1.0,209046.9801,0.0,0.0,0.0,0.0,,,0,0,0,82.0,1200.0,Primary,,0,3.0,19.0,Kisco,,Single Zone,,,0.0,1.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Home Improvement,14356,Urban,2000,1.0,261308.7251,261308.7251
3251,11141,8466,25629,Rooftop Unit AC (RTU-AC) w/heat,,Electricity,,Electric Resistance Heating,0.0,0.0,2.0,0.0,0.0,0.0,2.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,91.0,0.0,Primary,Primary,0,1.0,29.0,Carrier,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Sales Office,3000,Urban,1980,1.0,5790186.24,579211.6945
3252,11141,8466,25630,Other,Electric heat w/Dx-cooling,Electricity,Electric strip heat,Electric Resistance Heating,33.0,1.0,1.0,579211.6945,33.6,1.0,1.0,579211.6945,Other,Electric heat w/Dx-cooling,0,0,0,91.0,0.0,Primary,Primary,0,1.0,7.0,Carrier,25hbc336a300,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Sales Office,3000,Urban,1980,1.0,5790186.24,579211.6945
3253,11141,8467,25631,Other,Waste oil,Oil,,,280.0,0.21875,2.0,1059655.728,0.0,0.0,0.0,0.0,,,0,0,0,91.0,0.0,Primary,,0,2.0,6.0,Heatwave,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto/Boat Dealer/ Showrm,26990,Urban,1980,1.0,5790186.24,4844140.472
3254,11141,8467,25632,Suspended Unitary Heater,,NG,,,120.0,0.09375,6.0,454138.1692,0.0,0.0,0.0,0.0,,,0,0,0,91.0,0.0,Supplemental,,0,2.0,10.0,Lennox,,Single Zone,,,0.0,0.25,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto/Boat Dealer/ Showrm,26990,Urban,1980,1.0,5790186.24,4844140.472
3255,11141,8467,25633,Suspended Unitary Heater,,NG,,,120.0,0.09375,5.0,454138.1692,0.0,0.0,0.0,0.0,,,0,0,0,91.0,0.0,Supplemental,,0,2.0,24.0,Modine,,Single Zone,,,0.0,0.25,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto/Boat Dealer/ Showrm,26990,Urban,1980,1.0,5790186.24,4844140.472
3256,11141,8467,25634,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,180.0,0.140625,3.0,681207.2539,102.0,0.220779,3.0,1069484.489,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,50.0,0.0,Primary,Primary,0,1.0,39.0,York,DF102N,Single Zone,,,0.0,3.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto/Boat Dealer/ Showrm,26990,Urban,1980,1.0,5790186.24,4844140.472
3257,11141,8467,25635,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,180.0,0.140625,4.0,681207.2539,120.0,0.25974,2.0,1258217.0459999999,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,50.0,0.0,Primary,Primary,0,1.0,39.0,York,DM120N,Single Zone,,,0.0,3.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto/Boat Dealer/ Showrm,26990,Urban,1980,1.0,5790186.24,4844140.472
3258,11141,8467,25636,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,400.0,0.3125,1.0,1513793.8969999999,240.0,0.51948,1.0,2516434.0919999997,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,50.0,0.0,Primary,Primary,0,1.0,39.0,York,DM240N,Multizone,,,0.0,7.5,"Condenser,Supply",0.0,VAV w/ unknown reheat,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto/Boat Dealer/ Showrm,26990,Urban,1980,1.0,5790186.24,4844140.472
3259,10783,8468,25637,Packaged Terminal HP (PTHP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,1150.0,0.502271,1.0,467099.847,1200.0,0.7722,1.0,718127.2696,Packaged Terminal HP (PTHP),,0,0,0,168.0,0.0,Primary,Primary,0,100.0,19.0,Amana,Pth123g35qxxxca,Single Zone,Packaged Terminal HP (PTHP),,0.0,0.02,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Motel,47500,Urban,1950,1.0,981641.0632,929975.7441
3260,10783,8468,25638,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,116.0,0.050663,5.0,47115.361130000005,90.0,0.057914999999999994,3.0,53859.54522000001,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,York,Bp090c00a4aa3a,Single Zone,,,0.0,1.5,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Motel,47500,Urban,1950,1.0,981641.0632,929975.7441
3261,10783,8468,25639,AHU with DX cooling and combustion heating,,NG,Electric strip heat,Electric Resistance Auxiliary Heating,0.0,0.0,10.0,0.0,0.0,0.0,9.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,39.0,Lennox,,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Motel,47500,Urban,1950,1.0,981641.0632,929975.7441
3262,10783,8468,25640,AHU with DX cooling and combustion heating,,NG,,,204.0,0.089098,4.0,82858.97885,48.0,0.030888,4.0,28725.09079,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,29.0,York,D4cg120n16525eca,Single Zone,,,0.0,2.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Motel,47500,Urban,1950,1.0,981641.0632,929975.7441
3263,10783,8468,25641,AHU with DX cooling and combustion heating,,NG,,,56.0,0.024458,6.0,22745.34675,0.0,0.0,6.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,24.0,York,D1na036n05635c,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Motel,47500,Urban,1950,1.0,981641.0632,929975.7441
3264,10783,8468,25642,AHU with DX cooling and combustion heating,,NG,,,40.0,0.01747,7.0,16246.67625,36.0,0.023166,5.0,21543.81809,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,29.0,York,D4cg036n04025a,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Motel,47500,Urban,1950,1.0,981641.0632,929975.7441
