,site_reference_number,facility_id,hvac_system_id,heating_system_type,heating_system_type_other,primary_heat_fuel,aux_heat,electric_resistance_heat_type,total_hvac_heating_capacity_kbtu,facility_heating_capacity_fraction,facility_heating_capacity_rank,regional_heated_sqft_represented,total_hvac_cooling_capacity_kbtu,facility_cooling_capacity_fraction,facility_cooling_capacity_rank,regional_cooled_sqft_represented,cooling_system_type,cooling_system_type_other,hydronic_heating,hydronic_cooling,hydronic_heating_or_cooling,avg_hours_per_week,airflow_capacity,system_primary_heat,system_primary_cool,primary_ventilation_source,num_identical_units,system_age_years,type_manufacturer,type_model,zone_type,heat_pump_type,component_vent_other,fan_supply_vfd,fan_supply_hp,fan,total_return_exhaust_fan_hp,supply_control_method,ventilation_outside_air,ventilation_exhaust,controls_comm_types,heat_cool_vent,component_heat_exchange,boiler_fuel_type,chiller_type,primary_building_type_facility,detailed_econ,total_building_area,urban_rural,year_constructed,sample_weight_hvac,regional_site_sqft_represented,regional_site_conditioned_sqft_represented
3265,10783,8468,25643,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,9.0,0.0,0.0,0.0,8.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,39.0,Lennox,,Single Zone,,,0.0,0.5,"Condenser,Exhaust,Supply",0.33,None,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Motel,47500,Urban,1950,1.0,981641.0632,929975.7441
3266,10783,8468,25644,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,8.0,0.0,0.0,0.0,7.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,39.0,Lennox,,Single Zone,,,0.0,0.5,"Condenser,Exhaust,Supply",0.33,None,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Motel,47500,Urban,1950,1.0,981641.0632,929975.7441
3267,10783,8468,25645,Furnace,,NG,,,453.6,0.198113,2.0,184240.2846,0.0,0.0,0.0,0.0,,,0,0,0,168.0,6000.0,Primary,,0,1.0,9.0,Captive aire,a3-d.500-g18,Single Zone,,,0.0,5.0,Supply,0.0,None,Economizer/Motorized louvers,Another system controls exhaust air,,"HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Motel,47500,Urban,1950,1.0,981641.0632,929975.7441
3268,10783,8468,25646,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,270.0,0.117924,3.0,109666.4597,180.0,0.11582999999999999,2.0,107719.0904,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,2000.0,Primary,Primary,0,3.0,17.0,York,d2na060n09025d,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Motel,47500,Urban,1950,1.0,981641.0632,929975.7441
3269,14401,8470,25647,Packaged Terminal HP (PTHP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,2.763835,0.000713,7.0,742.9194349999999,2.729714,0.002852,6.0,2971.6777399999996,Packaged Terminal HP (PTHP),,0,0,0,168.0,0.0,Primary,Primary,0,1.0,14.0,Friedrich,AAAP0007P,Single Zone,Packaged Terminal HP (PTHP),,0.0,0.03333,"Condenser,Supply",0.0,None,Fixed-position louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Other Lodging,48002,Urban,1966,1.0,1389269.185,1041962.7420000001
3270,14401,8470,25648,Suspended Unitary Heater,,NG,,,0.0,0.0,8.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,REZNOR ,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Lodging,Lodging - Other Lodging,48002,Urban,1966,1.0,1389269.185,1041962.7420000001
3271,14401,8470,25649,Other,Pool Dehumidification,NG,,,360.0,0.092917,3.0,96816.0521,0.0,0.0,7.0,0.0,Other,Pool Dehumidification,0,0,0,24.0,4800.0,Supplemental,Primary,0,1.0,28.0,Sterling,ACVB 1210 A,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Other Lodging,48002,Urban,1966,1.0,1389269.185,1041962.7420000001
3272,14401,8470,25650,Packaged Terminal HP (PTHP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,243.0,0.06271900000000001,4.0,65350.86121,27.0,0.028210000000000002,4.0,29393.76895,Packaged Terminal HP (PTHP),,0,0,0,168.0,0.0,Primary,Primary,0,3.0,18.0,LG,LP090HED-Y8,Single Zone,Packaged Terminal HP (PTHP),,0.0,0.064,"Condenser,Supply",0.0,None,Fixed-position louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Other Lodging,48002,Urban,1966,1.0,1389269.185,1041962.7420000001
3273,14401,8470,25651,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,8.0,0.0,AHU with DX coil,,0,0,0,168.0,0.0,,Primary,0,1.0,9.0,LG,LMN090HE,Multizone,,,0.0,0.8,"Condenser,Supply",0.0,Other,,,,C,,Not Applicable,Not Applicable,Lodging,Lodging - Other Lodging,48002,Urban,1966,1.0,1389269.185,1041962.7420000001
3274,14401,8470,25652,Radiant baseboard,,Electricity,,Electric Resistance Heating,0.0,0.0,9.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,4.0,29.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Lodging,Lodging - Other Lodging,48002,Urban,1966,1.0,1389269.185,1041962.7420000001
3275,14401,8470,25653,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,168.0,0.043361000000000004,5.0,45180.546460000005,120.0,0.125381,3.0,130642.3306,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,126.0,4000.0,Primary,Primary,0,1.0,7.0,Dzikin,DCG1202103VXXX,Single Zone,,,0.0,2.0,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Other Lodging,48002,Urban,1966,1.0,1389269.185,1041962.7420000001
3276,14401,8470,25654,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,984.0,0.253973,2.0,264630.4035,144.0,0.15045799999999998,2.0,156771.6302,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1200.0,Primary,Primary,0,3.0,11.0,Carrier,48GS-030040501,Single Zone,,,0.0,0.6,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Other Lodging,48002,Urban,1966,1.0,1389269.185,1041962.7420000001
3277,14401,8470,25655,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,24.328572,0.006279,6.0,6542.484057,6.346584,0.006631000000000001,5.0,6909.2549420000005,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,29.0,Ge,AZ21E09D3CV6,Single Zone,,,0.0,0.13,"Condenser,Supply",0.0,None,Fixed-position louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Other Lodging,48002,Urban,1966,1.0,1389269.185,1041962.7420000001
3278,14401,8470,25656,Packaged Terminal HP (PTHP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,2092.3254739999998,0.540036,1.0,562697.3913,657.0,0.686465,1.0,715270.9537,Packaged Terminal HP (PTHP),,0,0,0,168.0,0.0,Primary,Primary,0,73.0,12.0,Ge,AZ38H09DABM2,Single Zone,Packaged Terminal HP (PTHP),,0.0,0.13,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Other Lodging,48002,Urban,1966,1.0,1389269.185,1041962.7420000001
3279,14401,8470,25657,Radiant baseboard,,Electricity,,Electric Resistance Heating,0.0,0.0,10.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,Fostoria,32181-001,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Lodging,Lodging - Other Lodging,48002,Urban,1966,1.0,1389269.185,1041962.7420000001
3280,14401,8471,25658,Other,FURNACE W ELEC HEAT AND DX COOL,Electricity,,Electric Resistance Heating,0.0,0.0,4.0,0.0,24.0,0.727272,1.0,252586.2513,Other,FURNACE W ELEC HEAT AND DX COOL,0,0,0,168.0,0.0,Primary,Primary,0,1.0,20.0,ARMSTRONG,BCZ24D08NOOA,Single Zone,,,0.0,0.25,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,16000,Urban,1991,1.0,1389269.185,347306.4429
3281,14401,8471,25659,Other,Furnace w Elec heat DC cool,Electricity,,Electric Resistance Heating,102.0,0.92643,1.0,321755.1079,0.0,0.0,3.0,0.0,Other,Furnace w Elec heat DC cool,0,0,0,168.0,0.0,Primary,Primary,0,1.0,23.0,GE,,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,16000,Urban,1991,1.0,1389269.185,347306.4429
3282,14401,8471,25660,Radiant baseboard,,Electricity,,Electric Resistance Heating,0.0,0.0,5.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,3.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,16000,Urban,1991,1.0,1389269.185,347306.4429
3283,14401,8471,25661,Packaged Terminal HP (PTHP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,8.1,0.07356900000000001,2.0,25550.9877,9.0,0.272727,2.0,94719.84425,Packaged Terminal HP (PTHP),,0,0,0,168.0,0.0,Primary,Primary,0,1.0,15.0,FRIGIDAIRE,FRP90PTT2A,Single Zone,Packaged Terminal HP (PTHP),,0.0,0.15,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,16000,Urban,1991,1.0,1389269.185,347306.4429
3284,14401,8471,25662,Radiant baseboard,,Electricity,,Electric Resistance Heating,0.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,7.0,28.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,16000,Urban,1991,1.0,1389269.185,347306.4429
3285,10008,8472,25663,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,3.0,0.0,Room AC (RAC),,0,0,0,168.0,0.0,,Primary,0,4.0,19.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,1100000,Urban,1971,4.333333333,1479240.4,1479240.4
3286,10008,8472,25664,Other,Steam with chw,Other Heating Water,,,0.0,0.0,3.0,0.0,0.0,0.0,4.0,0.0,Other,Steam with chw,0,0,0,168.0,0.0,Supplemental,Primary,0,1.0,48.0,Built up ahu,,Multizone,,,1.0,25.0,Supply,0.0,Other,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HE,HT,V",Other,Not Applicable,Compressor-Centrifugal,Hospital,Hospital  - Hospital,1100000,Urban,1971,1.0,1479240.4,1479240.4
3287,10008,8472,25665,Other,Steam with chw,Other Heating Water,,,0.0,0.0,2.0,0.0,0.0,0.0,2.0,0.0,Other,Steam with chw,0,0,0,168.0,0.0,Supplemental,Primary,0,1.0,48.0,Built up ahu,,Multizone,,,1.0,25.0,Supply,0.0,Other,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HE,HT,V",Other,Not Applicable,Compressor-Centrifugal,Hospital,Hospital  - Hospital,1100000,Urban,1971,1.0,1479240.4,1479240.4
3288,10008,8472,25666,Other,Steam and chw,Other Heating Water,,,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,Other,Steam and chw,0,0,0,168.0,0.0,Supplemental,Primary,0,1.0,48.0,Built up ahu ,,Multizone,,,1.0,0.0,Supply,0.0,Other,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Compressor-Centrifugal,Hospital,Hospital  - Hospital,1100000,Urban,1971,1.0,1479240.4,1479240.4
3289,13042,8474,25667,Packaged Terminal HP (PTHP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,2011.7125,0.8182590000000001,1.0,2298518.6569999997,2181.375,0.9655889999999999,1.0,2712373.8710000003,Packaged Terminal HP (PTHP),,0,0,0,168.0,0.0,Primary,Primary,0,21.0,8.0,Goodman,Pth093e35axxxab,Single Zone,Packaged Terminal HP (PTHP),,0.0,0.07,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,127351,Urban,1993,11.54166667,2809035.595,2809035.595
3290,13042,8474,25668,AHU with DX cooling and combustion heating,,NG,,,88.0,0.035793,4.0,100543.8111,0.0,0.0,5.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,21.0,Carrier ,24ABR348A510,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,127351,Urban,1993,1.0,2809035.595,2809035.595
3291,13042,8474,25669,AHU with DX cooling and combustion heating,,NG,,,88.0,0.035793,3.0,100543.8111,0.0,0.0,4.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,9.0,Lennox,TSA048S4N42Y,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,127351,Urban,1993,1.0,2809035.595,2809035.595
3292,13042,8474,25670,AHU with DX cooling and combustion heating,,NG,,,88.0,0.035793,5.0,100543.8111,0.0,0.0,6.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,28.0,Carrier ,592APX048000ACAA,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,127351,Urban,1993,1.0,2809035.595,2809035.595
3293,13042,8474,25671,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,100.125,0.040725,2.0,114397.9746,38.925,0.017230000000000002,2.0,48399.68331,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,50.0,0.0,Primary,Primary,0,1.0,6.0,Carrier,48TCEA04A2A3A0A0A0,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,127351,Urban,1993,1.125,2809035.595,2809035.595
3294,13042,8474,25672,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,82.6875,0.033632,6.0,94473.48514,38.8125,0.01718,3.0,48259.231530000005,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,50.0,0.0,Primary,Primary,0,1.0,0.0,Carrier,48FCEA04A2A3A0A0A0,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,127351,Urban,1993,1.125,2809035.595,2809035.595
3295,14172,8475,25673,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.2,2.0,281458.4374,0.0,0.243827,2.0,343135.83200000005,AHU with hydronic cooling and heating,,1,1,1,168.0,9750.0,Primary,Primary,0,1.0,24.0,Trane ,,Multizone,,,1.0,15.0,Supply,0.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Another system controls exhaust air,,"C,HT,V",,Natural Gas,Compressor-Screw,Hospital,Hospital  - Hospital,147402,Urban,1975,1.0,1407292.187,1407292.187
3296,14172,8475,25674,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,,,0,2.0,4.0,Aldes,H/E 1800,Multizone,,,0.0,0.0,"Exhaust,Supply",0.0,,Economizer/Motorized louvers,Motorized louvers,,"HE,V",ERV,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,147402,Urban,1975,1.0,1407292.187,1407292.187
3297,14172,8475,25675,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.8,1.0,1125833.749,0.0,0.7561720000000001,1.0,1064154.947,AHU with hydronic cooling and heating,,1,1,1,168.0,5800.0,Primary,Primary,0,4.0,44.0,Trane,,Multizone,,,1.0,7.5,Supply,0.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Screw,Hospital,Hospital  - Hospital,147402,Urban,1975,1.0,1407292.187,1407292.187
3298,21209,8476,25676,AHU with DX cooling and hydronic heating,,Hot Water from Boiler,,,0.0,0.42553100000000005,1.0,724391.6229,360.0,0.350194,1.0,596143.6417,AHU with DX cooling and hydronic heating,,1,0,1,67.0,0.0,Primary,Primary,0,2.0,10.0,Trane,TCD181C30CCA,Single Zone,,,0.0,3.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Natural Gas,Not Applicable,Assembly,Assembly - Library,34000,Urban,2009,1.0,1702323.9740000002,1702323.9740000002
3299,21209,8476,25677,Ductless Mini-Split HP,,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,18.0,0.017021,6.0,28975.256360000003,18.0,0.017509,6.0,29805.99046,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,7.0,Fujitsu,AOU18CL,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Assembly,Assembly - Library,34000,Urban,2009,1.0,1702323.9740000002,1702323.9740000002
3300,21209,8476,25678,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,243.0,0.229787,2.0,391171.919,302.0,0.293774,2.0,500098.5231,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,67.0,0.0,Primary,Primary,0,2.0,10.0,Trane,YCD151E3LAAA,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Library,34000,Urban,2009,1.0,1702323.9740000002,1702323.9740000002
3301,21209,8476,25679,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,63.0,0.059574,5.0,101414.2484,48.0,0.046692000000000004,5.0,79484.91099,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,67.0,0.0,Primary,Primary,0,1.0,10.0,Trane,YSC048A3RMA1E0000000,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Library,34000,Urban,2009,1.0,1702323.9740000002,1702323.9740000002
3302,21209,8476,25680,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,162.0,0.15319100000000002,3.0,260780.7119,120.0,0.116731,4.0,198713.9798,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,67.0,0.0,Primary,Primary,0,1.0,10.0,Trane,YSC120E3R6A0TD000000,Single Zone,,,0.0,2.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Library,34000,Urban,2009,1.0,1702323.9740000002,1702323.9740000002
3303,21209,8476,25681,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,121.5,0.11489300000000001,4.0,195585.1083,180.0,0.175097,3.0,298071.8209,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,67.0,0.0,Primary,Primary,0,1.0,10.0,Trane,YCD181E3LAAA,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Library,34000,Urban,2009,1.0,1702323.9740000002,1702323.9740000002
3304,52187,8477,25682,AHU with DX cooling and combustion heating,,NG,,,190.0,0.8260860000000001,1.0,416633.1894,96.0,0.8,1.0,403476.81899999996,AHU with DX cooling and combustion heating,,0,0,0,168.0,1600.0,Primary,Primary,0,2.0,7.0,York,YCJD48S41S1HA,Single Zone,,,0.0,1.5,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Office,6800,Urban,1998,1.0,504346.0237,504346.0237
3305,52187,8477,25683,AHU with DX cooling and combustion heating,,NG,,,40.0,0.173913,2.0,87712.33003,24.0,0.2,2.0,100869.2047,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,7.0,York,AC024M1021A,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Office,6800,Urban,1998,1.0,504346.0237,504346.0237
3306,18912,8478,25684,Suspended Unitary Heater,,Electricity,,Electric Resistance Heating,124.116665,0.006325,9.0,1305.189276,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,dayton,3e344a,Single Zone,,,0.0,0.02,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,153450,Urban,1958,3.75,206354.0358,206354.0358
3307,18912,8478,25685,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.335043,1.0,69137.4752,0.0,0.035613,10.0,7348.886275,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,15.0,TRane,clch-im-16a,Single Zone,,,0.0,0.0,"Exhaust,Supply",0.0,,,,,"C,HT,V",,Natural Gas,Compressor-Scroll,Hospital,Hospital  - Hospital,153450,Urban,1958,1.0,206354.0358,206354.0358
3308,18912,8478,25686,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.09344,6.0,19281.7211,0.0,0.071226,6.0,14697.77255,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,2.0,18.0,york,cp125dwdi af15,Single Zone,,,0.0,15.0,Supply,0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Natural Gas,Compressor-Scroll,Hospital,Hospital  - Hospital,153450,Urban,1958,1.0,206354.0358,206354.0358
3309,18912,8478,25687,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.04672,7.0,9640.86055,0.0,0.035613,11.0,7348.886275,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,14.0,york,xt-042x060jehg017a,Single Zone,,,0.0,20.0,"Return,Supply",10.0,,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Natural Gas,Compressor-Scroll,Hospital,Hospital  - Hospital,153450,Urban,1958,1.0,206354.0358,206354.0358
3310,18912,8478,25688,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.11338499999999999,3.0,23397.45234,0.0,0.035613,9.0,7348.886275,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,31.0,trane,CBDB21503EA503P ,,,,0.0,0.0,Supply,0.0,,,,,"C,HT,V",,Natural Gas,Compressor-Scroll,Hospital,Hospital  - Hospital,153450,Urban,1958,1.0,206354.0358,206354.0358
3311,18912,8478,25689,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.11338499999999999,4.0,23397.45234,0.0,0.035613,12.0,7348.886275,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,10.0,york,XTO-48x75JAKA046A ,,,,0.0,7.5,Supply,0.0,,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Natural Gas,Compressor-Scroll,Hospital,Hospital  - Hospital,153450,Urban,1958,1.0,206354.0358,206354.0358
3312,18912,8478,25690,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.186881,2.0,38563.64856,0.0,0.142453,2.0,29395.751460000003,AHU with hydronic cooling and heating,,1,1,1,168.0,4670.0,Primary,Primary,0,4.0,15.0,trane,MCCB010UAODOUB ,Single Zone,,,0.0,3.0,Supply,0.0,,,,,"C,HT,V",,Natural Gas,Compressor-Scroll,Hospital,Hospital  - Hospital,153450,Urban,1958,1.0,206354.0358,206354.0358
3313,18912,8478,25691,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.09344,5.0,19281.7211,0.0,0.071226,5.0,14697.77255,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,2.0,19.0,Temtrol,wf dv6,Single Zone,,,0.0,3.0,Supply,0.0,,,,,"C,HT,V",,Natural Gas,Compressor-Scroll,Hospital,Hospital  - Hospital,153450,Urban,1958,1.0,206354.0358,206354.0358
3314,18912,8478,25692,Packaged Terminal HP (PTHP),,Electricity,ERV/HRV,,176.0,0.00897,8.0,1850.995701,176.0,0.256319,1.0,52892.46009,Packaged Terminal HP (PTHP),,0,0,0,168.0,3000.0,Primary,Primary,0,2.0,23.0,TRane,wch090c300bc,Multizone,Packaged Terminal HP (PTHP),,0.0,3.0,"Condenser,Supply",0.0,VAV w/ unknown reheat,,,,"C,HT,V",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,153450,Urban,1958,1.0,206354.0358,206354.0358
3315,18912,8478,25693,Other,ducted heat pump,Electricity,ERV/HRV,,0.0,0.0,11.0,0.0,0.0,0.0,13.0,0.0,Other,ducted heat pump,0,0,0,168.0,6500.0,Primary,Primary,0,0.0,0.0,carrier,38ar2008,Single Zone,,,0.0,2.0,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,153450,Urban,1958,1.0,206354.0358,206354.0358
3316,18912,8478,25694,,,,,,0.0,0.0,0.0,0.0,68.4,0.099614,3.0,20555.75092,AHU with DX coil,,0,0,0,168.0,1200.0,,Primary,0,2.0,0.0,carrier ,38hdr036,Single Zone,,,1.0,0.05,"Condenser,Supply",0.0,,,,,C,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,153450,Urban,1958,1.0,206354.0358,206354.0358
3317,18912,8478,25695,,,,,,0.0,0.0,0.0,0.0,48.0,0.069905,7.0,14425.178869999998,AHU with DX coil,,0,0,0,168.0,705.0,,Primary,0,2.0,0.0,mitsubishi,m-puy-a24,Single Zone,,,1.0,0.03,"Condenser,Supply",0.0,,,,,C,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,153450,Urban,1958,1.0,206354.0358,206354.0358
3318,18912,8478,25696,,,,,,0.0,0.0,0.0,0.0,56.8,0.082721,4.0,17069.81219,AHU with DX coil,,0,0,0,168.0,1500.0,,Primary,0,2.0,0.0,carrier,38bnc030,Single Zone,,,1.0,0.09,"Condenser,Supply",0.0,,,,,C,,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,153450,Urban,1958,1.0,206354.0358,206354.0358
3319,18912,8478,25697,Ductless Mini-Split HP,,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,47.2,0.002405,10.0,496.28145599999993,44.0,0.064079,8.0,13222.96026,Ductless Mini-Split HP,,0,0,0,168.0,565.0,Primary,Primary,0,2.0,0.0,mitsubishi,muh24wn,Single Zone,Ductless Mini-Split HP,,1.0,0.1,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Hospital,Hospital  - Hospital,153450,Urban,1958,1.0,206354.0358,206354.0358
3320,11130,8479,25698,Suspended Unitary Heater,,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,0.0,Dayton,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,13684,Urban,2001,1.0,2092166.666,2092166.666
3321,11130,8479,25699,AHU with DX cooling and combustion heating,,NG,,,104.0,1.0,1.0,2092166.666,36.0,1.0,1.0,2092166.666,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,16.0,Carrier,Brcs0361bd,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,13684,Urban,2001,1.0,2092166.666,2092166.666
3322,14079,8480,25700,Other,Ahu with dx cooling and electric heat ,Electricity,,Electric Resistance Heating,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,Other,Ahu with dx cooling and electric heat ,0,0,0,168.0,0.0,Primary,Primary,0,1.0,19.0,,Psh18f4m,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel - Resort,8246,Rural,1987,6.0,6153550.081,1023614.7420000001
3323,14079,8481,25701,Other,Ahu with dx cooling and electric heat ,Electricity,,Electric Resistance Heating,0.0,0.0,2.0,0.0,0.0,0.0,2.0,0.0,Other,Ahu with dx cooling and electric heat ,0,0,0,168.0,0.0,Primary,Primary,0,2.0,24.0,Carrier ,4dfs22,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel - Resort,9213,Rural,1987,1.0,6153550.081,1023614.7420000001
3324,14079,8481,25702,Other,Ahu with dx cooling and electric heat ,Electricity,,Electric Resistance Heating,0.0,0.0,1.0,0.0,120.0,1.0,1.0,1023614.7420000001,Other,Ahu with dx cooling and electric heat ,0,0,0,168.0,0.0,Primary,Primary,0,2.0,24.0,Trane,Jt4bf,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel - Resort,9213,Rural,1987,1.0,6153550.081,1023614.7420000001
3325,14079,8482,25703,Other,Ahu with dx cooling and electric heat ,Electricity,,Electric Resistance Heating,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,Other,Ahu with dx cooling and electric heat ,0,0,0,70.0,0.0,Primary,Primary,0,1.0,24.0,Trane,,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Other Office,1670,Rural,1978,1.0,6153550.081,1023614.7420000001
3326,14079,8483,25704,Other,Ahu with dx cooling and electric heat ,Electricity,,Electric Resistance Heating,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,Other,Ahu with dx cooling and electric heat ,0,0,0,75.0,0.0,Primary,Primary,0,1.0,19.0,Nordyne,Jt4bf ,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Dept. Store W/ Grocery,2753,Rural,1987,1.0,6153550.081,1023614.7420000001
3327,14079,8484,25705,Other,Ahu with dx cooling and electric heating,Electricity,,Electric Resistance Heating,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,Other,Ahu with dx cooling and electric heating,0,0,0,168.0,0.0,Primary,Primary,0,1.0,27.0,Trane,Twr024c100a5,Single Zone,,,0.0,0.25,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel - Resort,15842,Rural,1987,10.0,6153550.081,1023614.7420000001
3328,14079,8485,25706,Other,Ahu with dx cooling and electric heat ,Electricity,,Electric Resistance Heating,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,Other,Ahu with dx cooling and electric heat ,0,0,0,168.0,0.0,Primary,Primary,0,1.0,24.0,Trane,Ft5bd,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel - Resort,8246,Rural,1987,6.0,6153550.081,1023614.7420000001
3329,15033,8486,25707,Packaged Terminal HP (PTHP),,Electricity,,,504.0,0.5740310000000001,1.0,474278.4674,504.0,0.701168,1.0,579322.1698,Packaged Terminal HP (PTHP),,0,0,0,168.0,0.0,Primary,Primary,0,42.0,5.0,Amana,PTH123G35AXXXCA,Single Zone,Packaged Terminal HP (PTHP),,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,43520,Urban,2016,1.0,1993418.45,826224.4851
3330,15033,8486,25708,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,4.0,0.0,0.0,0.0,4.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,84.0,0.0,Primary,Primary,0,5.0,5.0,Lennox ,14ACXS036-230A18,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,43520,Urban,2016,1.0,1993418.45,826224.4851
3331,15033,8486,25709,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,288.0,0.328018,2.0,271016.5032,180.0,0.250417,2.0,206900.6569,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,84.0,0.0,Primary,Primary,0,2.0,3.0,Lennox ,LGH092H4BM2G,Single Zone,,,0.0,2.0,"Condenser,Exhaust,Supply",0.33,,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,43520,Urban,2016,1.0,1993418.45,826224.4851
3332,15033,8486,25710,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,86.0,0.097949,3.0,80927.86209,34.8,0.048414,3.0,40000.83222,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,84.0,0.0,Primary,Primary,0,1.0,3.0,Lennox ,LGH036S4TU4G,Single Zone,,,0.0,1.0,"Condenser,Exhaust,Supply",0.33,,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,43520,Urban,2016,1.0,1993418.45,826224.4851
3333,15033,8487,25711,Packaged Terminal HP (PTHP),,Electricity,,,36.0,0.333333,3.0,79678.87963,40.0,0.333333,3.0,79678.87963,Packaged Terminal HP (PTHP),,0,0,0,168.0,0.0,Primary,Primary,0,2.0,1.0,Direct supply,0E7828,Single Zone,Packaged Terminal HP (PTHP),,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,5300,Urban,2018,1.6666666669999999,1993418.45,239036.8779
3334,15033,8487,25712,Packaged Terminal HP (PTHP),,Electricity,,,36.0,0.333333,1.0,79678.87963,40.0,0.333333,1.0,79678.87963,Packaged Terminal HP (PTHP),,0,0,0,168.0,0.0,Primary,Primary,0,2.0,1.0,Direct supply,0E7828,Single Zone,Packaged Terminal HP (PTHP),,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,5300,Urban,2018,1.6666666669999999,1993418.45,239036.8779
3335,15033,8487,25713,Packaged Terminal HP (PTHP),,Electricity,,,36.0,0.333333,2.0,79678.87963,40.0,0.333333,2.0,79678.87963,Packaged Terminal HP (PTHP),,0,0,0,168.0,0.0,Primary,Primary,0,2.0,1.0,Direct supply,0E7828,Single Zone,Packaged Terminal HP (PTHP),,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,5300,Urban,2018,1.6666666669999999,1993418.45,239036.8779
3336,15033,8488,25714,AHU with DX cooling and combustion heating,,NG,,,194.0,0.33916,2.0,97565.90868,0.0,0.0,4.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,1.0,Carrier,24 ABB 3488360,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,12955,Urban,2010,1.0,1993418.45,287669.2672
3337,15033,8488,25715,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,0.0,0.0,4.0,0.0,0.0,0.0,3.0,0.0,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,18.0,4.0,Amana,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,12955,Urban,2010,1.0,1993418.45,287669.2672
3338,15033,8488,25716,VRF Heat Pump,,Electricity,,,162.0,0.28321599999999997,3.0,81472.53919,144.0,0.428571,2.0,123286.7055,VRF Heat Pump,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,12.0,Daikin,RX Y q72 MTju,Multizone,VRF Heat Pump,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,12955,Urban,2010,1.0,1993418.45,287669.2672
3339,15033,8488,25717,VRF Heat Pump,,Electricity,,,216.0,0.37762199999999996,1.0,108630.244,192.0,0.5714279999999999,1.0,164382.274,VRF Heat Pump,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,12.0,Daikin,RX Y q96 MTju,Multizone,VRF Heat Pump,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,12955,Urban,2010,1.0,1993418.45,287669.2672
3340,15033,8489,25718,AHU with DX cooling and combustion heating,,NG,,,180.0,1.0,1.0,287669.2672,0.0,0.0,1.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,20.0,Carrier,24abb336a310,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,4400,Urban,2000,1.0,1993418.45,287669.2672
3341,15033,8490,25719,Other,split system with DX cooling and combustion heating,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,Other,split system with DX cooling and combustion heating,0,0,0,168.0,0.0,Primary,Primary,0,2.0,19.0,International comfort products Corporation,NAC 042 ak A1,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,6700,Urban,2000,1.0,1993418.45,287669.2673
3342,19674,8491,25720,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,0.0,0.0,3.0,0.0,220.8,0.453729,1.0,450120.7034,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,3.0,12.0,Carrier,52CEC312351CP,Single Zone,,,0.0,0.125,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,45000,Urban,1993,6.1333333329999995,996631.9702,992047.4632
3343,19674,8491,25721,,,,,,0.0,0.0,0.0,0.0,12.0,0.024659,4.0,24462.8984,Portable AC (P-AC),,0,0,0,168.0,0.0,,Primary,0,1.0,0.0,Delonghi,PAC AN125HPEKC,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,45000,Urban,1993,1.0,996631.9702,992047.4632
3344,19674,8491,25722,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,0.0,0.0,2.0,0.0,118.33333300000001,0.243167,3.0,241233.2055,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,3.0,24.0,Carrier,52SEC207301AA,Single Zone,,,0.0,0.067,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,45000,Urban,1993,5.555555556,996631.9702,992047.4632
3345,19674,8491,25723,,,,,,0.0,0.0,0.0,0.0,9.5,0.019521,5.0,19365.758530000003,Portable AC (P-AC),,0,0,0,168.0,0.0,,Primary,0,1.0,0.0,Everstar,MPN1-095CR-BB6,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,45000,Urban,1993,1.0,996631.9702,992047.4632
3346,19674,8491,25724,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,Other,Dehumidifier,0,0,0,168.0,3000.0,,Primary,0,1.0,0.0,Dectron,DS-30-203,Single Zone,,,0.0,1.5,Supply,0.0,None,,,,"C,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,45000,Urban,1993,1.6666666669999999,996631.9702,992047.4632
3347,19674,8491,25725,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,0.0,0.0,4.0,0.0,0.0,0.0,7.0,0.0,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,7.0,26.0,GE,AZ51H09DACV1,Single Zone,,,0.0,0.047,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,45000,Urban,1993,7.371428571,996631.9702,992047.4632
3348,19674,8491,25726,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,126.0,1.0,1.0,992047.4632,126.0,0.258921,2.0,256861.9212,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,2.0,Frigidaire,FFRP092LT3,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,45000,Urban,1993,14.0,996631.9702,992047.4632
3349,18941,8492,25727,Rooftop Unit AC (RTU-AC) w/heat,,Hot Water from Boiler,,,0.0,0.5,2.0,29407.971530000003,0.0,0.0,1.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,19.0,AAON,rf-080-3,Multizone,,,0.0,40.0,"Condenser,Exhaust,Supply",15.0,VAV w/ unknown reheat,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Not Applicable,Hospital,Hospital  - Hospital,43737,Urban,2000,1.0,58815.94305,58815.943060000005
3350,18941,8492,25728,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.5,1.0,29407.971530000003,0.0,0.0,0.0,0.0,,,1,0,1,42.5,1850.0,Primary,,0,2.0,0.0,renzor,sce125-6-s2,Single Zone,,,0.0,0.0,Supply,0.0,None,Louvers (unknown if motorized/economizer),,,"HT,V",,Natural Gas,Not Applicable,Hospital,Hospital  - Hospital,43737,Urban,2000,1.0,58815.94305,58815.943060000005
3351,17051,8494,25737,Ductless Mini-Split HP,,Electricity,,,32.0,0.025711,6.0,51243.9069,24.5,0.040799,5.0,81315.39643,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,2.0,Carrier,38MAQB24R--301,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),48950,Urban,1997,1.0,1993073.2719999999,1993073.2719999999
3352,17051,8494,25738,Ductless Mini-Split HP,,Electricity,,,10.0,0.008034,7.0,16012.350669999998,9.0,0.014987,7.0,29870.189130000002,Ductless Mini-Split HP,,0,0,0,168.0,424.0,Primary,Primary,0,1.0,1.0,Fujtsu,AOU9RL2,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),48950,Urban,1997,1.0,1993073.2719999999,1993073.2719999999
3353,17051,8494,25739,Rooftop Unit HP (RTU-HP),,Electricity,,,33.6,0.026996,5.0,53805.00605,35.0,0.058284,4.0,116164.2826,Rooftop Unit HP (RTU-HP),,0,0,0,168.0,1450.0,Primary,Primary,0,1.0,8.0,Goodman,GPH1336M,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,0.33,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),48950,Urban,1997,1.0,1993073.2719999999,1993073.2719999999
3354,17051,8494,25740,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,115.0,0.092399,2.0,184157.9773,47.0,0.07826799999999999,3.0,155993.8589,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1600.0,Primary,Primary,0,1.0,19.0,Carrier,48Hje005,Single Zone,,,1.0,1.2,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),48950,Urban,1997,1.0,1993073.2719999999,1993073.2719999999
3355,17051,8494,25741,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,9.0,0.0,Rooftop Unit AC (RTU-AC),,0,0,0,168.0,7800.0,,Supplemental,0,1.0,22.0,ARES,SC-2 FE1E,,,,0.0,3.0,"Condenser,Supply",0.0,,,,,"C,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),48950,Urban,1997,1.0,1993073.2719999999,1993073.2719999999
3356,17051,8494,25742,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,102.5,0.082355,3.0,164139.5493,102.0,0.16985799999999998,2.0,338539.4398,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,3400.0,Primary,Primary,0,1.0,19.0,Carrier,48Hje009,Single Zone,,,1.0,2.9,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),48950,Urban,1997,1.0,1993073.2719999999,1993073.2719999999
3357,17051,8494,25743,Ductless Mini-Split HP,,Electricity,,,0.0,0.0,9.0,0.0,0.0,0.0,8.0,0.0,Ductless Mini-Split HP,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,16.0,Carrier,,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),48950,Urban,1997,1.0,1993073.2719999999,1993073.2719999999
3358,17051,8494,25744,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,51.5,0.041378,4.0,82469.38585,23.0,0.038301,6.0,76336.69939,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,1240.0,Primary,Primary,0,1.0,8.0,Trane,4YCC3024B1064AA,Single Zone,,,0.0,0.25,"Condenser,Exhaust,Supply",0.02,,,,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),48950,Urban,1997,1.0,1993073.2719999999,1993073.2719999999
3359,17051,8494,25745,AHU with DX cooling and combustion heating,,NG,Furnace,,900.0,0.723123,1.0,1441237.124,360.0,0.5995,1.0,1194847.4270000001,AHU with DX cooling and combustion heating,,0,0,0,168.0,18500.0,Primary,Primary,0,1.0,19.0,Seasons-4,1SJI31-0302-PN9.0-19HR,,,,0.0,58.0,"Condenser,Return,Supply",0.0,,Fixed-position louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),48950,Urban,1997,1.0,1993073.2719999999,1993073.2719999999
3360,17051,8494,25746,Suspended Unitary Heater,,NG,,,0.0,0.0,8.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,3.0,22.0,Sterling,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),48950,Urban,1997,1.0,1993073.2719999999,1993073.2719999999
3361,13873,8495,25747,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,780.0,0.404984,1.0,509435.5464,780.0,0.44067700000000004,1.0,554334.3152,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,70.0,Primary,Primary,0,65.0,15.0,Amana,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,58587,Urban,2004,1.0,1257915.242,1257915.242
3362,13873,8495,25748,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,714.0,0.370716,2.0,466329.3069,714.0,0.403389,2.0,507429.1716,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,70.0,Primary,Primary,0,51.0,15.0,Amana,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,58587,Urban,2004,1.0,1257915.242,1257915.242
3363,13873,8495,25749,AHU with DX cooling and combustion heating,,NG,,,150.0,0.07788099999999999,4.0,97967.69698,96.0,0.054237,4.0,68225.54899,AHU with DX cooling and combustion heating,,0,0,0,168.0,1600.0,Primary,Primary,0,2.0,10.0,,38tkb04,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,58587,Urban,2004,1.0,1257915.242,1257915.242
3364,13873,8495,25750,AHU with DX cooling and combustion heating,,NG,,,282.0,0.14641700000000002,3.0,184180.176,180.0,0.101694,3.0,127922.4326,AHU with DX cooling and combustion heating,,0,0,0,168.0,2000.0,Primary,Primary,0,3.0,10.0,,N2h360gkc300,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Hotel,58587,Urban,2004,1.0,1257915.242,1257915.242
3365,22877,8496,25751,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,AHU with DX cooling and combustion heating,,0,0,0,70.0,0.0,Primary,Primary,0,1.0,0.0,Coleman evcon cooler 10,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Other Specialty Merchandise,1728,Urban,1954,1.0,563805.1479,312161.261
3366,22877,8497,25752,Portable HP (P-HP),,Electricity,,,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,Portable HP (P-HP),,0,0,0,70.0,0.0,Primary,Primary,0,1.0,15.0,ZoneAire ,,Single Zone,Portable HP (P-HP),,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Other Specialty Merchandise,1393,Urban,2004,1.0,563805.1479,251643.8869
3367,17643,8498,25753,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,160.0,0.37383099999999997,2.0,88842.2309,88.0,0.372093,2.0,88429.18918,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,2666.0,Primary,Primary,0,1.0,24.0,Lennox,GCS16-953-200-6Y,Single Zone,,,0.0,2.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,3557,Urban,1995,1.0,237653.4608,237653.4608
3368,17643,8498,25754,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,168.0,0.392523,1.0,93284.44939,90.0,0.38054899999999997,1.0,90438.78685,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,3000.0,Primary,Primary,0,1.0,0.0,Daikin,DCG0902103Vxxx,Single Zone,,,0.0,2.0,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,3557,Urban,1995,1.0,237653.4608,237653.4608
3369,17643,8498,25755,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,100.0,0.23364400000000002,3.0,55526.30519,58.5,0.24735700000000002,3.0,58785.2471,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,24.0,Lennox,GCS16-653-125-3Y,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,3557,Urban,1995,1.0,237653.4608,237653.4608
3370,17643,8498,25756,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,,,0,1.0,27.0,Reznor,,Single Zone,,,0.0,0.0,Supply,0.0,,,Another system controls exhaust air,,V,,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,3557,Urban,1995,1.0,237653.4608,237653.4608
3371,14012,8499,25757,Furnace,,NG,,,162.0,0.280276,3.0,30054.5874,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,14.0,Greenheck,IG-110-H2O-HZ,Single Zone,,,0.0,1.0,Supply,0.0,None,Inlet Vane or other,Another system controls exhaust air,,"HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Senior Center,7198,Rural,2006,1.0,107232.1119,107232.1119
3372,14012,8499,25758,AHU with DX cooling and combustion heating,,NG,,,216.0,0.373702,1.0,40072.85469,126.0,0.567567,1.0,60861.408070000005,AHU with DX cooling and combustion heating,,0,0,0,168.0,11111.0,Primary,Primary,0,1.0,13.0,Trane,TTA120B300EA,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Senior Center,7198,Rural,2006,1.0,107232.1119,107232.1119
3373,14012,8499,25759,AHU with DX cooling and combustion heating,,NG,,,200.0,0.34602,2.0,37104.455369999996,96.0,0.432432,2.0,46370.59663,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,13.0,Trane,2TTA0048A3000AA,Single Zone,,,1.0,0.75,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Assembly,Assembly - Senior Center,7198,Rural,2006,1.0,107232.1119,107232.1119
3374,15067,8501,25760,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,118.4,0.500846,1.0,14795.880119999998,118.33308500000001,0.500577,1.0,14787.93338,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,49.0,0.0,Primary,Primary,0,2.0,1.0,Carrier ,48kcd,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,21968,Urban,1980,1.0,140673.0725,29541.77555
3375,15067,8501,25761,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,118.0,0.49915299999999996,2.0,14745.865890000001,118.06011299999999,0.49942200000000003,2.0,14753.81263,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,49.0,0.0,Primary,Primary,0,2.0,1.0,Carrier ,48kcd,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Clinic / Outpatient Medical,21968,Urban,1980,1.0,140673.0725,29541.77555
3376,15067,8502,25762,Other,Ahu dx cooling electric heater ,Electricity,,Electric Resistance Heating,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,Other,Ahu dx cooling electric heater ,0,0,0,49.0,0.0,Primary,Primary,0,1.0,49.0,Goodman ,Gsh130,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Medical Office,2640,Urban,1970,1.0,140673.0725,3550.1769590000004
3377,15067,8503,25763,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,1.0,1.0,107581.12,0.0,0.0,1.0,0.0,AHU with hydronic cooling and heating,,1,1,1,168.0,30000.0,Primary,Primary,0,2.0,7.0,,,Multizone,,,1.0,50.0,"Exhaust,Return,Supply",75.0,VAV w/ hydronic coil,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Scroll,Hospital,Hospital  - Hospital,80000,Urban,2012,1.0,140673.0725,107581.12
3378,12508,8504,25764,Suspended Unitary Heater,,Electricity,,Electric Resistance Heating,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,3.0,0.0,,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,4494,Urban,2008,1.0,3019329.394,3019329.394
