,site_reference_number,facility_id,hvac_system_id,heating_system_type,heating_system_type_other,primary_heat_fuel,aux_heat,electric_resistance_heat_type,total_hvac_heating_capacity_kbtu,facility_heating_capacity_fraction,facility_heating_capacity_rank,regional_heated_sqft_represented,total_hvac_cooling_capacity_kbtu,facility_cooling_capacity_fraction,facility_cooling_capacity_rank,regional_cooled_sqft_represented,cooling_system_type,cooling_system_type_other,hydronic_heating,hydronic_cooling,hydronic_heating_or_cooling,avg_hours_per_week,airflow_capacity,system_primary_heat,system_primary_cool,primary_ventilation_source,num_identical_units,system_age_years,type_manufacturer,type_model,zone_type,heat_pump_type,component_vent_other,fan_supply_vfd,fan_supply_hp,fan,total_return_exhaust_fan_hp,supply_control_method,ventilation_outside_air,ventilation_exhaust,controls_comm_types,heat_cool_vent,component_heat_exchange,boiler_fuel_type,chiller_type,primary_building_type_facility,detailed_econ,total_building_area,urban_rural,year_constructed,sample_weight_hvac,regional_site_sqft_represented,regional_site_conditioned_sqft_represented
3379,12508,8504,25765,Radiant baseboard,,Electricity,,Electric Resistance Heating,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,4.0,11.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,4494,Urban,2008,1.0,3019329.394,3019329.394
3380,12691,8505,25766,Furnace,,NG,,,480.0,1.0,1.0,9431150.377999999,0.0,0.0,0.0,0.0,,,0,0,0,36.0,0.0,Primary,,0,3.0,3.0,Modine,pd 200aae0130,Single Zone,,,0.0,1.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,7000,Urban,2016,1.0,32793457.17,9431150.377999999
3381,12691,8506,25767,Furnace,,NG,,,800.0,0.9638549999999999,1.0,15498895.77,0.0,0.0,0.0,0.0,,,0,0,0,36.0,0.0,Primary,,0,5.0,7.0,Modine,pd 200ae0130,Single Zone,,,0.0,1.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Office,Office - Other Office,11935,Urban,1970,1.0,32793457.17,16080111.4
3382,12691,8506,25768,Ductless Mini-Split HP,,NG,,,30.0,0.036144,2.0,581199.5463,30.0,1.0,1.0,16080111.4,Ductless Mini-Split HP,,0,0,0,42.0,0.0,Primary,Primary,0,1.0,9.0,Carrier,38txa030330,Single Zone,Ductless Mini-Split HP,,0.0,0.125,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Other Office,11935,Urban,1970,1.0,32793457.17,16080111.4
3383,12691,8507,25769,Furnace,,NG,,,160.0,1.0,1.0,7282195.399,0.0,0.0,0.0,0.0,,,0,0,0,36.0,0.0,Primary,,0,1.0,7.0,Modine,PD 200ae0130,Single Zone,,,0.0,1.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Other Warehouse,5405,Urban,1975,1.0,32793457.17,7282195.399
3384,16380,8508,25770,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,71.0,0.21130900000000002,3.0,78554.32983,56.5,0.21689,3.0,80629.0721,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,112.0,1600.0,Primary,Primary,0,1.0,11.0,International Comfort Products,PGD348090H001C1,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),8910,Urban,1920,1.0,476058.2255,371750.9894
3385,16380,8508,25771,Ductless Mini-Split HP,,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,30.0,0.089285,5.0,33191.78709,24.0,0.09212999999999999,5.0,34249.41866,Ductless Mini-Split HP,,0,0,0,112.0,0.0,Primary,Primary,0,1.0,0.0,Daikin,3MXS24JVJU,Single Zone,Ductless Mini-Split HP,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),8910,Urban,1920,1.0,476058.2255,371750.9894
3386,16380,8508,25772,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,71.0,0.21130900000000002,2.0,78554.32983,56.5,0.21689,2.0,80629.0721,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,112.0,1750.0,Primary,Primary,0,1.0,11.0,Intl Comfort Products,PGD360090H01A1,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),8910,Urban,1920,1.0,476058.2255,371750.9894
3387,16380,8508,25773,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,93.0,0.276785,1.0,102895.0976,57.0,0.218809,1.0,81342.46225,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,112.0,1750.0,Primary,Primary,0,1.0,9.0,Intl Comfort Products ,PGD360115H001C1,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),8910,Urban,1920,1.0,476058.2255,371750.9894
3388,16380,8508,25774,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,71.0,0.21130900000000002,4.0,78554.32983,56.5,0.21689,4.0,80629.0721,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,112.0,1750.0,Primary,Primary,0,1.0,11.0,Intl Comfort Products ,PGD360090H01A1,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),8910,Urban,1920,1.0,476058.2255,371750.9894
3389,16380,8508,25775,,,,,,0.0,0.0,0.0,0.0,10.0,0.038387,6.0,14270.40523,Room AC (RAC),,0,0,0,112.0,0.0,,Supplemental,0,1.0,0.0,Sharp,CV-P10MC,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),8910,Urban,1920,1.0,476058.2255,371750.9894
3390,16380,8509,25776,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,2.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,112.0,0.0,Primary,Primary,0,1.0,0.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,Louvers (unknown if motorized/economizer),Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,2500,Urban,2016,1.0,476058.2255,104307.2361
3391,16380,8509,25777,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,91.0,0.0,Primary,Primary,0,1.0,0.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,,Louvers (unknown if motorized/economizer),Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,2500,Urban,2016,1.0,476058.2255,104307.2361
3392,14169,8510,25778,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.33118800000000004,1.0,51861.46932,0.0,0.026041,2.0,4077.818407,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,5.0,41.0,Trane,Type 12,Multizone,,,0.0,7.5,"Exhaust,Return,Supply",7.5,VAV without reheat,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,203178,Urban,1978,1.0,156592.2356,156592.2356
3393,14169,8510,25779,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.066237,5.0,10372.19991,0.0,0.005208,5.0,815.532363,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,41.0,Trane ,6,Multizone,,,0.0,5.0,"Return,Supply",5.0,VAV without reheat,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,203178,Urban,1978,1.0,156592.2356,156592.2356
3394,14169,8510,25780,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.132475,3.0,20744.55641,0.0,0.010416,3.0,1631.064726,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,2.0,41.0,Trane ,21,Multizone,,,0.0,15.0,"Exhaust,Return,Supply",25.0,VAV without reheat,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,203178,Urban,1978,1.0,156592.2356,156592.2356
3395,14169,8510,25781,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.066237,7.0,10372.19991,0.0,0.005208,7.0,815.532363,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,39.0,McQuay,E703920020,Multizone,,,1.0,40.0,"Return,Supply",15.0,VAV without reheat,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,203178,Urban,1978,1.0,156592.2356,156592.2356
3396,14169,8510,25782,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.066237,8.0,10372.19991,0.0,0.005208,8.0,815.532363,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,39.0,McQuay,,Multizone,,,1.0,40.0,"Return,Supply",0.0,VAV without reheat,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,203178,Urban,1978,1.0,156592.2356,156592.2356
3397,14169,8510,25783,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.066237,4.0,10372.19991,0.0,0.005208,4.0,815.532363,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,41.0,Macquay,E71148010,Multizone,,,0.0,5.0,"Return,Supply",5.0,VAV without reheat,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,203178,Urban,1978,1.0,156592.2356,156592.2356
3398,14169,8510,25784,Cabinet-style fan coil unit,,NG,,,4320.0,0.20514699999999997,2.0,32124.42736,0.0,0.9375,1.0,146805.2209,Cabinet-style fan coil unit,,0,0,0,168.0,0.0,Primary,Primary,0,180.0,41.0,McQuay,030B,Single Zone,,,0.0,0.33,Supply,0.0,None,,,,"C,HT",,Not Applicable,Compressor-Centrifugal,Hospital,Hospital  - Hospital,203178,Urban,1978,1.0,156592.2356,156592.2356
3399,14169,8510,25785,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.066237,6.0,10372.19991,0.0,0.005208,6.0,815.532363,AHU with hydronic cooling and heating,,1,1,1,168.0,0.0,Primary,Primary,0,1.0,0.0,McQAUAY,,Multizone,,,9.0,0.0,"Return,Supply",0.0,VAV without reheat,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Natural Gas,Compressor-Centrifugal,Hospital,Hospital  - Hospital,203178,Urban,1978,1.0,156592.2356,156592.2356
3400,10178,8511,25786,Suspended Unitary Heater,,Electricity,,Electric Resistance Heating,0.0,0.0,5.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,12.0,Berko,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Assembly,86576,Urban,2009,1.0,4370290.989,4272967.008
3401,10178,8511,25787,,,,,,0.0,0.0,0.0,0.0,54.0,0.02998,4.0,128103.5509,Ductless Mini-Split AC,,0,0,0,168.0,1720.0,,Primary,0,3.0,12.0,Carrier,38hdf018,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,C,,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Assembly,86576,Urban,2009,1.0,4370290.989,4272967.008
3402,10178,8511,25788,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.25,4.0,1068241.752,0.0,0.323339,3.0,1381616.879,AHU with hydronic cooling and heating,,1,1,1,136.5,9800.0,Primary,Primary,0,1.0,12.0,Carrier,39MW,Multizone,,,1.0,0.0,Supply,0.0,VAV w/ unknown reheat,"DCV,Economizer/Motorized louvers",Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Screw,Mixed Commercial,Mixed Commercial - Majority Assembly,86576,Urban,2009,1.0,4370290.989,4272967.008
3403,10178,8511,25789,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.25,1.0,1068241.752,0.0,0.323339,1.0,1381616.879,AHU with hydronic cooling and heating,,1,1,1,136.5,8600.0,Primary,Primary,0,1.0,12.0,Carrier,39mn17c0109wh11xds,Multizone,,,1.0,0.0,Supply,0.0,VAV w/ unknown reheat,"DCV,Economizer/Motorized louvers,VFD",Another system controls exhaust air,,"C,HT,V",,Natural Gas,Compressor-Screw,Mixed Commercial,Mixed Commercial - Majority Assembly,86576,Urban,2009,1.0,4370290.989,4272967.008
3404,10178,8511,25790,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.25,2.0,1068241.752,0.0,0.323339,2.0,1381616.879,AHU with hydronic cooling and heating,,1,1,1,136.5,5700.0,Primary,Primary,0,1.0,12.0,Carrier,39MW12C010CD912XCS ,Single Zone,,,1.0,0.0,"Return,Supply",7.5,None,"DCV,Economizer/Motorized louvers",Motorized louvers,,"C,HT,V",,Natural Gas,Compressor-Screw,Mixed Commercial,Mixed Commercial - Majority Assembly,86576,Urban,2009,1.0,4370290.989,4272967.008
3405,10178,8511,25791,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.25,3.0,1068241.752,0.0,0.0,0.0,0.0,,,1,0,1,168.0,50000.0,Primary,,0,1.0,12.0,Munters,PV-MZP-8750-PVH,Single Zone,,,0.0,0.0,"Exhaust,Supply",40.0,None,Economizer/Motorized louvers,Motorized louvers,,"HE,HT,V",Plate heat exchanger,Natural Gas,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Assembly,86576,Urban,2009,1.0,4370290.989,4272967.008
3406,12967,8512,25792,Ductless Mini-Split HP,,Electricity,,,55.2,0.045238,6.0,17904.036180000003,44.0,0.072368,5.0,28641.39198,Ductless Mini-Split HP,,0,0,0,168.0,388.0,Primary,Primary,0,2.0,0.0,Fujitsu,AOU24RLXFW,Single Zone,Ductless Mini-Split HP,,0.0,0.05,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,21575,Urban,2011,1.0,395774.2645,395774.2645
3407,12967,8512,25793,AHU with DX cooling and combustion heating,,NG,,,88.0,0.072119,5.0,28542.84418,48.0,0.078947,4.0,31245.190860000002,AHU with DX cooling and combustion heating,,0,0,0,168.0,2170.0,Primary,Primary,0,1.0,0.0,Lennox,HS26-048-6Y,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,21575,Urban,2011,1.0,395774.2645,395774.2645
3408,12967,8512,25794,Packaged Terminal HP (PTHP),,Electricity,,,0.0,0.0,8.0,0.0,0.0,0.0,6.0,0.0,Packaged Terminal HP (PTHP),,0,0,0,168.0,0.0,Primary,Primary,0,35.0,0.0,,,Single Zone,Packaged Terminal HP (PTHP),,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,21575,Urban,2011,1.0,395774.2645,395774.2645
3409,12967,8512,25795,Radiant baseboard,,Hot Water from Boiler,,,0.0,0.46713599999999994,1.0,184880.4068,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,35.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Natural Gas,Not Applicable,Residential Care,Residential Care - Assisted Living,21575,Urban,2011,1.0,395774.2645,395774.2645
3410,12967,8512,25796,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,127.0,0.10408099999999999,4.0,41192.58123,158.4,0.26052600000000004,3.0,103109.48599999999,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,3800.0,Primary,Primary,0,1.0,0.0,Aaon,RM-013-8-0-AA02-539:BEADD0BDCF0000A0AHAD0000000000X,Single Zone,,,0.0,5.0,"Condenser,Exhaust,Supply",2.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,21575,Urban,2011,1.0,395774.2645,395774.2645
3411,12967,8512,25797,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,190.0,0.155712,2.0,61626.802279999996,172.8,0.28421,2.0,112483.0037,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,6000.0,Primary,Primary,0,1.0,0.0,Aaon,RM-015-8-0-AA02-549,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,21575,Urban,2011,1.0,395774.2645,395774.2645
3412,12967,8512,25798,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,190.0,0.155712,3.0,61626.802279999996,184.8,0.30394699999999997,1.0,120294.4004,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,6400.0,Primary,Primary,0,1.0,0.0,Aaon,RM-016,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,21575,Urban,2011,1.0,395774.2645,395774.2645
3413,12967,8512,25799,Other,MAU with combustion heat,NG,,,0.0,0.0,7.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,4700.0,Supplemental,,0,1.0,14.0,Modine,QDB112CA0400EA1CA4AC1DB,Single Zone,,,0.0,1.5,Supply,0.0,None,,,,"HT,V",,Not Applicable,Not Applicable,Residential Care,Residential Care - Assisted Living,21575,Urban,2011,1.0,395774.2645,395774.2645
3414,58957,3093,4998,Suspended Unitary Heater,,NG,,,35.0,0.127272,2.0,24144.939140000002,0.0,0.0,0.0,0.0,,,0,0,0,50.0,500.0,Primary,,0,1.0,47.0,Sterling,GUE-135,Single Zone,,,0.0,0.5,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Vehicle Repair,8732,Urban,1972,1.0,189711.3201,189711.3201
3415,58957,3093,4999,Suspended Unitary Heater,,NG,,,240.0,0.872727,1.0,165566.1913,0.0,0.0,0.0,0.0,,,0,0,0,50.0,900.0,Primary,,0,2.0,19.0,Sterling,,Single Zone,,,0.0,0.75,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Vehicle Repair,8732,Urban,1972,1.0,189711.3201,189711.3201
3416,11714,3102,5087,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,130.0,0.18571400000000002,2.0,73192.00022,120.0,1.0,1.0,394111.3767,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,4000.0,Primary,Primary,0,1.0,54.0,General,8662,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Shelter/Orphanage/Or Children'S Home,16710,Urban,1965,1.0,394111.3767,394111.3767
3417,11714,3102,5088,Radiant baseboard,,Hot Water from Boiler,,,0.0,0.642857,1.0,253357.2573,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,31.0,54.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Natural Gas,Not Applicable,Lodging,Lodging - Shelter/Orphanage/Or Children'S Home,16710,Urban,1965,1.0,394111.3767,394111.3767
3418,11714,3102,5089,Furnace,,NG,,,120.0,0.171428,3.0,67561.72508999999,0.0,0.0,0.0,0.0,,,0,0,0,168.0,2000.0,Primary,,0,1.0,54.0,Carrier,,Single Zone,,,0.0,1.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Lodging,Lodging - Shelter/Orphanage/Or Children'S Home,16710,Urban,1965,1.0,394111.3767,394111.3767
3419,20864,2571,5234,AHU with DX cooling and combustion heating,,NG,,,360.0,0.5217390000000001,1.0,360991.9765,240.0,0.5714279999999999,1.0,395371.8682,AHU with DX cooling and combustion heating,,0,0,0,70.0,2000.0,Primary,Primary,0,4.0,30.0,Lennox,HS29 060,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,15100,Urban,1989,1.0,691901.4612,691901.4612
3420,20864,2571,5235,AHU with DX cooling and combustion heating,,NG,,,330.0,0.47826,2.0,330908.7928,180.0,0.428571,2.0,296528.9011,AHU with DX cooling and combustion heating,,0,0,0,70.0,2000.0,Primary,Primary,0,3.0,30.0,Lennox,HS-129,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,15100,Urban,1989,1.0,691901.4612,691901.4612
3421,19898,3020,5288,Radiant baseboard,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,10.0,49.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Not Applicable,Not Applicable,Lodging,Lodging - Shelter/Orphanage/Or Children'S Home,4925,Urban,1918,1.0,131797.7412,131797.7412
3422,17681,3323,5331,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,2.0,0.0,30.0,1.0,1.0,91410.56576,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,11.0,Goodman,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Vehicle Repair,5240,Urban,2002,1.0,478991.3646,91410.56576
3423,17681,3323,5332,Wall-mount Unitary Heater,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,73.5,0.0,Primary,,0,1.0,0.0,Reznor,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Vehicle Repair,5240,Urban,2002,1.0,478991.3646,91410.56576
3424,10110,3076,5350,Suspended Unitary Heater,,NG,,,624.0,1.0,1.0,4681721.696,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Supplemental,,0,3.0,18.0,Armstrong,631-260A,Single Zone,,,0.0,0.0,Supply,0.0,,,,,HT,,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),20434,Urban,1977,1.0,4681721.696,4681721.696
3425,10110,3076,5351,Furnace,,NG,Electric strip heat,Electric Resistance Auxiliary Heating,0.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,1.0,0.0,Carrier,,Single Zone,,,0.0,0.0,Supply,0.0,,Louvers (unknown if motorized/economizer),,,"HT,V",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),20434,Urban,1977,1.0,4681721.696,4681721.696
3426,10110,3076,5352,Other,ACU with refrigeration loop heat recovery heating,Electricity,,,0.0,0.0,2.0,0.0,0.0,0.0,1.0,0.0,Other,ACU with refrigeration loop heat recovery heating,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,Carrier,566B-240-RCU,Single Zone,,,0.0,0.0,Condenser,0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Grocery,Grocery  - Grocery (> 5000Sf),20434,Urban,1977,1.0,4681721.696,4681721.696
3427,16944,3236,5515,Other,split system heat pump with natural gas auxiliary,Electricity,Furnace,,36.0,0.20571399999999998,3.0,86674.0528,36.0,0.333333,2.0,140444.1217,Other,split system heat pump with natural gas auxiliary,0,0,0,168.0,4090.0,Primary,Primary,0,1.0,7.0,Lennox ,14hpx-036-230-10,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Other,Other - Fire Station,10160,Urban,1987,1.0,713456.8515,421332.7863
3428,16944,3236,5516,AHU with DX cooling and combustion heating,,NG,,,61.0,0.348571,2.0,146864.3907,24.0,0.22222199999999998,3.0,93629.41444,AHU with DX cooling and combustion heating,,0,0,0,168.0,2218.0,Primary,Primary,0,1.0,8.0,Carrier ,24abb324a310,Single Zone,,,0.0,0.33,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Other,Other - Fire Station,10160,Urban,1987,1.0,713456.8515,421332.7863
3429,16944,3236,5517,AHU with DX cooling and combustion heating,,NG,,,78.0,0.44571400000000005,1.0,187793.9215,48.0,0.44444399999999995,1.0,187258.8289,AHU with DX cooling and combustion heating,,0,0,0,168.0,3365.0,Primary,Primary,0,1.0,7.0,Carrier ,24abb348310,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,Other,Other - Fire Station,10160,Urban,1987,1.0,713456.8515,421332.7863
3430,21242,2921,5561,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,252.0,1.0,1.0,130215.9959,180.0,1.0,1.0,130215.9959,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,77.0,2000.0,Primary,Primary,0,3.0,7.0,Trane,,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Clothing,5950,Urban,1990,1.0,130215.9959,130215.9959
3431,17990,3130,5908,Packaged Terminal AC (PTAC) w/heat,,Electricity,,Electric Resistance Heating,0.0,0.0,2.0,0.0,0.0,0.0,2.0,0.0,Packaged Terminal AC (PTAC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,School,School - Pre-School,6480,Urban,1995,1.0,786726.9632,786726.9632
3432,17990,3130,5909,AHU with DX cooling and combustion heating,,NG,,,0.0,0.0,1.0,0.0,112.0,1.0,1.0,786726.9632,AHU with DX cooling and combustion heating,,0,0,0,57.5,2000.0,Primary,Primary,0,2.0,1.0,Ruud,Ra1360aj1na,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position open louvers,,"C,HT,V",,Not Applicable,Not Applicable,School,School - Pre-School,6480,Urban,1995,1.0,786726.9632,786726.9632
3433,13521,2517,5993,Furnace,,LP,,,71.0,1.0,1.0,6852080.646000001,0.0,0.0,0.0,0.0,,,0,0,0,45.0,0.0,Primary,,0,1.0,1.0,Carrier,58 s t a 0 9 0,Single Zone,,,0.0,0.33,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,6200,Rural,1980,1.0,6852080.646000001,6852080.646000001
3434,13521,2517,5994,Suspended Unitary Heater,,Oil,,,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,45.0,0.0,Primary,,0,1.0,14.0,Shenandoah,350,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,6200,Rural,1980,1.0,6852080.646000001,6852080.646000001
3435,10685,3118,6013,Furnace,,NG,,,80.0,1.0,1.0,1505312.985,0.0,0.0,0.0,0.0,,,0,0,0,48.0,0.0,Primary,,0,1.0,29.0,Trane,Xr80,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,982,Rural,1967,1.0,1505312.985,1505312.985
3436,21272,3361,6154,Furnace,,NG,,,180.0,1.0,1.0,373278.1973,0.0,0.0,0.0,0.0,,,0,0,0,50.0,1200.0,Primary,,0,3.0,13.0,Carrier,58,Single Zone,,,0.0,0.5,Supply,0.0,None,Fixed-position louvers,Fixed position passive louvers,,"HT,V",,Not Applicable,Not Applicable,School,School - Pre-School,5326,Urban,1938,1.0,373278.1973,373278.1973
3437,10338,3212,6436,AHU with DX cooling and combustion heating,,NG,,,66.4,0.223644,3.0,948879.1533,48.0,1.0,1.0,4242810.687,AHU with DX cooling and combustion heating,,0,0,0,40.0,0.0,Primary,Primary,0,1.0,15.0,Goodman,Gmh950704cxaa,Single Zone,,,0.0,0.25,"Condenser,Supply",0.0,,,,,"C,HT",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Warehouse Club,3842,Urban,1976,1.0,4242810.687,4242810.687
3438,10338,3212,6437,Suspended Unitary Heater,,NG,,,80.5,0.271135,2.0,1150374.476,0.0,0.0,0.0,0.0,,,0,0,0,40.0,0.0,Primary,,0,1.0,25.0,Advanced distributor products,hep-100s-1,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Warehouse Club,3842,Urban,1976,1.0,4242810.687,4242810.687
3439,10338,3212,6438,Suspended Unitary Heater,,NG,,,150.0,0.50522,1.0,2143552.815,0.0,0.0,0.0,0.0,,,0,0,0,40.0,0.0,Primary,,0,1.0,0.0,Renzor,,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Warehouse Club,3842,Urban,1976,1.0,4242810.687,4242810.687
3440,10338,3212,6439,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,2.0,0.0,Other,Evap cooler,0,0,0,40.0,0.0,,Primary,0,1.0,0.0,Frigiking,,Single Zone,,,0.0,0.0,Supply,0.0,,,,,C,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Warehouse Club,3842,Urban,1976,1.0,4242810.687,4242810.687
3441,59115,3112,6700,Furnace,,LP,,,100.0,1.0,1.0,29660.880530000002,0.0,0.0,0.0,0.0,,,0,0,0,60.5,2000.0,Primary,,0,2.0,1.0,Carrier,,Single Zone,,,0.0,0.75,Supply,0.0,None,Fixed-position louvers,Fixed position passive louvers,,"HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Distribution,6000,Urban,1978,1.0,95168.60064,29660.880530000002
3442,58142,3362,6704,Suspended Unitary Heater,,NG,,,300.0,0.211267,2.0,1104043.129,0.0,0.0,0.0,0.0,,,0,0,0,56.0,1600.0,Primary,,0,2.0,5.0,Reznor,,Single Zone,,,0.0,0.75,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Clothing,35442,Urban,1971,1.0,5225819.126,5225819.126
3443,58142,3362,6705,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,1120.0,0.788732,1.0,4121770.771,630.0,1.0,1.0,5225819.126,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,56.0,3000.0,Primary,Primary,0,7.0,5.0,Carrier,,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Clothing,35442,Urban,1971,1.0,5225819.126,5225819.126
3444,22609,2961,6807,Rooftop Unit HP (RTU-HP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,0.0,0.0,1.0,0.0,60.0,1.0,1.0,150604.6016,Rooftop Unit HP (RTU-HP),,0,0,0,50.0,2000.0,Primary,Primary,0,1.0,0.0,,,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,0.75,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Other Assembly,4360,Urban,1973,1.0,150604.6016,150604.6016
3445,14671,3029,6837,AHU with DX cooling and combustion heating,,NG,,,80.0,0.5714279999999999,1.0,5215165.839,48.0,0.5,2.0,4563274.672,AHU with DX cooling and combustion heating,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,24.0,ICP,NAC048GKA1,Single Zone,,,0.0,0.33,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Assembly,Assembly - Community Center,4630,Rural,1912,1.0,18253098.69,9126549.345
3446,14671,3029,6838,AHU with DX cooling and combustion heating,,NG,,,60.0,0.428571,2.0,3911374.3789999997,48.0,0.5,1.0,4563274.672,AHU with DX cooling and combustion heating,,0,0,0,24.0,0.0,Primary,Primary,0,1.0,24.0,ICP,NAC048AKA1,Single Zone,,,0.0,0.33,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Assembly,Assembly - Community Center,4630,Rural,1912,1.0,18253098.69,9126549.345
3447,13581,2657,6839,AHU with DX cooling and combustion heating,,NG,,,240.0,0.47618999999999995,2.0,3245276.546,180.0,1.0,1.0,6815087.562000001,AHU with DX cooling and combustion heating,,0,0,0,54.0,0.0,Primary,Primary,0,3.0,25.0,Trane,Xe1000,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto/Boat Dealer/ Showrm,9700,Urban,1995,1.0,6820708.253,6815087.562000001
3448,13581,2657,6840,Suspended Unitary Heater,,NG,,,264.0,0.523809,1.0,3569804.2010000004,0.0,0.0,0.0,0.0,,,0,0,0,168.0,0.0,Primary,,0,2.0,25.0,Reznor,F165E,Single Zone,,,0.0,0.1,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Auto/Boat Dealer/ Showrm,9700,Urban,1995,1.0,6820708.253,6815087.562000001
3449,18749,3186,7007,Furnace,,NG,,,64.0,1.0,1.0,553042.6738,0.0,0.0,0.0,0.0,,,0,0,0,50.0,1200.0,Primary,,0,1.0,14.0,Payne,PG8MAA036,Single Zone,,,0.0,0.5,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,School,School - Pre-School,2726,Urban,1926,1.0,553042.6738,553042.6738
3450,10709,3190,7120,Ground source heat pump,,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,144.0,1.0,1.0,11446662.75,144.0,1.0,1.0,11446662.75,Ground source heat pump,,0,0,0,70.0,0.0,Primary,Primary,0,2.0,6.0,Water furnace,5 series. Ndv072g101ntr0an,Single Zone,Ground source heat pump,,0.0,1.0,Supply,0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Lodging,Lodging - Bed & Breakfast,10728,Rural,1919,1.0,11446662.75,11446662.75
3451,13520,3354,7300,AHU with DX cooling and combustion heating,,NG,,,85.0,1.0,1.0,4174765.742,24.0,1.0,1.0,4174765.742,AHU with DX cooling and combustion heating,,0,0,0,168.0,2200.0,Primary,Primary,0,1.0,12.0,Carrier,24acr360a310,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,2500,Urban,2007,1.0,4174765.742,4174765.742
3452,21010,3307,7486,Packaged Terminal HP (PTHP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,251.1,1.0,1.0,1267114.795,300.7,1.0,1.0,1267114.795,Packaged Terminal HP (PTHP),,0,0,0,168.0,409.0,Primary,Primary,0,31.0,0.0,GE,AZ 65,Single Zone,Packaged Terminal HP (PTHP),,0.0,0.0,"Condenser,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Not Applicable,Lodging,Lodging - Motel,11983,Urban,1977,1.0,1267114.795,1267114.795
3453,18035,2683,7490,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,59.2,0.218773,2.0,57255.84495,48.0,0.204611,4.0,53549.45853,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,19.0,Carrier,48tjd006---511qe,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Another system controls exhaust air,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,4269,Urban,1981,1.0,261713.4882,261713.4882
3454,18035,2683,7491,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,59.2,0.218773,4.0,57255.84495,60.0,0.255764,2.0,66936.88859,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,9.0,Bryant,580fpv060074abga,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,4269,Urban,1981,1.0,261713.4882,261713.4882
3455,18035,2683,7492,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,59.2,0.218773,3.0,57255.84495,56.982771,0.242903,3.0,63570.991420000006,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,11.0,Carrier,48tmd006---501--,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,4269,Urban,1981,1.0,261713.4882,261713.4882
3456,18035,2683,7493,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,93.0,0.34368000000000004,1.0,89945.69162,69.607697,0.29672,1.0,77655.62622,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,5.0,Bryant,580jp07a115a2a0aaa,Single Zone,,,0.0,3.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,4269,Urban,1981,1.0,261713.4882,261713.4882
3457,18035,2683,7494,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,5.0,0.0,Other,Swamp cooler,0,0,0,168.0,0.0,,Primary,0,2.0,10.0,Champion cooler,6500dd/n66d,Single Zone,,,0.0,0.75,Supply,0.0,None,,Another system controls exhaust air,,"C,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,4269,Urban,1981,1.0,261713.4882,261713.4882
3458,18035,2683,7495,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,6.0,0.0,Other,Swamp cooler,0,0,0,168.0,0.0,,Primary,0,1.0,14.0,Champion cooler,4901 dd,Single Zone,,,0.0,0.5,Supply,0.0,None,,Another system controls exhaust air,,"C,V",,Not Applicable,Not Applicable,Restaurant,Restaurant - Sit Down Restaurant,4269,Urban,1981,1.0,261713.4882,261713.4882
3459,51212,2770,7574,Ductless Mini-Split HP,,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,24.0,1.0,1.0,551608.3286,24.0,1.0,1.0,551608.3286,Ductless Mini-Split HP,,0,0,0,54.0,700.0,Primary,Primary,0,1.0,5.0,Daikin,,Single Zone,Ductless Mini-Split HP,,0.0,0.5,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Assembly,Assembly - Health Spa,2480,Urban,1929,1.0,551608.3286,551608.3286
3460,11774,3342,7587,Suspended Unitary Heater,,NG,,,64.0,1.0,1.0,32226.595680000002,0.0,0.0,0.0,0.0,,,0,0,0,168.0,500.0,Primary,,0,2.0,19.0,Reznor,,Single Zone,,,0.0,0.25,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Vehicle Repair,1500,Urban,1962,1.0,32226.595680000002,32226.595680000002
3461,21254,2946,7903,AHU with DX cooling and combustion heating,,NG,,,160.0,0.19512100000000002,2.0,2666887.495,96.0,1.0,1.0,13667865.04,AHU with DX cooling and combustion heating,,0,0,0,63.0,1600.0,Primary,Primary,0,2.0,10.0,Carrier,,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Louvers (unknown if motorized/economizer),Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,16710,Urban,1968,1.0,13667865.04,13667865.04
3462,21254,2946,7904,Furnace,,NG,,,160.0,0.19512100000000002,3.0,2666887.495,0.0,0.0,0.0,0.0,,,0,0,0,63.0,1600.0,Primary,,0,2.0,24.0,Lennox,,Single Zone,,,0.0,0.5,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,16710,Urban,1968,1.0,13667865.04,13667865.04
3463,21254,2946,7905,Furnace,,NG,,,100.0,0.121951,4.0,1666809.81,0.0,0.0,0.0,0.0,,,0,0,0,63.0,2000.0,Primary,,0,1.0,4.0,Carrier,Weathermaker,Single Zone,,,0.0,0.5,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,16710,Urban,1968,1.0,13667865.04,13667865.04
3464,21254,2946,7906,Furnace,,NG,,,400.0,0.487804,1.0,6667239.238,0.0,0.0,0.0,0.0,,,0,0,0,63.0,1600.0,Primary,,0,5.0,4.0,Carrier,Weathermaker,Single Zone,,,0.0,0.5,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Assembly,Assembly - Religious Assembly,16710,Urban,1968,1.0,13667865.04,13667865.04
3465,22240,3275,8024,Suspended Unitary Heater,,NG,,,80.0,1.0,1.0,640294.213,0.0,0.0,0.0,0.0,,,0,0,0,45.0,300.0,Primary,,0,1.0,15.0,Reznor,,Single Zone,,,0.0,0.3,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Other Specialty Merchandise,1625,Urban,1911,1.0,640294.213,640294.213
3466,58384,3306,8040,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,55.2,1.0,1.0,121136.6301,30.0,1.0,1.0,121136.6301,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,1.0,0.0,Goodman,GPG13300701BB,Single Zone,,,0.0,0.33,"Condenser,Supply",0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Vehicle Repair,3840,Urban,1965,1.0,715637.9378,121136.6301
3467,59095,3495,8217,Furnace,,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,50.0,0.0,Primary,,0,2.0,11.0,Trane,XR90,Multizone,,,0.0,0.0,Supply,0.0,None,,,,"HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Repair Shop,4850,Urban,1956,1.0,347611.4003,347611.4003
3468,59095,3495,8218,,,,,,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,Portable AC (P-AC),,0,0,0,40.0,0.0,,Primary,0,1.0,0.0,Toyotomi,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Repair Shop,4850,Urban,1956,1.0,347611.4003,347611.4003
3469,59095,3495,8219,Suspended Unitary Heater,,NG,,,0.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,,,0,0,0,40.0,0.0,Primary,,0,1.0,0.0,Reznor,V3 Tcore 2,Single Zone,,,0.0,0.0,Supply,0.0,None,,,,HT,,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Repair Shop,4850,Urban,1956,1.0,347611.4003,347611.4003
3470,21241,3563,8293,Rooftop Unit HP (RTU-HP),,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,120.0,1.0,1.0,2288733.0919999997,120.0,1.0,1.0,2288733.0919999997,Rooftop Unit HP (RTU-HP),,0,0,0,50.0,2000.0,Primary,Primary,0,2.0,11.0,Carrier,,Single Zone,Rooftop Unit HP (RTU-HP),,0.0,0.75,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,21520,Urban,1980,1.0,2288733.0919999997,2288733.0919999997
3471,21241,3563,8294,Other,Rooftop VAV unit with no Heat,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,0.0,0.0,2.0,0.0,0.0,0.0,2.0,0.0,Other,Rooftop VAV unit with no Heat,0,0,0,50.0,0.0,Primary,Primary,0,1.0,11.0,Carrier,,Multizone,,,1.0,20.0,"Condenser,Return,Supply",10.0,VAV w/ electric reheat,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,21520,Urban,1980,1.0,2288733.0919999997,2288733.0919999997
3472,17042,3601,8359,AHU with hydronic heating coil,,Hot Water from Boiler,,,0.0,0.13333299999999998,2.0,1338339.881,0.0,0.0,0.0,0.0,,,1,0,1,66.0,0.0,Primary,,0,2.0,105.0,American blower co,Sirocco,Multizone,,,1.0,15.0,Supply,0.0,VAV without reheat,Fixed-position louvers,Fixed position open louvers,,"HT,V",,Natural Gas,Not Applicable,School,School - Other K-12 School,70349,Urban,1914,1.0,10749806.77,10037574.2
3473,17042,3601,8360,Radiant baseboard,,Hot Water from Boiler,,,0.0,0.8666659999999999,1.0,8699224.28,0.0,0.0,0.0,0.0,,,0,0,0,66.0,0.0,Primary,,0,13.0,0.0,Radiator,,Single Zone,,,0.0,0.0,,0.0,None,,,,HT,,Natural Gas,Not Applicable,School,School - Other K-12 School,70349,Urban,1914,1.0,10749806.77,10037574.2
3474,19452,3415,8454,Other,AHU Heatpump split system,Electricity,,,39.0,1.0,1.0,128453.3414,40.0,1.0,1.0,128453.3414,Other,AHU Heatpump split system,0,0,0,57.5,0.0,Primary,Primary,0,1.0,0.0,Goodman,GSH130421AD,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,4521,Urban,1971,1.0,483947.9636,128453.3414
3475,20126,3600,8455,AHU with DX cooling and combustion heating,,NG,,,80.0,0.08163200000000001,3.0,459010.9198,60.0,0.024390000000000002,3.0,137143.2322,AHU with DX cooling and combustion heating,,0,0,0,50.0,2000.0,Primary,Primary,0,1.0,17.0,Carrier,,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,Fixed position passive louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,151677,Urban,2002,1.0,5622928.75,5622928.75
3476,20126,3600,8456,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.306122,2.0,1721302.195,0.0,0.325203,2.0,1828593.2980000002,AHU with hydronic cooling and heating,,1,1,1,50.0,30000.0,Primary,Primary,0,1.0,17.0,Carrier,,Single Zone,,,1.0,10.0,Supply,0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Natural Gas,Compressor-Scroll,Office,Office - Office- Admin/Professional/Government/Financial,151677,Urban,2002,1.0,5622928.75,5622928.75
3477,20126,3600,8457,AHU with hydronic cooling and heating,,Hot Water from Boiler,,,0.0,0.612244,1.0,3442604.39,0.0,0.650406,1.0,3657186.597,AHU with hydronic cooling and heating,,1,1,1,50.0,30000.0,Primary,Primary,0,2.0,17.0,Carrier,,Single Zone,,,1.0,10.0,Supply,0.0,None,Economizer/Motorized louvers,Fixed position passive louvers,,"C,HT,V",,Natural Gas,Compressor-Scroll,Office,Office - Office- Admin/Professional/Government/Financial,151677,Urban,2002,1.0,5622928.75,5622928.75
3478,18344,3634,8472,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,288.0,0.5,1.0,1482786.584,162.0,0.428571,2.0,1270958.658,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,47.5,0.0,Primary,Primary,0,3.0,9.0,Trane,YSC036,Single Zone,,,0.0,0.99,"Condenser,Return,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,27540,Urban,1990,1.5,2965573.167,2965573.167
3479,18344,3634,8473,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,288.0,0.5,2.0,1482786.584,216.0,0.5714279999999999,1.0,1694611.544,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,47.5,0.0,Primary,Primary,0,3.0,9.0,Trane,YSC048,Single Zone,,,0.0,0.99,"Condenser,Return,Supply",0.0,,,,,"C,HT,V",,Not Applicable,Not Applicable,Mixed Commercial,Mixed Commercial - Majority Retail / Service,27540,Urban,1990,1.5,2965573.167,2965573.167
3480,18165,3628,8538,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,90.0,0.580645,1.0,959585.9856,48.0,0.5217390000000001,1.0,862236.7067,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,68.0,0.0,Primary,Primary,0,1.0,0.0,York,D2NP048N09025A,Single Zone,,,0.0,1.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,2261,Urban,2009,1.0,1652620.7680000002,1652620.7680000002
3481,18165,3628,8539,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,65.0,0.419354,2.0,693033.1294,44.0,0.47826,2.0,790382.4083,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,68.0,0.0,Primary,Primary,0,1.0,0.0,York,D2NP042N06525A,Single Zone,,,0.0,0.75,"Condenser,Supply",0.0,None,Fixed-position louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,2261,Urban,2009,1.0,1652620.7680000002,1652620.7680000002
3482,10460,3448,8551,AHU with DX cooling and combustion heating,,NG,,,36.0,1.0,1.0,177552.315,36.0,1.0,1.0,177552.315,AHU with DX cooling and combustion heating,,0,0,0,35.0,0.0,Primary,Primary,0,1.0,29.0,Lennox,Xc15.024.230.03,Single Zone,,,0.0,0.5,"Condenser,Supply",0.0,None,Fixed-position louvers,,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Other Specialty Merchandise,1840,Urban,1925,1.0,263464.7254,177552.315
3483,10450,3625,8572,Other,Unable to gain access to roof but appears to be a rtu with gas heating and electric cooling,NG,,,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,Other,Unable to gain access to roof but appears to be a rtu with gas heating and electric cooling,0,0,0,90.0,0.0,Primary,Primary,0,1.0,0.0,,,Single Zone,,,0.0,0.0,,0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Assembly,Assembly - Gym/Exercise,4500,Urban,1940,1.0,1573780.8390000002,1573780.8390000002
3484,14045,3599,8591,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,355.2,0.750633,1.0,4181584.543,443.85143099999993,0.789895,1.0,4400303.108,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,6.0,0.0,Carrier ,48tjd005,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,18600,Urban,1980,1.0,5570744.348999999,5570744.348999999
3485,14045,3599,8592,Rooftop Unit AC (RTU-AC) w/heat,,NG,,,118.0,0.24936599999999998,2.0,1389154.235,118.06011299999999,0.21010399999999999,2.0,1170435.6709999999,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,1.0,Carrier ,48kcd,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,Economizer/Motorized louvers,Motorized louvers,,"C,HT,V",,Not Applicable,Not Applicable,Office,Office - Office- Admin/Professional/Government/Financial,18600,Urban,1980,1.0,5570744.348999999,5570744.348999999
3486,52848,3635,8676,Ground source heat pump,,Electricity,Electric strip heat,Electric Resistance Auxiliary Heating,0.0,0.0,1.0,0.0,75.06712399999999,1.0,1.0,20851390.38,Ground source heat pump,,0,0,0,168.0,0.0,Primary,Primary,0,2.0,9.0,,,Single Zone,Ground source heat pump,,0.0,0.5,Supply,0.0,None,,,,"C,HT",,Not Applicable,Not Applicable,Warehouse,Warehouse  - Warehouse/Storage,16100,Rural,2008,1.0,20851390.38,20851390.38
3487,19097,3474,8677,Rooftop Unit AC (RTU-AC) w/heat,,Electricity,,Electric Resistance Heating,0.0,0.0,1.0,0.0,0.0,0.0,1.0,0.0,Rooftop Unit AC (RTU-AC) w/heat,,0,0,0,70.0,0.0,Primary,Primary,0,2.0,0.0,Trane,,Single Zone,,,0.0,0.0,"Condenser,Supply",0.0,None,,,,"C,HT,V",,Not Applicable,Not Applicable,Retail/Service,Retail/Service - Hardware,8442,Urban,1920,1.0,849261.0532,424630.5266
3488,19240,3480,8759,Wall-mount Unitary Heater,,Hot Water from Boiler,,,0.0,0.041666,20.0,23938.76951,0.0,0.0,0.0,0.0,,,0,0,0,168.0,595.0,Primary,,0,1.0,14.0,Trane,42-P,Single Zone,,,0.0,0.03,Supply,0.0,None,,,,HT,,Natural Gas,Not Applicable,Hospital,Hospital  - Hospital,427242,Urban,2005,1.0,574539.6608,574539.6608
3489,19240,3480,8760,Wall-mount Unitary Heater,,Hot Water from Boiler,,,0.0,0.041666,7.0,23938.76951,0.0,0.0,0.0,0.0,,,0,0,0,168.0,515.0,Primary,,0,1.0,14.0,Trane,38-W2,Single Zone,,,0.0,0.05,Supply,0.0,None,,,,HT,,Natural Gas,Not Applicable,Hospital,Hospital  - Hospital,427242,Urban,2005,1.0,574539.6608,574539.6608
